event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00000,benign_step,flat,False,200719.09748772054,813.4732952263123,246.74331495034448,0.0032978206320152083,6.108291942618869e-06,0.002948437908598834,16,,,0.0009152842730344364,False,0.0,0.0,0,0.25,0.07586615494192446,0.07900399215790387,0.004470791722129139,0.21000000000000002,0.002329755255664037,0.01873060311130176,0.0019170486160629135,0.9971081934358019,0.024940087318161323,0.0,0.2431336867238927,-0.025546847518821112,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15600000001850245,HOLD
00000,benign_step,flat,False,200719.09748772054,813.4732952263123,246.74331495034448,0.0032978206320152083,6.108291942618869e-06,0.002948437908598834,16,,,0.0009152842730344364,False,0.0,0.0,0,0.5,0.15300285306661174,0.16236674370517742,0.004470791722129139,0.40650000000000003,0.002329755255664037,0.01873060311130176,0.002446367031050127,0.9961269254544102,0.015885205905841145,0.0,0.46776805642763425,0.05961867066492673,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15600000001850245,HOLD
00000,benign_step,flat,False,200719.09748772054,813.4732952263123,246.74331495034448,0.0032978206320152083,6.108291942618869e-06,0.002948437908598834,16,,,0.0009152842730344364,False,0.0,0.0,0,1.0,0.2924069966145268,0.30005068529412265,0.0047999978068050345,0.735,0.002329755255664037,0.01873060311130176,0.005473575993352038,0.9925558499276944,0.01865523336699135,0.0,0.4520799699056435,0.08057745829828598,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15600000001850245,HOLD
00001,benign_step,flat,False,168561.16289392582,791.834389433885,212.87426404205195,0.002161241733642433,5.066126867490985e-06,0.0010253981283989487,16,,,0.0024529295274528513,False,0.0,0.0,0,0.25,-0.07684727525953311,0.07935177084437109,0.002229536308744079,0.214,0.0006599349700827281,0.02555599020048564,-0.0010540020791090802,0.9997906901264381,-0.013539357358304048,0.0,0.45083848603840354,0.16448404340750217,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15350000001849995,HOLD
00001,benign_step,flat,False,168561.16289392582,791.834389433885,212.87426404205195,0.002161241733642433,5.066126867490985e-06,0.0010253981283989487,16,,,0.0024529295274528513,False,0.0,0.0,0,0.5,-0.13718963957993863,0.14414280589341447,0.002229536308744079,0.4095,0.0006599349700827281,0.02555599020048564,-0.001376393648113436,0.9997906901264381,-0.009960179737767048,0.0,0.5780047867452851,0.09020131616490344,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15350000001849995,HOLD
00001,benign_step,flat,False,168561.16289392582,791.834389433885,212.87426404205195,0.002161241733642433,5.066126867490985e-06,0.0010253981283989487,16,,,0.0024529295274528513,False,0.0,0.0,0,1.0,-0.25216410001684925,0.2649382363474418,0.0024208103260944026,0.7935000000000001,0.0006599349700827281,0.02555599020048564,-0.0024696124264690315,0.9997906901264381,-0.009754986691654415,0.0,0.7063186067879197,0.1434347065831627,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15350000001849995,HOLD
00002,benign_step,flat,False,483301.4120982531,794.1074095495453,608.6096241973163,0.03141856248380558,3.276522397799237e-05,0.0027853617308391224,14,,,0.001876603593303443,True,0.0,0.0,0,0.25,0.013798966118312158,0.021101349911157582,0.005229996366299622,0.13999999999999999,0.0024785330194354097,0.005812044359784052,0.002136512750121456,0.9969477974011738,0.1443690547732079,0.0,0.15442937819370633,-0.06078161977294062,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5415000000184994,HOLD
00002,benign_step,flat,False,483301.4120982531,794.1074095495453,608.6096241973163,0.03141856248380558,3.276522397799237e-05,0.0027853617308391224,14,,,0.001876603593303443,True,0.0,0.0,0,0.5,0.02741477356997379,0.03221508592165552,0.005229996366299622,0.39599999999999996,0.0024785330194354097,0.005812044359784052,0.002263690505469194,0.9960092228605786,0.07966597023533072,0.0,0.11205435256441842,-0.04347152336943765,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5415000000184994,HOLD
00002,benign_step,flat,False,483301.4120982531,794.1074095495453,608.6096241973163,0.03141856248380558,3.276522397799237e-05,0.0027853617308391224,14,,,0.001876603593303443,True,0.0,0.0,0,1.0,0.06869230936515376,0.07751360000555811,0.005229996366299622,0.859,0.0024785330194354097,0.005812044359784052,0.0047549361623436875,0.9933882620480972,0.0682275591906438,0.0,0.04875272491101028,-0.03698835737303142,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5415000000184994,HOLD
00003,benign_step,flat,False,127070.61355508241,794.9303520233152,159.85125392640114,0.00916950773043908,3.5765603651450755e-06,0.0006436761284190387,12,,,0.0007489671906039728,False,0.0,0.0,0,0.25,0.04534508153141501,0.048313638092922946,0.0015496546152369086,0.20650000000000002,0.0008310967883141553,0.02071045224828474,0.0003760812935342689,0.9992107071228814,0.008114804874802997,0.0,0.24981280520339072,0.10516726569166084,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22450000001850157,HOLD
00003,benign_step,flat,False,127070.61355508241,794.9303520233152,159.85125392640114,0.00916950773043908,3.5765603651450755e-06,0.0006436761284190387,12,,,0.0007489671906039728,False,0.0,0.0,0,0.5,0.08481133345899196,0.08971840731426288,0.0015496546152369086,0.4195,0.0008310967883141553,0.02071045224828474,0.0006106081614042553,0.9988579890493561,0.007115705312935807,0.0,0.17196487271238775,0.09092151528003373,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22450000001850157,HOLD
00003,benign_step,flat,False,127070.61355508241,794.9303520233152,159.85125392640114,0.00916950773043908,3.5765603651450755e-06,0.0006436761284190387,12,,,0.0007489671906039728,False,0.0,0.0,0,1.0,0.13714260549057183,0.14076007387267528,0.0015496546152369086,0.749,0.0008310967883141553,0.02071045224828474,0.0009598056238444957,0.9986126085472073,0.006947933408639828,0.0,0.418419491417581,-0.003542833198748912,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22450000001850157,HOLD
00004,benign_step,flat,False,334134.5886269698,769.9408653241074,433.97435267488424,0.005556918449064869,1.438427055662765e-06,0.0005713271733037781,16,,,0.005279210520603551,False,0.0,0.0,0,0.25,0.023646733858890285,0.024407317144242133,0.0008020549760997192,0.19799999999999998,0.0006933790691953521,0.014376904361318363,0.0004296340683195703,0.999299025719092,0.017431683677819148,0.0,-0.016700254209286173,0.05689862695674249,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30100000001850175,HOLD
00004,benign_step,flat,False,334134.5886269698,769.9408653241074,433.97435267488424,0.005556918449064869,1.438427055662765e-06,0.0005713271733037781,16,,,0.005279210520603551,False,0.0,0.0,0,0.5,0.038011650889201776,0.03949774495918783,0.0009152861013815986,0.408,0.0006933790691953521,0.014376904361318363,0.0008578449834274306,0.9988990615817932,0.021989456069516855,0.0,0.07447591679427269,0.04081178594673696,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30100000001850175,HOLD
00004,benign_step,flat,False,334134.5886269698,769.9408653241074,433.97435267488424,0.005556918449064869,1.438427055662765e-06,0.0005713271733037781,16,,,0.005279210520603551,False,0.0,0.0,0,1.0,0.06879049412429401,0.07211541850924895,0.0009152861013815986,0.8564999999999999,0.0006933790691953521,0.014376904361318363,0.0018259226601115796,0.9977981823764883,0.026162913488758027,0.0,-0.026072819352829985,0.110240110088995,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30100000001850175,HOLD
00005,benign_step,flat,False,145675.10100065696,807.1513587976921,180.48052501286762,0.00981743373055511,4.725954119387751e-06,0.0011031493478847944,12,,,0.0012888241278855171,False,0.0,0.0,0,0.25,0.0320960467163422,0.034094466405281215,0.001687449084911652,0.2,0.001375316651985371,0.014407585073705166,0.0006810464157492369,0.9987901759123012,0.020577878125031448,0.0,0.14881629891354248,-0.12708659380258833,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22600000001850307,HOLD
00005,benign_step,flat,False,145675.10100065696,807.1513587976921,180.48052501286762,0.00981743373055511,4.725954119387751e-06,0.0011031493478847944,12,,,0.0012888241278855171,False,0.0,0.0,0,0.5,0.05944112872214641,0.06254000498928636,0.0018481571124807185,0.4345,0.001375316651985371,0.014407585073705166,0.0012302108503360807,0.9981553255125819,0.020353869564406653,0.0,0.04853263622385609,-0.05171187675754124,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22600000001850307,HOLD
00005,benign_step,flat,False,145675.10100065696,807.1513587976921,180.48052501286762,0.00981743373055511,4.725954119387751e-06,0.0011031493478847944,12,,,0.0012888241278855171,False,0.0,0.0,0,1.0,0.12936311303345285,0.1365466117977961,0.0018481571124807185,0.8605,0.001375316651985371,0.014407585073705166,0.003163648124296152,0.9961733642009857,0.024267970062085885,0.0,0.15679394760978158,-0.06149151599879029,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22600000001850307,HOLD
00006,benign_step,flat,False,917186.696887607,835.1178993831195,1098.2721093214618,0.014498572622880238,7.446361491935669e-06,0.0009598438662554251,14,,,0.002853597771773474,True,0.0,0.0,0,0.25,0.035658688943973345,0.03680982021678219,0.0015085341709013512,0.1915,0.00209859939877237,0.017036397650165968,0.0021577939727106432,0.9971198221632367,0.05886173332626459,0.0,-0.017520457771539058,-0.1324293757718595,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.326000000018499,HOLD
00006,benign_step,flat,False,917186.696887607,835.1178993831195,1098.2721093214618,0.014498572622880238,7.446361491935669e-06,0.0009598438662554251,14,,,0.002853597771773474,True,0.0,0.0,0,0.5,0.06403413017021942,0.06825699495472456,0.0015085341709013512,0.424,0.00209859939877237,0.017036397650165968,0.00334603558399915,0.9959702979118995,0.051450454941755715,0.0,-0.04673454082691658,-0.09630607618597073,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.326000000018499,HOLD
00006,benign_step,flat,False,917186.696887607,835.1178993831195,1098.2721093214618,0.014498572622880238,7.446361491935669e-06,0.0009598438662554251,14,,,0.002853597771773474,True,0.0,0.0,0,1.0,0.12726469697743936,0.1357233510676069,0.001972703233577337,0.8564999999999999,0.00209859939877237,0.017036397650165968,0.005490184795968904,0.9936088999902607,0.04280355331860784,0.0,0.027469466782158003,-0.11328045942379407,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.326000000018499,HOLD
00007,benign_step,flat,False,122178.50371765028,794.103834138641,153.85708828641594,0.0050617432712604694,6.251166676833132e-06,0.0022690539368660076,12,,,0.0011312881351217832,False,0.0,0.0,0,0.25,0.04714859797473805,0.050258727099800976,0.0034547143294962855,0.19249999999999998,0.0019521156157099129,0.013452725071171427,0.0006938722987400037,0.9984391908676741,0.01441105926083362,0.0,-0.038131229275775634,0.06202334407612247,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.21250000001850344,HOLD
00007,benign_step,flat,False,122178.50371765028,794.103834138641,153.85708828641594,0.0050617432712604694,6.251166676833132e-06,0.0022690539368660076,12,,,0.0011312881351217832,False,0.0,0.0,0,0.5,0.10147223172955991,0.10850168551688441,0.0035432975110866603,0.4235,0.0019521156157099129,0.013452725071171427,0.0010139991868487225,0.9978113853107348,0.009895355744030474,0.0,0.04726004013949416,0.016424453231904418,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.21250000001850344,HOLD
00007,benign_step,flat,False,122178.50371765028,794.103834138641,153.85708828641594,0.0050617432712604694,6.251166676833132e-06,0.0022690539368660076,12,,,0.0011312881351217832,False,0.0,0.0,0,1.0,0.19514374393326064,0.20518943730139436,0.0038976252786937123,0.762,0.0019521156157099129,0.013452725071171427,0.0014590222440339455,0.9974285949156231,0.007438535712514943,0.0,0.12338675622055217,0.011065795742783869,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.21250000001850344,HOLD
00008,benign_step,flat,False,155348.45838043196,832.5341014958658,186.5971112790548,0.0012299546633428777,2.4143511546909004e-06,0.003403374325527503,16,,,0.0018475215064229407,False,0.0,0.0,0,0.25,0.07954608525689229,0.0838307971507697,0.005675110352669915,0.191,0.003369908030735736,0.03301150477643325,0.0003967111655092964,0.9971805115885076,0.00492526935659297,0.0,0.5203399600733334,0.0022433970128709576,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10050000001850246,HOLD
00008,benign_step,flat,False,155348.45838043196,832.5341014958658,186.5971112790548,0.0012299546633428777,2.4143511546909004e-06,0.003403374325527503,16,,,0.0018475215064229407,False,0.0,0.0,0,0.5,0.15404373456427062,0.1614690530727481,0.005675110352669915,0.41350000000000003,0.003369908030735736,0.03301150477643325,0.0018793194186891102,0.9958290395650832,0.012121221305528292,0.0,0.27944229249074737,-0.005506866584639549,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10050000001850246,HOLD
00008,benign_step,flat,False,155348.45838043196,832.5341014958658,186.5971112790548,0.0012299546633428777,2.4143511546909004e-06,0.003403374325527503,16,,,0.0018475215064229407,False,0.0,0.0,0,1.0,0.2979413369363251,0.31584024514753517,0.005675110352669915,0.7965,0.003369908030735736,0.03301150477643325,0.004724496621944568,0.9929541102414782,0.0158040927707194,0.0,0.4123884749356123,0.0039527165272064055,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10050000001850246,HOLD
00009,benign_step,flat,False,482085.7337375036,776.3075045900829,620.9984199393531,0.02030268763890584,3.056974405974796e-05,0.004684257539247455,16,,,0.004479829499253339,True,0.0,0.0,0,0.25,0.024628584258696,0.032450365286967105,0.007543305994197234,0.0945,0.004799973555751847,0.012387684896439922,0.0016085764888481347,0.9951367294104823,0.0627649374858594,0.0,0.10242818215654213,-0.002635229231766239,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6975000000185028,HOLD
00009,benign_step,flat,False,482085.7337375036,776.3075045900829,620.9984199393531,0.02030268763890584,3.056974405974796e-05,0.004684257539247455,16,,,0.004479829499253339,True,0.0,0.0,0,0.5,0.0343710391152744,0.04085141397945292,0.007543305994197234,0.247,0.004799973555751847,0.012387684896439922,0.0016614952189035516,0.9948917695246018,0.04697332225634452,0.0,0.10501351436131003,-0.03272238733976326,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6975000000185028,HOLD
00009,benign_step,flat,False,482085.7337375036,776.3075045900829,620.9984199393531,0.02030268763890584,3.056974405974796e-05,0.004684257539247455,16,,,0.004479829499253339,True,0.0,0.0,0,1.0,0.07132367904002718,0.08035215550096055,0.008834394490193758,0.7895000000000001,0.004799973555751847,0.012387684896439922,0.0027569610558193596,0.99229672585927,0.03811975679906346,0.0,0.09267689096882123,-0.03086710076704179,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6975000000185028,HOLD
00010,benign_step,flat,False,334323.4403676301,760.7138753509005,439.48644976853365,0.025548102438710824,4.8630734388836e-06,0.0012320378185270927,16,,,0.007594915184563523,False,0.0,0.0,0,0.25,0.023546094976405394,0.024701773102491987,0.002014041714903841,0.135,0.001679352187216852,0.016114674282479757,0.0009138887667543786,0.9986451139877629,0.037231533880759525,0.0,0.14522688326927133,0.03313772283919631,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6945000000184998,HOLD
00010,benign_step,flat,False,334323.4403676301,760.7138753509005,439.48644976853365,0.025548102438710824,4.8630734388836e-06,0.0012320378185270927,16,,,0.007594915184563523,False,0.0,0.0,0,0.5,0.03690454988988081,0.03940892171356085,0.0021294635177513885,0.36450000000000005,0.001679352187216852,0.016114674282479757,0.0006984854918576273,0.9980905704084524,0.018427484138100754,0.0,0.11079823734018573,0.1420903397401526,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6945000000184998,HOLD
00010,benign_step,flat,False,334323.4403676301,760.7138753509005,439.48644976853365,0.025548102438710824,4.8630734388836e-06,0.0012320378185270927,16,,,0.007594915184563523,False,0.0,0.0,0,1.0,0.06483628203843016,0.06822015702841865,0.00239492255403217,0.857,0.001679352187216852,0.016114674282479757,0.0015208550738131986,0.9977431236879791,0.023100561373217286,0.0,0.11647436573628679,0.08235323661037941,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6945000000184998,HOLD
00011,benign_step,flat,False,824492.1497957143,786.4330347293948,1048.3946037178046,0.004684492929378239,8.279612049648478e-06,0.000610167716260034,16,,,0.0006150170955790925,False,0.0,0.0,0,0.25,0.089737759533886,0.09517669259503322,0.0011438852888117383,0.219,0.0032976161659196714,0.02414731594479727,0.007903023986662051,0.991586364216093,0.08709741156558608,0.0,0.286620913752692,0.1711788108477611,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20000000001849788,HOLD
00011,benign_step,flat,False,824492.1497957143,786.4330347293948,1048.3946037178046,0.004684492929378239,8.279612049648478e-06,0.000610167716260034,16,,,0.0006150170955790925,False,0.0,0.0,0,0.5,0.2105412406208365,0.22369262745377738,0.0014596175157011557,0.3935,0.0032976161659196714,0.02414731594479727,0.012613347136455191,0.9863723601072668,0.05962594858306222,0.0,0.9190954435349984,0.18102550736018963,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20000000001849788,HOLD
00011,benign_step,flat,False,824492.1497957143,786.4330347293948,1048.3946037178046,0.004684492929378239,8.279612049648478e-06,0.000610167716260034,16,,,0.0006150170955790925,False,0.0,0.0,0,1.0,0.28958640641497585,0.3016111936188349,0.0014596175157011557,0.5155,0.0032976161659196714,0.02414731594479727,0.009067402255949538,0.9861023697150939,0.031203807390083868,0.0,1.0632038657810292,0.5774860036908834,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20000000001849788,HOLD
00012,benign_step,flat,False,139539.73481846554,773.4723395350995,180.4068842362699,0.002524233058933347,2.9019723856753388e-05,0.0017931219322271797,16,,,0.009679733082066252,True,0.0,0.0,0,0.25,0.02072030511227277,0.021793314949623038,0.0034040264308417842,0.163,0.001969843928203597,0.010147313110313796,0.00043990227001554415,0.99826358588636,0.020253042843628527,0.0,0.02649308082428703,0.03764397162866686,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4885000000185019,HOLD
00012,benign_step,flat,False,139539.73481846554,773.4723395350995,180.4068842362699,0.002524233058933347,2.9019723856753388e-05,0.0017931219322271797,16,,,0.009679733082066252,True,0.0,0.0,0,0.5,0.03278657116744174,0.03484863716885651,0.0034040264308417842,0.40099999999999997,0.001969843928203597,0.010147313110313796,0.0011835967926660364,0.9975865345664456,0.03503157472832293,0.0,0.02298483091662045,0.06375089955157631,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4885000000185019,HOLD
00012,benign_step,flat,False,139539.73481846554,773.4723395350995,180.4068842362699,0.002524233058933347,2.9019723856753388e-05,0.0017931219322271797,16,,,0.009679733082066252,True,0.0,0.0,0,1.0,0.05364965028733162,0.05712484306898534,0.0034040264308417842,0.8105,0.001969843928203597,0.010147313110313796,0.0009515732913680844,0.9975865345664456,0.017412248502323344,0.0,0.05253212329817319,0.06432591432126393,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4885000000185019,HOLD
00013,benign_step,flat,False,114934.88122922913,778.6246957967231,147.6126840693419,0.0014846227410899831,4.452046828784249e-06,0.004049590385840628,12,,,0.0010267990017066996,False,0.0,0.0,0,0.25,0.12927282566956305,0.13392895986684317,0.006360838403605161,0.196,0.003726215806859048,0.03542684273901135,0.0016793807691353553,0.9964642316868909,0.01289125925152728,0.0,0.47783064173688794,0.1064627464393266,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13850000001849883,HOLD
00013,benign_step,flat,False,114934.88122922913,778.6246957967231,147.6126840693419,0.0014846227410899831,4.452046828784249e-06,0.004049590385840628,12,,,0.0010267990017066996,False,0.0,0.0,0,0.5,0.2263723805860205,0.24569796571642513,0.00681517735861968,0.414,0.003726215806859048,0.03542684273901135,0.0018566897212551688,0.9953737087717786,0.008165854254020699,0.0,0.49070083063717673,0.115193661978698,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13850000001849883,HOLD
00013,benign_step,flat,False,114934.88122922913,778.6246957967231,147.6126840693419,0.0014846227410899831,4.452046828784249e-06,0.004049590385840628,12,,,0.0010267990017066996,False,0.0,0.0,0,1.0,0.42511471623029334,0.44238417045636214,0.007178664028198233,0.798,0.003726215806859048,0.03542684273901135,0.004055330373233888,0.9928547444860568,0.009516992065212289,0.0,0.5474934018311707,0.07217300618958944,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13850000001849883,HOLD
00014,benign_step,flat,False,530856.4538535805,794.726766886742,667.9735425713097,0.0023863888997723475,1.697406483717215e-06,0.0024340701988003286,16,,,0.0006666640842884915,False,0.0,0.0,0,0.25,0.1491718904545391,0.15775492746542735,0.004566295819413222,0.19799999999999998,0.0027082412445974067,0.02896089540211292,0.0061773279660865005,0.9928200434769284,0.04113504829291962,0.0,0.3846351346437376,-0.006879434388179522,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06200000001849865,HOLD
00014,benign_step,flat,False,530856.4538535805,794.726766886742,667.9735425713097,0.0023863888997723475,1.697406483717215e-06,0.0024340701988003286,16,,,0.0006666640842884915,False,0.0,0.0,0,0.5,0.3329901428592576,0.35145214882926973,0.004901975063013525,0.3775,0.0027082412445974067,0.02896089540211292,0.013580617219343803,0.9846849657151544,0.04066173062199214,0.0,0.6974335056209269,0.014992469063142085,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06200000001849865,HOLD
00014,benign_step,flat,False,530856.4538535805,794.726766886742,667.9735425713097,0.0023863888997723475,1.697406483717215e-06,0.0024340701988003286,16,,,0.0006666640842884915,False,0.0,0.0,0,1.0,0.5310878325133668,0.5359661758471772,0.004901975063013525,0.5770000000000001,0.0027082412445974067,0.02896089540211292,0.021268048061328152,0.9768925518982241,0.03997093480011849,0.0,0.6697753188241058,0.015308341915599596,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06200000001849865,HOLD
00015,benign_step,flat,False,625681.2613906075,814.2433395582296,768.4204843850155,0.012491408158506944,3.716824161186483e-06,0.0005170019162145482,14,,,0.008888491943576621,False,0.0,0.0,0,0.25,0.020241902999453887,0.021004845545970638,0.0008118476077983837,0.1775,0.0010663298192847867,0.013833568696572724,0.0006959223600057605,0.9989666075987237,0.03276177092154371,0.0,0.0524532372405862,0.08970066301515668,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4490000000184971,HOLD
00015,benign_step,flat,False,625681.2613906075,814.2433395582296,768.4204843850155,0.012491408158506944,3.716824161186483e-06,0.0005170019162145482,14,,,0.008888491943576621,False,0.0,0.0,0,0.5,0.029535574280758755,0.03108523504704229,0.0008118476077983837,0.40099999999999997,0.0010663298192847867,0.013833568696572724,0.0011292702295094858,0.9985082547658384,0.03698211859801398,0.0,0.18210547147876796,0.09028261597501111,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4490000000184971,HOLD
00015,benign_step,flat,False,625681.2613906075,814.2433395582296,768.4204843850155,0.012491408158506944,3.716824161186483e-06,0.0005170019162145482,14,,,0.008888491943576621,False,0.0,0.0,0,1.0,0.05000949958936946,0.05250244373607311,0.0010051389837476418,0.8394999999999999,0.0010663298192847867,0.013833568696572724,0.0019297496657822747,0.9974967106521401,0.037831182060536046,0.0,0.01856727076607196,0.08708446223957982,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4490000000184971,HOLD
00016,benign_step,flat,False,238513.230122743,821.0371873636673,290.5023472671242,0.0035120364505277497,6.13435004756117e-06,0.004770251344185114,12,,,0.003632702955143675,False,0.0,0.0,0,0.25,0.04183068601649532,0.045923591944734006,0.00972477052639113,0.1575,0.005142215653165863,0.03128922621093032,0.005103149570015297,0.9913342437420094,0.11914704256779655,0.0,0.04970487242915193,0.12256498773419915,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46050000001850167,HOLD
00016,benign_step,flat,False,238513.230122743,821.0371873636673,290.5023472671242,0.0035120364505277497,6.13435004756117e-06,0.004770251344185114,12,,,0.003632702955143675,False,0.0,0.0,0,0.5,0.05855918350149475,0.06372087161704347,0.00972477052639113,0.392,0.005142215653165863,0.03128922621093032,0.0034230026839042363,0.9913342437420094,0.057472290294549276,0.0,-0.014307456897304505,0.07032653291232403,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46050000001850167,HOLD
00016,benign_step,flat,False,238513.230122743,821.0371873636673,290.5023472671242,0.0035120364505277497,6.13435004756117e-06,0.004770251344185114,12,,,0.003632702955143675,False,0.0,0.0,0,1.0,0.10751704556958888,0.1206532831160025,0.00972477052639113,0.8175,0.005142215653165863,0.03128922621093032,0.0061102284147433435,0.9903295180092813,0.05630662337581821,0.0,-0.01884785464844899,0.023913234297873287,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46050000001850167,HOLD
00017,benign_step,flat,False,410093.01890741574,788.808353613687,519.889295072369,0.02084502707370501,3.434272186887498e-06,0.0010567413953365952,14,,,0.002416582978261998,True,0.0,0.0,0,0.25,0.036473970494113654,0.0382616054045201,0.0012904200099427318,0.19799999999999998,0.0010693788281210166,0.015023973747802817,0.0007470388526794085,0.99855818258892,0.019934873268813404,0.0,-0.020395975765661007,0.04485855167003292,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
00017,benign_step,flat,False,410093.01890741574,788.808353613687,519.889295072369,0.02084502707370501,3.434272186887498e-06,0.0010567413953365952,14,,,0.002416582978261998,True,0.0,0.0,0,0.5,0.0674471584065798,0.07149998406702336,0.0018549774802268703,0.43600000000000005,0.0010693788281210166,0.015023973747802817,0.0016108316107531007,0.9976004061351105,0.023533944260836576,0.0,-0.01803609294835126,0.015394992624734616,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
00017,benign_step,flat,False,410093.01890741574,788.808353613687,519.889295072369,0.02084502707370501,3.434272186887498e-06,0.0010567413953365952,14,,,0.002416582978261998,True,0.0,0.0,0,1.0,0.1491589786327334,0.15731286336558628,0.0018549774802268703,0.8310000000000001,0.0010693788281210166,0.015023973747802817,0.004075919556643805,0.9949703554711015,0.02714402824098118,0.0,0.05471879597357214,0.03725656776044196,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
00018,benign_step,flat,False,195206.48232063712,771.9711123116098,252.8675998459397,0.008552697586191697,5.583540623440129e-06,0.0026594116193928525,12,,,0.0061351533086885296,True,0.0,0.0,0,0.25,-0.010740174721596024,0.014492012205822838,0.004576425034140013,0.064,0.002809651676625902,0.00488151782383918,-0.0009907050701635424,0.9987009249858966,-0.08438588808573204,0.0,0.01827568203145127,-0.013932725731968538,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7710000000185,HOLD
00018,benign_step,flat,False,195206.48232063712,771.9711123116098,252.8675998459397,0.008552697586191697,5.583540623440129e-06,0.0026594116193928525,12,,,0.0061351533086885296,True,0.0,0.0,0,0.5,-0.015386493058957881,0.018902020303029433,0.004576425034140013,0.152,0.002809651676625902,0.00488151782383918,-0.00045450590320992874,0.9987009249858966,-0.0277366182974378,0.0,0.023361209055488972,0.0003917439786307112,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7710000000185,HOLD
00018,benign_step,flat,False,195206.48232063712,771.9711123116098,252.8675998459397,0.008552697586191697,5.583540623440129e-06,0.0026594116193928525,12,,,0.0061351533086885296,True,0.0,0.0,0,1.0,-0.02603271456746986,0.031216768035841055,0.004576425034140013,0.709,0.002809651676625902,0.00488151782383918,-0.0011061316925403018,0.9981383726112503,-0.04091826182603868,0.0,0.0006337224530422967,-0.011329200680149816,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7710000000185,HOLD
00019,benign_step,flat,False,414657.0119436947,821.402622924149,504.81578749716937,0.006948375183615713,7.146558054040241e-06,0.0006085199841841776,14,,,0.007731295591064843,True,0.0,0.0,0,0.25,0.03385461791148016,0.03512927407056094,0.0009351156776752143,0.1915,0.0010635499296470085,0.01798544231438894,0.001163101860106783,0.9986103216451723,0.033370093542861336,0.0,0.302898806750075,0.06017704567573001,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37050000001850186,HOLD
00019,benign_step,flat,False,414657.0119436947,821.402622924149,504.81578749716937,0.006948375183615713,7.146558054040241e-06,0.0006085199841841776,14,,,0.007731295591064843,True,0.0,0.0,0,0.5,0.05363043900355345,0.05545692730572529,0.0010241748893861384,0.398,0.0010635499296470085,0.01798544231438894,0.0017528522484665588,0.9978304040863372,0.032085633585198614,0.0,0.19453383950149328,0.04675068038963238,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37050000001850186,HOLD
00019,benign_step,flat,False,414657.0119436947,821.402622924149,504.81578749716937,0.006948375183615713,7.146558054040241e-06,0.0006085199841841776,14,,,0.007731295591064843,True,0.0,0.0,0,1.0,0.09376502139545946,0.09936293429788928,0.0010909753434593266,0.86,0.0010635499296470085,0.01798544231438894,0.0034364545287420656,0.9959515077747821,0.03626290036279904,0.0,0.5086952238063428,0.04250474016692421,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37050000001850186,HOLD
00020,benign_step,flat,False,347485.36844342056,783.3117486735485,443.61056633179373,0.011113664727386776,1.4678405800662678e-05,0.003249901543899809,14,,,0.0016815989472986122,False,0.0,0.0,0,0.25,0.020337319057197586,0.02309183612537977,0.004107643160439347,0.163,0.0025263321314911093,0.012426695374698643,0.0011818184015970578,0.9970159553966517,0.05538738950423119,0.0,0.12836366100132524,0.07162779358654199,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4375000000184995,HOLD
00020,benign_step,flat,False,347485.36844342056,783.3117486735485,443.61056633179373,0.011113664727386776,1.4678405800662678e-05,0.003249901543899809,14,,,0.0016815989472986122,False,0.0,0.0,0,0.5,0.042827779008972666,0.04834555898183863,0.004310261018699063,0.404,0.0025263321314911093,0.012426695374698643,0.0014787923322691636,0.9970159553966517,0.03374098267599682,0.0,0.09973537994132728,-0.01214512854270248,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4375000000184995,HOLD
00020,benign_step,flat,False,347485.36844342056,783.3117486735485,443.61056633179373,0.011113664727386776,1.4678405800662678e-05,0.003249901543899809,14,,,0.0016815989472986122,False,0.0,0.0,0,1.0,0.09353820988650251,0.10289617791126163,0.005083896906223283,0.8335,0.0025263321314911093,0.012426695374698643,0.0014999455900429567,0.9961137503470339,0.015866024878657115,0.0,0.10554520047638477,-0.005737713800690223,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4375000000184995,HOLD
00021,benign_step,flat,False,501677.60232237313,813.3535806324325,616.8013693777409,0.020967066727451224,5.765778561000284e-06,0.0006423842766941132,14,,,0.0006630560857402863,True,0.0,0.0,0,0.25,0.1054559992961829,0.11152120471528047,0.0013303368468443413,0.21800000000000003,0.001979061950857686,0.02721400702638584,0.00414901357985717,0.9955221594415762,0.038973976171260624,0.0,0.48191961124836685,0.028470918367996007,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1440000000184974,HOLD
00021,benign_step,flat,False,501677.60232237313,813.3535806324325,616.8013693777409,0.020967066727451224,5.765778561000284e-06,0.0006423842766941132,14,,,0.0006630560857402863,True,0.0,0.0,0,0.5,0.2481607497622035,0.26420538298924956,0.0017812963933525024,0.393,0.001979061950857686,0.02721400702638584,0.008179354769472938,0.991082353801536,0.03282762143427178,0.0,0.960539790229753,0.04811001103714473,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1440000000184974,HOLD
00021,benign_step,flat,False,501677.60232237313,813.3535806324325,616.8013693777409,0.020967066727451224,5.765778561000284e-06,0.0006423842766941132,14,,,0.0006630560857402863,True,0.0,0.0,0,1.0,0.46196488668561064,0.47269601665847194,0.0017812963933525024,0.6775,0.001979061950857686,0.02721400702638584,0.014169294958521879,0.9847835628962438,0.030605549936973814,0.0,0.9605267843666169,0.20035727064529021,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1440000000184974,HOLD
00022,benign_step,flat,False,342082.1716300505,830.6909507317246,411.8043796296603,0.0012625929369640629,3.6251825034025446e-06,0.0009307093523519557,16,,,0.001462368269923993,False,0.0,0.0,0,0.25,0.12793951493202171,0.134569250615063,0.0016427775521257288,0.2145,0.0017603493980715983,0.030299304076833757,0.004806371920043025,0.9949008409881608,0.037276174976902894,0.0,0.8495717388337239,0.17672442226623908,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0910000000184999,HOLD
00022,benign_step,flat,False,342082.1716300505,830.6909507317246,411.8043796296603,0.0012625929369640629,3.6251825034025446e-06,0.0009307093523519557,16,,,0.001462368269923993,False,0.0,0.0,0,0.5,0.2550851836071625,0.2682233939288448,0.0018041232647514173,0.3855,0.0017603493980715983,0.030299304076833757,0.008672234689355074,0.9906588305446827,0.033864648345522316,0.0,1.1043608656864645,0.1806360583243387,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0910000000184999,HOLD
00022,benign_step,flat,False,342082.1716300505,830.6909507317246,411.8043796296603,0.0012625929369640629,3.6251825034025446e-06,0.0009307093523519557,16,,,0.001462368269923993,False,0.0,0.0,0,1.0,0.5135895125347409,0.5408047236738923,0.0018041232647514173,0.7595,0.0017603493980715983,0.030299304076833757,0.01690746532272739,0.98180932751199,0.0328562182300323,0.0,1.1087774558333112,0.18673640940958067,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0910000000184999,HOLD
00023,benign_step,flat,False,235585.08378528283,827.4971974052743,284.69592951370794,0.0011664227621363643,6.936290151690088e-06,0.0007572238399245878,14,,,0.005384885933132096,False,0.0,0.0,0,0.25,0.043144513887215095,0.04450166971365039,0.0010335820125687495,0.201,0.001308710049421017,0.020760929651538838,0.001828721679494423,0.9978100746201897,0.04142579719343218,0.0,0.4255297944100573,-0.0010559572239986854,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20650000001849744,HOLD
00023,benign_step,flat,False,235585.08378528283,827.4971974052743,284.69592951370794,0.0011664227621363643,6.936290151690088e-06,0.0007572238399245878,14,,,0.005384885933132096,False,0.0,0.0,0,0.5,0.0759490352365985,0.07866260733410808,0.0012234218566146149,0.419,0.001308710049421017,0.020760929651538838,0.0030938600646153347,0.9963203121658772,0.040206612793812296,0.0,0.212223578222095,0.05813602302570076,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20650000001849744,HOLD
00023,benign_step,flat,False,235585.08378528283,827.4971974052743,284.69592951370794,0.0011664227621363643,6.936290151690088e-06,0.0007572238399245878,14,,,0.005384885933132096,False,0.0,0.0,0,1.0,0.14289782162396983,0.1503699937384777,0.0012234218566146149,0.8495,0.001308710049421017,0.020760929651538838,0.005954235863561178,0.9932782554744994,0.041378220992953164,0.0,0.5195985674448707,0.10812120592968996,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20650000001849744,HOLD
00024,benign_step,flat,False,173208.4210759407,788.8283802590596,219.57681215660273,0.004137751351471751,3.384621639485031e-05,0.004308617518889826,12,,,0.0012495790270774336,False,0.0,0.0,0,0.25,0.07540199449611094,0.08514952690294204,0.008482816019656076,0.20650000000000002,0.005928544050253208,0.034156207430664796,0.0056813542935331765,0.992593580239974,0.07436133481858738,0.0,0.05487934757009092,-0.040346077185726456,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31700000001849693,HOLD
00024,benign_step,flat,False,173208.4210759407,788.8283802590596,219.57681215660273,0.004137751351471751,3.384621639485031e-05,0.004308617518889826,12,,,0.0012495790270774336,False,0.0,0.0,0,0.5,0.18779213280478663,0.20410179788680857,0.008482816019656076,0.4305,0.005928544050253208,0.034156207430664796,0.007249956271522212,0.9897685753068433,0.03840179229829855,0.0,0.045712626632128245,-0.03666026827183914,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31700000001849693,HOLD
00024,benign_step,flat,False,173208.4210759407,788.8283802590596,219.57681215660273,0.004137751351471751,3.384621639485031e-05,0.004308617518889826,12,,,0.0012495790270774336,False,0.0,0.0,0,1.0,0.4564830637174177,0.49039698274569515,0.009446771595846733,0.7494999999999999,0.005928544050253208,0.034156207430664796,0.014314166785498503,0.9825421553241742,0.03128895454442485,0.0,0.08695299452327535,-0.055940972910302984,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31700000001849693,HOLD
00025,benign_step,flat,False,204210.48299979838,831.1568926307616,245.69426640190076,0.002447672302919339,5.059922693943903e-06,0.001436846208007963,14,,,0.006627738200373569,True,0.0,0.0,0,0.25,-0.019250972843924564,0.02007444962845868,0.0024402552853919892,0.0965,0.0010497935338641383,0.013896152489263416,-0.0003402744957306593,0.9993408095937885,-0.0168028715634145,0.0,0.00018902388654125764,0.0025209158729329107,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4300000000184989,HOLD
00025,benign_step,flat,False,204210.48299979838,831.1568926307616,245.69426640190076,0.002447672302919339,5.059922693943903e-06,0.001436846208007963,14,,,0.006627738200373569,True,0.0,0.0,0,0.5,-0.02991700654023273,0.0314438340417557,0.002906124998227474,0.3545,0.0010497935338641383,0.013896152489263416,-0.0005469945560490734,0.9993408095937885,-0.017692351791473142,0.0,0.006899210970274239,0.05836983675242605,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4300000000184989,HOLD
00025,benign_step,flat,False,204210.48299979838,831.1568926307616,245.69426640190076,0.002447672302919339,5.059922693943903e-06,0.001436846208007963,14,,,0.006627738200373569,True,0.0,0.0,0,1.0,-0.0501978221901492,0.052341310950680967,0.0029504926550957705,0.7919999999999999,0.0010497935338641383,0.013896152489263416,-0.0011246880516106463,0.9992483819203842,-0.021967497903202682,0.0,-0.04102477731341829,0.0902893624079966,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4300000000184989,HOLD
00026,benign_step,flat,False,192099.64660822778,766.9314704816287,250.47824219234383,0.03396830792705203,1.085849872369209e-06,0.002769240345427377,16,,,0.008134424813318757,True,0.0,0.0,0,0.25,0.016844300409972805,0.02202683937771105,0.004425914467363767,0.058,0.0024385506196409504,0.012966208824154935,-0.00016323519207423007,0.9977143558288418,-0.00914774960765631,0.0,-0.08540621838119844,0.1475396793453928,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7125000000184969,HOLD
00026,benign_step,flat,False,192099.64660822778,766.9314704816287,250.47824219234383,0.03396830792705203,1.085849872369209e-06,0.002769240345427377,16,,,0.008134424813318757,True,0.0,0.0,0,0.5,0.02306359888700011,0.027850811825694977,0.004471749637676602,0.24649999999999997,0.0024385506196409504,0.012966208824154935,0.0005144853713353582,0.9975608220911217,0.021380233844127898,0.0,-0.133453791156741,0.09540541951928348,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7125000000184969,HOLD
00026,benign_step,flat,False,192099.64660822778,766.9314704816287,250.47824219234383,0.03396830792705203,1.085849872369209e-06,0.002769240345427377,16,,,0.008134424813318757,True,0.0,0.0,0,1.0,0.03783040158681389,0.04168114194548077,0.005098206274991154,0.735,0.0024385506196409504,0.012966208824154935,0.0002983309016549795,0.9974245723094289,0.0076829208420107434,0.0,-0.1282166607833223,0.1569439861395718,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7125000000184969,HOLD
00027,benign_step,flat,False,174842.62059537048,815.8936118005363,214.29585679623474,0.020261943021774358,3.3580925212674256e-05,0.004727434394352748,12,,,0.0010322699891654593,True,0.0,0.0,0,0.25,0.03566381044817274,0.04372642943076182,0.007911575197912805,0.174,0.005808502490954701,0.010596700724044453,0.0007624309988250714,0.993250694423563,0.02079519257560065,0.0,0.10056835616300605,0.035424099172627545,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4145000000184973,HOLD
00027,benign_step,flat,False,174842.62059537048,815.8936118005363,214.29585679623474,0.020261943021774358,3.3580925212674256e-05,0.004727434394352748,12,,,0.0010322699891654593,True,0.0,0.0,0,0.5,0.06360649303561995,0.07352967068837668,0.007911575197912805,0.36900000000000005,0.005808502490954701,0.010596700724044453,0.00444819284471272,0.993250694423563,0.06885055411164737,0.0,0.10747783945089409,-0.002066140599262521,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4145000000184973,HOLD
00027,benign_step,flat,False,174842.62059537048,815.8936118005363,214.29585679623474,0.020261943021774358,3.3580925212674256e-05,0.004727434394352748,12,,,0.0010322699891654593,True,0.0,0.0,0,1.0,0.14347673402272546,0.15179130558293694,0.00890051764738217,0.7915,0.005808502490954701,0.010596700724044453,0.007859293775926842,0.9886059519387995,0.0543983349920591,0.0,0.08453286496866066,-0.02278941684291624,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4145000000184973,HOLD
00028,benign_step,flat,False,103027.58421421233,766.9061532703688,134.3418406213915,0.006659300855895949,3.100001034565872e-06,0.0021470565972806087,16,,,0.0018260193955543585,False,0.0,0.0,0,0.25,0.029450731175455522,0.030825691541984154,0.0035966644747446007,0.222,0.002736775134486677,0.01398718008150766,0.0007847925073957108,0.9976505295572908,0.025772534093640557,0.0,-0.03234540912789948,-0.04750300641623856,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.268500000018497,HOLD
00028,benign_step,flat,False,103027.58421421233,766.9061532703688,134.3418406213915,0.006659300855895949,3.100001034565872e-06,0.0021470565972806087,16,,,0.0018260193955543585,False,0.0,0.0,0,0.5,0.056828370421038985,0.06241756260606185,0.0035966644747446007,0.424,0.002736775134486677,0.01398718008150766,0.0017532191912153416,0.9963654199963604,0.030317630921473958,0.0,0.05521036379602316,0.020700378492287924,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.268500000018497,HOLD
00028,benign_step,flat,False,103027.58421421233,766.9061532703688,134.3418406213915,0.006659300855895949,3.100001034565872e-06,0.0021470565972806087,16,,,0.0018260193955543585,False,0.0,0.0,0,1.0,0.13381233775192183,0.14487521743139475,0.0035966644747446007,0.816,0.002736775134486677,0.01398718008150766,0.004799950942299158,0.994125460984676,0.035604685908881,0.0,0.06640575432720121,0.026679967998832925,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.268500000018497,HOLD
00029,benign_step,flat,False,221853.43730368634,778.4078180821923,285.00926140526093,0.004762661435739482,2.880638306517118e-06,0.000935769090302708,14,,,0.0011537535846668412,False,0.0,0.0,0,0.25,-0.053800786995808925,0.05675534014981913,0.0015823813757641465,0.214,0.0006019531826273711,0.02085875981177316,-0.0014001324217458799,1.0001715236645508,-0.02554949478833141,0.0,0.22903140927765064,0.051407086449940506,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17450000001850013,HOLD
00029,benign_step,flat,False,221853.43730368634,778.4078180821923,285.00926140526093,0.004762661435739482,2.880638306517118e-06,0.000935769090302708,14,,,0.0011537535846668412,False,0.0,0.0,0,0.5,-0.10877950199530616,0.11608482824922421,0.0015823813757641465,0.4265,0.0006019531826273711,0.02085875981177316,-0.0027974852391237127,1.0001715236645508,-0.025482764890328295,0.0,0.2968976589979743,0.053508278427289564,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17450000001850013,HOLD
00029,benign_step,flat,False,221853.43730368634,778.4078180821923,285.00926140526093,0.004762661435739482,2.880638306517118e-06,0.000935769090302708,14,,,0.0011537535846668412,False,0.0,0.0,0,1.0,-0.239020662520826,0.2531755911144513,0.0015823813757641465,0.787,0.0006019531826273711,0.02085875981177316,-0.006295347742605956,1.0001715236645508,-0.026228357494262496,0.0,0.38476841352966074,0.020096220478087092,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17450000001850013,HOLD
00030,benign_step,flat,False,814998.1932595951,809.736038441203,1006.4986051856133,0.04406349660501693,3.179897054309648e-05,0.0014150257453640778,14,,,0.001452377075307842,True,0.0,0.0,0,0.25,0.019870022885654398,0.02157303887852742,0.0026498936452282957,0.149,0.0032429976707517905,0.009340119713786437,0.0026028229298671853,0.9969799447419608,0.12471586371169288,0.0,0.09263163694886932,-0.0163843565520619,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7780000000185,HOLD
00030,benign_step,flat,False,814998.1932595951,809.736038441203,1006.4986051856133,0.04406349660501693,3.179897054309648e-05,0.0014150257453640778,14,,,0.001452377075307842,True,0.0,0.0,0,0.5,0.03360504368984797,0.03631878770132046,0.0026498936452282957,0.3935,0.0032429976707517905,0.009340119713786437,0.00359181762440715,0.9953893022999015,0.10379462764443427,0.0,0.08674546250527967,0.06393239437165463,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7780000000185,HOLD
00030,benign_step,flat,False,814998.1932595951,809.736038441203,1006.4986051856133,0.04406349660501693,3.179897054309648e-05,0.0014150257453640778,14,,,0.001452377075307842,True,0.0,0.0,0,1.0,0.07370538047768721,0.08021338632997377,0.0026498936452282957,0.8555,0.0032429976707517905,0.009340119713786437,0.0055926456358745096,0.9935752635286101,0.07486268860574112,0.0,0.057189523722426736,0.045887240065803164,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7780000000185,HOLD
00031,benign_step,flat,False,186235.87114642022,770.5354231273668,241.6967027817436,0.01759362945743734,1.192539481747174e-05,0.0024110710946954167,16,,,0.008022812066303453,True,0.0,0.0,0,0.25,0.012867053005257575,0.014447021914066686,0.0031769270096187853,0.078,0.0021527022214307173,0.008414700597884676,0.001025096161385554,0.9977028525392367,0.0739231443765952,0.0,-0.034339305970168016,-0.01758355656460667,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.886000000018497,HOLD
00031,benign_step,flat,False,186235.87114642022,770.5354231273668,241.6967027817436,0.01759362945743734,1.192539481747174e-05,0.0024110710946954167,16,,,0.008022812066303453,True,0.0,0.0,0,0.5,0.015633813040066034,0.02047215092053181,0.0031769270096187853,0.23299999999999998,0.0021527022214307173,0.008414700597884676,0.0003149548629388109,0.9977028525392367,0.01893461602461059,0.0,0.012021172657575832,-0.03621878650785123,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.886000000018497,HOLD
00031,benign_step,flat,False,186235.87114642022,770.5354231273668,241.6967027817436,0.01759362945743734,1.192539481747174e-05,0.0024110710946954167,16,,,0.008022812066303453,True,0.0,0.0,0,1.0,0.02473893916458243,0.030494826274308103,0.0031769270096187853,0.752,0.0021527022214307173,0.008414700597884676,0.0007968857673830676,0.9977028525392367,0.030960319004895386,0.0,-0.017105105911358692,-0.03917099192432575,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.886000000018497,HOLD
00032,benign_step,flat,False,188363.68547238794,791.3836409571162,238.01816934777284,0.0022385953274257045,1.2638516101600986e-06,0.002529103517243181,16,,,0.0017428489894865942,False,0.0,0.0,0,0.25,0.06331494911816697,0.07039214793859538,0.004150387928465206,0.20350000000000001,0.002403573107980136,0.02294335973472816,0.0018883442970199253,0.9964929919812631,0.029360892341692403,0.0,0.031195060488156644,-0.09176699885208532,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13050000001849776,HOLD
00032,benign_step,flat,False,188363.68547238794,791.3836409571162,238.01816934777284,0.0022385953274257045,1.2638516101600986e-06,0.002529103517243181,16,,,0.0017428489894865942,False,0.0,0.0,0,0.5,0.14107191114450873,0.14773280494954572,0.004150387928465206,0.4115,0.002403573107980136,0.02294335973472816,0.005927654226350754,0.9919135536133712,0.04172291467467787,0.0,0.07664268679766376,-0.08510557719925502,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13050000001849776,HOLD
00032,benign_step,flat,False,188363.68547238794,791.3836409571162,238.01816934777284,0.0022385953274257045,1.2638516101600986e-06,0.002529103517243181,16,,,0.0017428489894865942,False,0.0,0.0,0,1.0,0.32306783762549346,0.3432744342287801,0.005017886440367402,0.7715000000000001,0.002403573107980136,0.02294335973472816,0.014117577008689318,0.9829446126178061,0.04356364738979185,0.0,0.12975605202990184,-0.05808094207306073,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13050000001849776,HOLD
00033,benign_step,flat,False,199600.94664077458,760.0608652134681,262.6117930499097,0.00498335726140996,2.0501862585840866e-06,0.0018216468606890794,16,,,0.004325775784846569,False,0.0,0.0,0,0.25,0.04832332141703788,0.04950249225972982,0.002576103646744289,0.1915,0.002123007756558462,0.0177215266410966,0.0006145254183824861,0.9983467219081699,0.01245912482629787,0.0,0.2625398694318722,0.1490282678326691,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.16950000001850207,HOLD
00033,benign_step,flat,False,199600.94664077458,760.0608652134681,262.6117930499097,0.00498335726140996,2.0501862585840866e-06,0.0018216468606890794,16,,,0.004325775784846569,False,0.0,0.0,0,0.5,0.08272261867592232,0.08772618060376429,0.0026255443190860337,0.416,0.002123007756558462,0.0177215266410966,0.00032880185688562765,0.9983467219081699,0.003927276309385045,0.0,0.3317743016454719,0.14136936628704141,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.16950000001850207,HOLD
00033,benign_step,flat,False,199600.94664077458,760.0608652134681,262.6117930499097,0.00498335726140996,2.0501862585840866e-06,0.0018216468606890794,16,,,0.004325775784846569,False,0.0,0.0,0,1.0,0.14862406325241045,0.15638840323284153,0.0026848800983734055,0.8099999999999999,0.002123007756558462,0.0177215266410966,0.0007237578950014687,0.9981192882188978,0.004837175780880345,0.0,0.43337796014740554,0.0878728320605232,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.16950000001850207,HOLD
