event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00034,benign_step,flat,False,400587.2411976761,831.4916591801641,481.769404148501,0.0011884825426753294,1.0415319049996236e-06,0.0007244539273221321,12,,,0.0028329734435502438,True,0.0,0.0,0,0.25,-0.035690089363689184,0.03784997630314065,0.0010391743242898746,0.201,0.000573736713290763,0.017346244131194746,-0.00018616036627723035,0.999776530110251,-0.005073859712684874,0.0,0.3867127528397983,-0.036723110730094516,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14100000001850133,HOLD
00034,benign_step,flat,False,400587.2411976761,831.4916591801641,481.769404148501,0.0011884825426753294,1.0415319049996236e-06,0.0007244539273221321,12,,,0.0028329734435502438,True,0.0,0.0,0,0.5,-0.05962709729802223,0.06215069292305439,0.0010391743242898746,0.42450000000000004,0.000573736713290763,0.017346244131194746,-0.0002969385611063285,0.999776530110251,-0.004897786210127781,0.0,0.23422238547682986,0.00396305587027656,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14100000001850133,HOLD
00034,benign_step,flat,False,400587.2411976761,831.4916591801641,481.769404148501,0.0011884825426753294,1.0415319049996236e-06,0.0007244539273221321,12,,,0.0028329734435502438,True,0.0,0.0,0,1.0,-0.10624152002973701,0.11191122245398732,0.0012789881691493694,0.8400000000000001,0.000573736713290763,0.017346244131194746,-0.0008953888210004371,0.999776530110251,-0.008349273870345689,0.0,0.5484976598023142,-0.02198840767817952,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14100000001850133,HOLD
00035,benign_step,flat,False,286188.0333627435,815.7579904540573,350.8246768179972,0.0408364315572988,2.055194372011112e-05,0.001963095122022047,16,,,0.0015708704987700056,False,0.0,0.0,0,0.25,0.02286945834777919,0.02502614077743159,0.0031138135972473015,0.14750000000000002,0.0019848615467013375,0.011687100165290875,0.0007391600140220159,0.9980384176936175,0.030966769469688748,0.0,-0.12281399437780623,-0.024335941653420064,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6355000000185032,HOLD
00035,benign_step,flat,False,286188.0333627435,815.7579904540573,350.8246768179972,0.0408364315572988,2.055194372011112e-05,0.001963095122022047,16,,,0.0015708704987700056,False,0.0,0.0,0,0.5,0.036750851146848416,0.038767410094380055,0.00342573993752664,0.40900000000000003,0.0019848615467013375,0.011687100165290875,0.0016538233076855613,0.9974792863092036,0.043808901188804816,0.0,-0.11214570687379805,-0.014737155864926866,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6355000000185032,HOLD
00035,benign_step,flat,False,286188.0333627435,815.7579904540573,350.8246768179972,0.0408364315572988,2.055194372011112e-05,0.001963095122022047,16,,,0.0015708704987700056,False,0.0,0.0,0,1.0,0.07267604368345493,0.07654905910056567,0.00342573993752664,0.83,0.0019848615467013375,0.011687100165290875,0.003153850476881616,0.9957679658953071,0.04280700101693789,0.0,-0.0355136306269643,-0.032607054855903456,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6355000000185032,HOLD
00036,benign_step,flat,False,257364.97863469092,810.1191813571295,317.6877977429783,0.04959199924094767,1.769330646311863e-05,0.0013389148713376729,12,,,0.0009397687894866458,True,0.0,0.0,0,0.25,0.031101739034791635,0.03336267482886307,0.0016497128050026633,0.1955,0.001988732859891442,0.015050850685641423,0.0018077598073025385,0.997654560592728,0.056313454088680416,0.0,-0.03583257747568,0.19254526154738835,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4285000000184974,HOLD
00036,benign_step,flat,False,257364.97863469092,810.1191813571295,317.6877977429783,0.04959199924094767,1.769330646311863e-05,0.0013389148713376729,12,,,0.0009397687894866458,True,0.0,0.0,0,0.5,0.056148487054083235,0.060335452773733964,0.0018146840855028934,0.437,0.001988732859891442,0.015050850685641423,0.002494555636130303,0.9966316602216385,0.0436504230421629,0.0,-0.003000536926810283,0.1508658370191901,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4285000000184974,HOLD
00036,benign_step,flat,False,257364.97863469092,810.1191813571295,317.6877977429783,0.04959199924094767,1.769330646311863e-05,0.0013389148713376729,12,,,0.0009397687894866458,True,0.0,0.0,0,1.0,0.10766568871360693,0.1138273676613303,0.0022271098852150997,0.858,0.001988732859891442,0.015050850685641423,0.0037530257806278177,0.9954227783127354,0.03453735788229417,0.0,0.06530247463854681,0.16226881922408334,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4285000000184974,HOLD
00037,benign_step,flat,False,193946.10799229218,794.1933955479338,244.20513829441242,0.0286501437628286,3.0547373865782855e-06,0.003315833489069606,16,,,0.0076399111298670885,False,0.0,0.0,0,0.25,0.014172920106120382,0.01808328624323508,0.004989340959344175,0.0655,0.003059205789356039,0.011024637403660378,0.00041881465424079,0.9973713358114255,0.027602771998506106,0.0,0.03456022225383088,0.07864930438930011,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9560000000184976,HOLD
00037,benign_step,flat,False,193946.10799229218,794.1933955479338,244.20513829441242,0.0286501437628286,3.0547373865782855e-06,0.003315833489069606,16,,,0.0076399111298670885,False,0.0,0.0,0,0.5,0.014898647210306565,0.01989393903465571,0.005092807368712423,0.097,0.003059205789356039,0.011024637403660378,0.0004217424755506099,0.997353914646037,0.026526940938547794,0.0,-0.0700382565162362,0.018139680761792527,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9560000000184976,HOLD
00037,benign_step,flat,False,193946.10799229218,794.1933955479338,244.20513829441242,0.0286501437628286,3.0547373865782855e-06,0.003315833489069606,16,,,0.0076399111298670885,False,0.0,0.0,0,1.0,0.024259519539238057,0.03145333762956764,0.007133377530283267,0.5595,0.003059205789356039,0.011024637403660378,0.0007503109144449421,0.9972174391005698,0.029704084960104307,0.0,-0.020041275844062914,0.015519163984473968,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9560000000184976,HOLD
00038,benign_step,flat,False,145887.64489427704,789.0339380003529,184.89400502087375,0.002462927949155992,4.579916339881999e-06,0.0012711949359070383,14,,,0.0015218174326189478,False,0.0,0.0,0,0.25,-0.07139254230370745,0.07420527725826605,0.0019191045841488784,0.20550000000000002,0.0007530238540294058,0.0257062267655777,-0.001070250064511782,0.9996321498994082,-0.014783982306102422,0.0,0.5139934998023334,0.05855193551970065,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1580000000184975,HOLD
00038,benign_step,flat,False,145887.64489427704,789.0339380003529,184.89400502087375,0.002462927949155992,4.579916339881999e-06,0.0012711949359070383,14,,,0.0015218174326189478,False,0.0,0.0,0,0.5,-0.12738056644964416,0.13526191987691216,0.0021068416408203676,0.42700000000000005,0.0007530238540294058,0.0257062267655777,-0.0018056469655166366,0.9996321498994082,-0.014064799801493956,0.0,0.508346720895909,0.05666304875409385,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1580000000184975,HOLD
00038,benign_step,flat,False,145887.64489427704,789.0339380003529,184.89400502087375,0.002462927949155992,4.579916339881999e-06,0.0012711949359070383,14,,,0.0015218174326189478,False,0.0,0.0,0,1.0,-0.25729427538981325,0.27160159881555945,0.0021068416408203676,0.7975,0.0007530238540294058,0.0257062267655777,-0.004620931130880248,0.9996321498994082,-0.017890180198172873,0.0,0.5852488936314733,0.03479193920362677,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1580000000184975,HOLD
00039,benign_step,flat,False,260194.70963983398,816.6343195992775,318.6183869513487,0.002407730370952753,1.9011459518217764e-06,0.0005959779772423122,14,,,0.007759306587365296,True,0.0,0.0,0,0.25,0.0269180847592407,0.027847287507912565,0.000999876700810498,0.188,0.0010332697111003738,0.015985132859533506,0.0009557605624639313,0.9987077814606523,0.03423446023271997,0.0,-0.05068991787399027,0.09923916515612836,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42500000001850086,HOLD
00039,benign_step,flat,False,260194.70963983398,816.6343195992775,318.6183869513487,0.002407730370952753,1.9011459518217764e-06,0.0005959779772423122,14,,,0.007759306587365296,True,0.0,0.0,0,0.5,0.040448105690447295,0.042572728048093846,0.000999876700810498,0.40549999999999997,0.0010332697111003738,0.015985132859533506,0.0014424774650277723,0.9981293460316415,0.034802011841043576,0.0,0.01047484838591747,0.016991215737154466,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42500000001850086,HOLD
00039,benign_step,flat,False,260194.70963983398,816.6343195992775,318.6183869513487,0.002407730370952753,1.9011459518217764e-06,0.0005959779772423122,14,,,0.007759306587365296,True,0.0,0.0,0,1.0,0.06786440730078527,0.0708873882170162,0.0011134968763352896,0.8394999999999999,0.0010332697111003738,0.015985132859533506,0.002292201081526809,0.9972908183112579,0.03328571567478909,0.0,-0.01876377177599757,0.025539483232067114,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42500000001850086,HOLD
00040,benign_step,flat,False,352043.7061596617,776.683767187449,453.2651782262595,0.013128014786691705,2.4023087809126856e-05,0.002176046759162677,14,,,0.0013147877114945141,False,0.0,0.0,0,0.25,0.04245124641732292,0.046701255454094905,0.004003785639192155,0.216,0.002950030554936975,0.015737837898014657,0.004802370901166129,0.994343247533376,0.11052320237358126,0.0,-0.05027215031698712,-0.11324137026761508,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2925000000185002,HOLD
00040,benign_step,flat,False,352043.7061596617,776.683767187449,453.2651782262595,0.013128014786691705,2.4023087809126856e-05,0.002176046759162677,14,,,0.0013147877114945141,False,0.0,0.0,0,0.5,0.10029828559548101,0.11137318692831408,0.004003785639192155,0.437,0.002950030554936975,0.015737837898014657,0.007128346061172493,0.9916012082939402,0.07036985887044957,0.0,0.02000580132677703,-0.07670515943065773,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2925000000185002,HOLD
00040,benign_step,flat,False,352043.7061596617,776.683767187449,453.2651782262595,0.013128014786691705,2.4023087809126856e-05,0.002176046759162677,14,,,0.0013147877114945141,False,0.0,0.0,0,1.0,0.27502579040406677,0.2965902553082251,0.0042914795049294385,0.7595,0.002950030554936975,0.015737837898014657,0.015117460544557667,0.9828609777760923,0.0547682900298107,0.0,-0.011669416361613227,-0.10999192712182268,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2925000000185002,HOLD
00041,benign_step,flat,False,473704.5586882188,784.6581661858263,603.7081867010531,0.00140912360644271,8.315522379326977e-06,0.0006971544354707707,14,,,0.007951536315494025,True,0.0,0.0,0,0.25,0.02105887037003818,0.021616483261406888,0.0009319386931442128,0.16449999999999998,0.0014490890944248815,0.012966901832585004,0.0007501426682862582,0.9987686605666168,0.03400639541837789,0.0,0.013350608159610379,-0.1472751198988435,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.380500000018498,HOLD
00041,benign_step,flat,False,473704.5586882188,784.6581661858263,603.7081867010531,0.00140912360644271,8.315522379326977e-06,0.0006971544354707707,14,,,0.007951536315494025,True,0.0,0.0,0,0.5,0.028011433668293402,0.028868136430426773,0.0009707663126369157,0.364,0.0014490890944248815,0.012966901832585004,0.0008348341821240638,0.9987686605666168,0.02877604022156458,0.0,0.22534093581909137,-0.01746984362095336,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.380500000018498,HOLD
00041,benign_step,flat,False,473704.5586882188,784.6581661858263,603.7081867010531,0.00140912360644271,8.315522379326977e-06,0.0006971544354707707,14,,,0.007951536315494025,True,0.0,0.0,0,1.0,0.04561320902628791,0.04694388453556231,0.0010096040421722233,0.8180000000000001,0.0014490890944248815,0.012966901832585004,0.001252845801978271,0.9982829292602755,0.02687748447595011,0.0,0.16382356117464042,-0.03315454347172203,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.380500000018498,HOLD
00042,benign_step,flat,False,465586.37112476444,817.8061761178133,569.3113903039197,0.01768204419836213,1.4231986436284436e-06,0.0007502646599159105,12,,,0.00866570130934358,True,0.0,0.0,0,0.25,0.01890178279833117,0.0195462812122661,0.0009927154000355226,0.153,0.0008890877345550222,0.013017285088778552,0.00037058911660240183,0.9992581097980673,0.018620900466940926,0.0,0.06716858607327438,-0.13003817056192316,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5195000000184982,HOLD
00042,benign_step,flat,False,465586.37112476444,817.8061761178133,569.3113903039197,0.01768204419836213,1.4231986436284436e-06,0.0007502646599159105,12,,,0.00866570130934358,True,0.0,0.0,0,0.5,0.025471257135752847,0.026877094174916013,0.0010690748243847444,0.38,0.0008890877345550222,0.013017285088778552,0.00044582001334609385,0.9990890333068756,0.016841663811423463,0.0,0.07415965867840255,0.0008941121458647731,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5195000000184982,HOLD
00042,benign_step,flat,False,465586.37112476444,817.8061761178133,569.3113903039197,0.01768204419836213,1.4231986436284436e-06,0.0007502646599159105,12,,,0.00866570130934358,True,0.0,0.0,0,1.0,0.04139974298625874,0.04302779588048754,0.0012218043939570481,0.828,0.0008890877345550222,0.013017285088778552,0.000530737070709931,0.9988123688358954,0.012517459619553275,0.0,0.015567686770631518,0.022159815669619873,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5195000000184982,HOLD
00043,benign_step,flat,False,213644.386952913,771.1621112204433,277.0421210331493,0.0014089788032436413,7.643381823751166e-06,0.0005656414497843865,14,,,0.003620088003020317,True,0.0,0.0,0,0.25,0.04841477103669579,0.04982167855887845,0.0011672851218078825,0.193,0.0011207490127295905,0.021223256413717168,0.0010424788969189197,0.9986221899544785,0.021096503637440044,0.0,0.7063835784237575,0.07271765473498257,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2165000000185005,HOLD
00043,benign_step,flat,False,213644.386952913,771.1621112204433,277.0421210331493,0.0014089788032436413,7.643381823751166e-06,0.0005656414497843865,14,,,0.003620088003020317,True,0.0,0.0,0,0.5,0.07050129582845621,0.07328845512243432,0.0011672851218078825,0.4165,0.0011207490127295905,0.021223256413717168,0.001926494686210197,0.9978688278669291,0.02694349331559229,0.0,0.6219884604782875,0.09320480382293136,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2165000000185005,HOLD
00043,benign_step,flat,False,213644.386952913,771.1621112204433,277.0421210331493,0.0014089788032436413,7.643381823751166e-06,0.0005656414497843865,14,,,0.003620088003020317,True,0.0,0.0,0,1.0,0.131571596022519,0.13721370247636605,0.0011672851218078825,0.824,0.0011207490127295905,0.021223256413717168,0.00380839986045198,0.9957057978295863,0.02872711783454032,0.0,0.7872044357344383,0.12322581463293988,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2165000000185005,HOLD
00044,benign_step,flat,False,608906.025352663,820.1418943581485,742.4398503983255,0.010995763224866284,2.7438637680483956e-06,0.0036434376731204598,12,,,0.0023716763358494126,True,0.0,0.0,0,0.25,-0.05290976951088339,0.05994995501994353,0.005306896265626515,0.22,0.003328448191058225,0.02338633434692097,-0.001117349123321354,0.9975277939494566,-0.02072628270272574,0.0,-0.0498720144605861,0.07894065298680343,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
00044,benign_step,flat,False,608906.025352663,820.1418943581485,742.4398503983255,0.010995763224866284,2.7438637680483956e-06,0.0036434376731204598,12,,,0.0023716763358494126,True,0.0,0.0,0,0.5,-0.09737437468711703,0.10321466177847308,0.007645529563303887,0.397,0.003328448191058225,0.02338633434692097,-0.0018676259965390305,0.9975277939494566,-0.018984883029539726,0.0,0.036595461579279634,0.03003927148768544,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
00044,benign_step,flat,False,608906.025352663,820.1418943581485,742.4398503983255,0.010995763224866284,2.7438637680483956e-06,0.0036434376731204598,12,,,0.0023716763358494126,True,0.0,0.0,0,1.0,-0.18010306625157232,0.1896541336314378,0.007645529563303887,0.8069999999999999,0.003328448191058225,0.02338633434692097,-0.0017631025468183867,0.9975277939494566,-0.009735354476932162,0.0,0.11507149687757788,0.013719262745074718,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
00045,benign_step,flat,False,265950.6019349759,798.4834628148654,333.0696430423614,0.0011130465435737638,5.153670381310666e-06,0.004076882357798797,12,,,0.0012351725223638385,True,0.0,0.0,0,0.25,0.15190882219487034,0.16005011730314392,0.005353950014556128,0.207,0.005132042356522196,0.037238769571625134,0.005688375607087743,0.992754791392666,0.03720109491026197,0.0,0.3368447172318676,-0.04256726563562445,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12000000001850114,HOLD
00045,benign_step,flat,False,265950.6019349759,798.4834628148654,333.0696430423614,0.0011130465435737638,5.153670381310666e-06,0.004076882357798797,12,,,0.0012351725223638385,True,0.0,0.0,0,0.5,0.2768275630063385,0.29027461390671044,0.007083682918862896,0.40099999999999997,0.005132042356522196,0.037238769571625134,0.008420918854496612,0.9887549192552413,0.030309875533495907,0.0,0.4590882646849212,0.03468936210423928,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12000000001850114,HOLD
00045,benign_step,flat,False,265950.6019349759,798.4834628148654,333.0696430423614,0.0011130465435737638,5.153670381310666e-06,0.004076882357798797,12,,,0.0012351725223638385,True,0.0,0.0,0,1.0,0.5352398147881483,0.5654675887635116,0.007083682918862896,0.79,0.005132042356522196,0.037238769571625134,0.015763600564577842,0.9804916578208827,0.029396550069310967,0.0,0.5061542371740363,0.018234165587328134,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12000000001850114,HOLD
00046,benign_step,flat,False,364718.79500397475,785.8518650331155,464.1062918246121,0.0015355722504027751,5.852196683110053e-06,0.001293126610033027,16,,,0.00514186071363123,True,0.0,0.0,0,0.25,0.05042468265998492,0.05306288665666195,0.0019460034947374038,0.1945,0.0018868132828599264,0.024595964781225953,0.001486815052333854,0.997908800020722,0.02891247889976362,0.0,0.3413202831269284,0.042852764681777775,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.21100000001850194,HOLD
00046,benign_step,flat,False,364718.79500397475,785.8518650331155,464.1062918246121,0.0015355722504027751,5.852196683110053e-06,0.001293126610033027,16,,,0.00514186071363123,True,0.0,0.0,0,0.5,0.07968712059825733,0.08240290453989584,0.002208979783456752,0.40650000000000003,0.0018868132828599264,0.024595964781225953,0.002081283054038326,0.9967383125475117,0.025794489115568676,0.0,0.2733664586424759,0.08516290125061372,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.21100000001850194,HOLD
00046,benign_step,flat,False,364718.79500397475,785.8518650331155,464.1062918246121,0.0015355722504027751,5.852196683110053e-06,0.001293126610033027,16,,,0.00514186071363123,True,0.0,0.0,0,1.0,0.14155381729272523,0.1485776823403893,0.002208979783456752,0.8355,0.0018868132828599264,0.024595964781225953,0.0034332999129000103,0.9955620322043811,0.02408423694365158,0.0,0.47704278371381786,0.05859636537235474,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.21100000001850194,HOLD
00047,benign_step,flat,False,513494.31010278454,798.7774150962107,642.8503114862549,0.0024816224155159087,2.445928650660643e-06,0.0027664267507312846,16,,,0.0032042611134118965,True,0.0,0.0,0,0.25,0.03795945463051176,0.04198729475525597,0.003935709412094668,0.156,0.0034430150186300816,0.019095208161200892,0.0003693822504773585,0.9968792560772309,0.009481196643550306,0.0,0.19606464973794688,0.024380092580684028,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19500000001849982,HOLD
00047,benign_step,flat,False,513494.31010278454,798.7774150962107,642.8503114862549,0.0024816224155159087,2.445928650660643e-06,0.0027664267507312846,16,,,0.0032042611134118965,True,0.0,0.0,0,0.5,0.060871780490612114,0.06519956297440187,0.004010497261954966,0.39149999999999996,0.0034430150186300816,0.019095208161200892,0.0013422360690269039,0.9968792560772309,0.021693832929707963,0.0,0.08702026430346384,0.0450883474926372,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19500000001849982,HOLD
00047,benign_step,flat,False,513494.31010278454,798.7774150962107,642.8503114862549,0.0024816224155159087,2.445928650660643e-06,0.0027664267507312846,16,,,0.0032042611134118965,True,0.0,0.0,0,1.0,0.10865572957325259,0.11545465769654108,0.004557387567884482,0.803,0.0034430150186300816,0.019095208161200892,0.0018049273830790153,0.996587279740861,0.01645994596090195,0.0,0.14057309757261172,0.04093804429863919,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19500000001849982,HOLD
00048,benign_step,flat,False,937671.577318852,776.4728036006205,1207.6038889845577,0.03091244636860825,1.4267260481846262e-06,0.003824178242238448,12,,,0.0008002013828411513,False,0.0,0.0,0,0.25,-0.04306312289664081,0.04448825357307078,0.004990158866557993,0.1725,0.0019510975204266828,0.017115754685050697,-0.0021797698450200715,0.998783589141073,-0.04946925459943394,0.0,0.03242390583907562,-0.004294710755032949,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1790000000184977,HOLD
00048,benign_step,flat,False,937671.577318852,776.4728036006205,1207.6038889845577,0.03091244636860825,1.4267260481846262e-06,0.003824178242238448,12,,,0.0008002013828411513,False,0.0,0.0,0,0.5,-0.08095421476750182,0.08521676188439652,0.005283698812646498,0.42000000000000004,0.0019510975204266828,0.017115754685050697,-0.0031181853837334117,0.998783589141073,-0.038047895310564295,0.0,-0.034210149899414934,0.07129173618428705,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1790000000184977,HOLD
00048,benign_step,flat,False,937671.577318852,776.4728036006205,1207.6038889845577,0.03091244636860825,1.4267260481846262e-06,0.003824178242238448,12,,,0.0008002013828411513,False,0.0,0.0,0,1.0,-0.14144138163976966,0.1473736155008697,0.005283698812646498,0.74,0.0019510975204266828,0.017115754685050697,-0.0072052543246059675,0.998783589141073,-0.05058399631946745,0.0,0.02446593848933245,0.05931756667410535,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1790000000184977,HOLD
00049,benign_step,flat,False,742757.5360063863,804.6669173761111,923.0621018053018,0.026258654550484005,2.9330157038961976e-05,0.004729086342595221,12,,,0.0006533291830678681,False,0.0,0.0,0,0.25,-0.0629247995204341,0.0676900828715949,0.009851218152091935,0.1955,-0.0006907235737570621,0.039730014920718044,-0.009453539490536273,1.003811894895347,-0.1478853208998234,0.0,0.13049083225826433,-0.024494097120650694,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.325000000018498,HOLD
00049,benign_step,flat,False,742757.5360063863,804.6669173761111,923.0621018053018,0.026258654550484005,2.9330157038961976e-05,0.004729086342595221,12,,,0.0006533291830678681,False,0.0,0.0,0,0.5,-0.1289404992346973,0.1402703613817006,0.009851218152091935,0.4255,-0.0006907235737570621,0.039730014920718044,-0.012543582159061107,1.003811894895347,-0.09653327663767866,0.0,0.07218528904593588,-0.016119695735936662,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.325000000018498,HOLD
00049,benign_step,flat,False,742757.5360063863,804.6669173761111,923.0621018053018,0.026258654550484005,2.9330157038961976e-05,0.004729086342595221,12,,,0.0006533291830678681,False,0.0,0.0,0,1.0,-0.25057910485155704,0.2643280691143251,0.01033411724277887,0.8085,-0.0006907235737570621,0.039730014920718044,-0.013877969673455594,1.003811894895347,-0.055163443250361426,0.0,0.08246833784077823,-0.07183821037923095,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.325000000018498,HOLD
00050,benign_step,flat,False,443013.17093586817,805.9690031930558,549.6652714691959,0.01565980354907371,1.9379267378597215e-06,0.0006230133496798373,16,,,0.0037384691564713904,True,0.0,0.0,0,0.25,0.026140031160067672,0.02706519432064941,0.0008598650196507469,0.17149999999999999,0.0008537404989276826,0.014245133432138141,0.000550078236935209,0.9990345120264833,0.02026815052978139,0.0,0.09712537185623285,-0.10943476925993019,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2925000000185002,HOLD
00050,benign_step,flat,False,443013.17093586817,805.9690031930558,549.6652714691959,0.01565980354907371,1.9379267378597215e-06,0.0006230133496798373,16,,,0.0037384691564713904,True,0.0,0.0,0,0.5,0.04349640574891112,0.04492160944998197,0.0008976632366126371,0.4115,0.0008537404989276826,0.014245133432138141,0.0011225073702040133,0.9984561072610599,0.02522692229431323,0.0,0.07963680913949907,-0.07212335908891178,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2925000000185002,HOLD
00050,benign_step,flat,False,443013.17093586817,805.9690031930558,549.6652714691959,0.01565980354907371,1.9379267378597215e-06,0.0006230133496798373,16,,,0.0037384691564713904,True,0.0,0.0,0,1.0,0.0845803143491076,0.08941266197188552,0.0010677496609123702,0.85,0.0008537404989276826,0.014245133432138141,0.0024621478404707564,0.9971632156593659,0.02877002566766607,0.0,0.07141177085259244,-0.05637096320128832,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2925000000185002,HOLD
00051,benign_step,flat,False,424784.3090423327,823.4313981124754,515.8709153137124,0.00381110669972304,1.1466998360040628e-06,0.0026882363705180647,12,,,0.000919289761076228,False,0.0,0.0,0,0.25,0.19697410147687705,0.2035570641591401,0.0037648296890595333,0.193,0.0031494135577768154,0.04182621673450251,0.0015469370393868672,0.9970372940301236,0.00781383538476393,0.0,0.7153819595848901,-0.12089064108481645,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06300000001849965,HOLD
00051,benign_step,flat,False,424784.3090423327,823.4313981124754,515.8709153137124,0.00381110669972304,1.1466998360040628e-06,0.0026882363705180647,12,,,0.000919289761076228,False,0.0,0.0,0,0.5,0.3623764436064111,0.3788569787228005,0.004235438576463522,0.389,0.0031494135577768154,0.04182621673450251,0.0029795880805755315,0.9954134969901023,0.008199728223998068,0.0,0.8413735225948372,-0.006334878145440028,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06300000001849965,HOLD
00051,benign_step,flat,False,424784.3090423327,823.4313981124754,515.8709153137124,0.00381110669972304,1.1466998360040628e-06,0.0026882363705180647,12,,,0.000919289761076228,False,0.0,0.0,0,1.0,0.6836370832911075,0.6903575161878579,0.004313875362944107,0.7335,0.0031494135577768154,0.04182621673450251,0.004240189474559062,0.9936518081356496,0.006193338891571748,0.0,0.7963630076730991,0.0221235746593527,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06300000001849965,HOLD
00052,benign_step,flat,False,213021.39091527954,806.483580230463,264.13605451757115,0.0015384327786101837,6.296961284659664e-06,0.0014964829140925655,12,,,0.0036726466335939858,True,0.0,0.0,0,0.25,0.039379342800644195,0.040564387672136375,0.0026717375284550106,0.163,0.0017578056551465972,0.021000379934187255,0.0010424826722914026,0.997953013051061,0.02581722732433306,0.0,0.17964055429540027,0.033846278020297375,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20650000001849744,HOLD
00052,benign_step,flat,False,213021.39091527954,806.483580230463,264.13605451757115,0.0015384327786101837,6.296961284659664e-06,0.0014964829140925655,12,,,0.0036726466335939858,True,0.0,0.0,0,0.5,0.06272213890584634,0.06659227652731568,0.0026717375284550106,0.4195,0.0017578056551465972,0.021000379934187255,0.0016320817606031673,0.9972717367022609,0.025612476113124134,0.0,0.2114720320321248,-0.013802429637178237,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20650000001849744,HOLD
00052,benign_step,flat,False,213021.39091527954,806.483580230463,264.13605451757115,0.0015384327786101837,6.296961284659664e-06,0.0014964829140925655,12,,,0.0036726466335939858,True,0.0,0.0,0,1.0,0.11755171246861465,0.12558588109266125,0.0026717375284550106,0.838,0.0017578056551465972,0.021000379934187255,0.0038017256990497002,0.9953863580875019,0.032068079152008606,0.0,0.19279790633444266,-0.045176236295767294,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20650000001849744,HOLD
00053,benign_step,flat,False,220537.69315649822,795.8896480133084,277.0958181288099,0.0027706218736677757,2.73766058456836e-05,0.003216298088435802,12,,,0.0010348542742516227,False,0.0,0.0,0,0.25,0.05021078657460739,0.05475837511579644,0.0038147217961258073,0.195,0.005420947136047851,0.02552440135125637,0.0033143104512072187,0.995039458672048,0.06471899130818277,0.0,0.008186496913877512,-0.12445261799557941,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33150000001849755,HOLD
00053,benign_step,flat,False,220537.69315649822,795.8896480133084,277.0958181288099,0.0027706218736677757,2.73766058456836e-05,0.003216298088435802,12,,,0.0010348542742516227,False,0.0,0.0,0,0.5,0.10411097155299971,0.10882472057242396,0.004548322141534388,0.4215,0.005420947136047851,0.02552440135125637,0.005004218032375492,0.9923825837264151,0.047608902842765886,0.0,0.012187572993809192,0.004305554785911723,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33150000001849755,HOLD
00053,benign_step,flat,False,220537.69315649822,795.8896480133084,277.0958181288099,0.0027706218736677757,2.73766058456836e-05,0.003216298088435802,12,,,0.0010348542742516227,False,0.0,0.0,0,1.0,0.20434957254939726,0.2150500505876161,0.0052085624524025416,0.7969999999999999,0.005420947136047851,0.02552440135125637,0.0074039707993291334,0.9902539719756273,0.036055447826890866,0.0,0.061814087504916494,-0.006725268799222478,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33150000001849755,HOLD
00054,benign_step,flat,False,195990.11054805954,777.0992604464163,252.207305454737,0.03547141185533455,1.2836593823998519e-05,0.0006233219099787984,12,,,0.007267562805852165,True,0.0,0.0,0,0.25,0.018072292158892195,0.01895650535552795,0.0008842097178293607,0.155,0.0010579471186605493,0.013172295580487669,0.0003636643689663989,0.9992737720342137,0.01906768027338787,0.0,0.01519599221018756,-0.12317844603355411,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8555000000185011,HOLD
00054,benign_step,flat,False,195990.11054805954,777.0992604464163,252.207305454737,0.03547141185533455,1.2836593823998519e-05,0.0006233219099787984,12,,,0.007267562805852165,True,0.0,0.0,0,0.5,0.026667945070063172,0.027761786175161226,0.000884212742878277,0.4195,0.0010579471186605493,0.013172295580487669,0.0005411292224487365,0.999028287681462,0.0195579838357508,0.0,0.01136790628597403,-0.08015491071278083,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8555000000185011,HOLD
00054,benign_step,flat,False,195990.11054805954,777.0992604464163,252.207305454737,0.03547141185533455,1.2836593823998519e-05,0.0006233219099787984,12,,,0.007267562805852165,True,0.0,0.0,0,1.0,0.04469203588164912,0.04695653420433796,0.000884212742878277,0.82,0.0010579471186605493,0.013172295580487669,0.0006757106919260082,0.998706095391563,0.014788369108267021,0.0,0.06300811157321409,-0.00499880869675945,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8555000000185011,HOLD
00055,benign_step,flat,False,112768.67516823868,810.4262088707654,139.14736953703496,0.0010180961293511676,1.0150632581614597e-05,0.004506708846167295,14,,,0.0008700939579708148,True,0.0,0.0,0,0.25,0.12078040342903418,0.12558354854829717,0.0071917792367579775,0.2205,0.005885817486825317,0.04091983995806372,0.0029652173355773867,0.994168993139534,0.024348887440706547,0.0,0.07969616229066201,0.02520225462680146,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14250000001850283,HOLD
00055,benign_step,flat,False,112768.67516823868,810.4262088707654,139.14736953703496,0.0010180961293511676,1.0150632581614597e-05,0.004506708846167295,14,,,0.0008700939579708148,True,0.0,0.0,0,0.5,0.24839769230124528,0.2632694399302043,0.0071917792367579775,0.41100000000000003,0.005885817486825317,0.04091983995806372,0.007438709057390262,0.9903356882722295,0.029826695623170044,0.0,0.19870399863424068,0.0494864739203291,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14250000001850283,HOLD
00055,benign_step,flat,False,112768.67516823868,810.4262088707654,139.14736953703496,0.0010180961293511676,1.0150632581614597e-05,0.004506708846167295,14,,,0.0008700939579708148,True,0.0,0.0,0,1.0,0.4744968645298697,0.4846914382224161,0.008222444114705506,0.7295,0.005885817486825317,0.04091983995806372,0.015149319812671003,0.9815036105709892,0.03185997835684856,0.0,0.13974226727616929,0.06466334596172009,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14250000001850283,HOLD
00056,benign_step,flat,False,109960.73230914674,770.7146101929676,142.67373532936574,0.04972647561517768,3.1889606052505862e-06,0.004436522198784942,12,,,0.008743760084360888,False,0.0,0.0,0,0.25,0.005780389649254141,0.018433246159500406,0.008079978757625868,0.25,0.004149357144472625,0.003427573997630072,0.0006883787220261367,0.9964318592728624,0.10152495028097094,0.0,0.04168054910785571,0.016537669078862068,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2290000000185,HOLD
00056,benign_step,flat,False,109960.73230914674,770.7146101929676,142.67373532936574,0.04972647561517768,3.1889606052505862e-06,0.004436522198784942,12,,,0.008743760084360888,False,0.0,0.0,0,0.5,0.01014550176002817,0.021847999309640445,0.008079978757625868,0.5,0.004149357144472625,0.003427573997630072,-0.0008330794161238275,0.9963846841859536,-0.07474579736836556,0.0,0.019848372545137046,-0.03594256237802463,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2290000000185,HOLD
00056,benign_step,flat,False,109960.73230914674,770.7146101929676,142.67373532936574,0.04972647561517768,3.1889606052505862e-06,0.004436522198784942,12,,,0.008743760084360888,False,0.0,0.0,0,1.0,0.02050278050949354,0.03290986919666204,0.008464737868365612,0.258,0.004149357144472625,0.003427573997630072,0.0006180333752446224,0.9963846841859536,0.028742021292165396,0.0,0.0792996791310208,-0.04287184964766715,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2290000000185,HOLD
00057,benign_step,flat,False,124825.28598176356,838.9012009251887,148.79617032863825,0.0013445995467864199,4.202738427808064e-05,0.0023690495042249906,14,,,0.0011284198355771644,False,0.0,0.0,0,0.25,0.05327787167727769,0.05507735693897179,0.004226901031134739,0.213,0.002561193930068744,0.014698664937719139,0.0023677126162216186,0.9965953941390829,0.04362206075985128,0.0,0.14406343066361205,-0.07329940119025567,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.270500000018499,HOLD
00057,benign_step,flat,False,124825.28598176356,838.9012009251887,148.79617032863825,0.0013445995467864199,4.202738427808064e-05,0.0023690495042249906,14,,,0.0011284198355771644,False,0.0,0.0,0,0.5,0.10718394705942434,0.11650838986250667,0.004226901031134739,0.41,0.002561193930068744,0.014698664937719139,0.003833582312529877,0.9948997852490358,0.035435777827778174,0.0,0.28643585446850434,-0.02530830603029225,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.270500000018499,HOLD
00057,benign_step,flat,False,124825.28598176356,838.9012009251887,148.79617032863825,0.0013445995467864199,4.202738427808064e-05,0.0023690495042249906,14,,,0.0011284198355771644,False,0.0,0.0,0,1.0,0.1933801781985967,0.20111694061796076,0.005001832630471915,0.7915,0.002561193930068744,0.014698664937719139,0.006843092271235581,0.9919216450874534,0.03520468154033714,0.0,0.37441525377463875,-0.032054209712325865,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.270500000018499,HOLD
00058,benign_step,flat,False,354034.8618165647,814.0955812911808,434.88119816969703,0.006349064620234832,1.817889716583179e-05,0.000651152236355524,12,,,0.0022304476615897443,True,0.0,0.0,0,0.25,0.05812320096290063,0.061543609246132606,0.001108469656387977,0.211,0.002212533049312802,0.019580268994142218,0.0036013927566558965,0.995908495021835,0.06091335885071148,0.0,0.1156783755648232,-0.1258723323090082,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29900000001849975,HOLD
00058,benign_step,flat,False,354034.8618165647,814.0955812911808,434.88119816969703,0.006349064620234832,1.817889716583179e-05,0.000651152236355524,12,,,0.0022304476615897443,True,0.0,0.0,0,0.5,0.1322071012282973,0.1407197240545739,0.001266818454470706,0.4345,0.002212533049312802,0.019580268994142218,0.006242532728757463,0.9932905855525663,0.046863362922812075,0.0,0.43487236844531485,-0.13994899681901976,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29900000001849975,HOLD
00058,benign_step,flat,False,354034.8618165647,814.0955812911808,434.88119816969703,0.006349064620234832,1.817889716583179e-05,0.000651152236355524,12,,,0.0022304476615897443,True,0.0,0.0,0,1.0,0.2994858558860685,0.3154218337353776,0.001425167252553697,0.7525000000000001,0.002212533049312802,0.019580268994142218,0.011568390856475931,0.9873022706302215,0.03849895304510497,0.0,0.40380574684988646,-0.11964985461081991,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29900000001849975,HOLD
00059,benign_step,flat,False,415577.2268367086,838.6573912372615,495.5268160501302,0.0013147946321023295,1.1713407011961589e-05,0.0028461803984205975,14,,,0.0012215827151941794,False,0.0,0.0,0,0.25,-0.10827992004941901,0.11320682781286336,0.0036303483045838783,0.216,0.0020461961627448546,0.02467614927959581,-0.006764757774196018,1.0010106958625267,-0.06190302638523922,0.0,0.23722634151826555,-0.03368728859577879,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13150000001849876,HOLD
00059,benign_step,flat,False,415577.2268367086,838.6573912372615,495.5268160501302,0.0013147946321023295,1.1713407011961589e-05,0.0028461803984205975,14,,,0.0012215827151941794,False,0.0,0.0,0,0.5,-0.21064935327832643,0.21837182571144642,0.0037263918718428556,0.3545,0.0020461961627448546,0.02467614927959581,-0.00957855360262594,1.0010106958625267,-0.0452567109431693,0.0,0.7347114018069639,8.649746901428824e-05,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13150000001849876,HOLD
00059,benign_step,flat,False,415577.2268367086,838.6573912372615,495.5268160501302,0.0013147946321023295,1.1713407011961589e-05,0.0028461803984205975,14,,,0.0012215827151941794,False,0.0,0.0,0,1.0,-0.3908928819895332,0.4113279789926286,0.0038224354391018325,0.7535000000000001,0.0020461961627448546,0.02467614927959581,-0.01812347389303144,1.0010106958625267,-0.046245988957552664,0.0,0.7858333470372836,0.028844147446521855,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13150000001849876,HOLD
00060,benign_step,flat,False,441976.0690238291,786.5099088435173,561.945964131221,0.01773535882371377,2.5588767826286848e-05,0.0010352807189748373,12,,,0.0022287128969502635,True,0.0,0.0,0,0.25,0.037020838990690405,0.038558901000966005,0.001572816510910396,0.2125,0.0026468752604182394,0.01745001838813221,0.0029868530166001573,0.9964975452441382,0.07855831422687709,0.0,0.07180716423568764,0.018651288854352657,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42450000001850036,HOLD
00060,benign_step,flat,False,441976.0690238291,786.5099088435173,561.945964131221,0.01773535882371377,2.5588767826286848e-05,0.0010352807189748373,12,,,0.0022287128969502635,True,0.0,0.0,0,0.5,0.07430990723526099,0.07874857273041938,0.0019039369196694191,0.4325,0.0026468752604182394,0.01745001838813221,0.004368693661762948,0.9951520377966464,0.05800954777590636,0.0,0.12071611657425821,-0.04157911491528006,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42450000001850036,HOLD
00060,benign_step,flat,False,441976.0690238291,786.5099088435173,561.945964131221,0.01773535882371377,2.5588767826286848e-05,0.0010352807189748373,12,,,0.0022287128969502635,True,0.0,0.0,0,1.0,0.1855235728645901,0.19911066753213433,0.0019039369196694191,0.8140000000000001,0.0026468752604182394,0.01745001838813221,0.0075199398193216424,0.9917959910852361,0.040316297312087565,0.0,0.125989134099637,-0.08767568212939485,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42450000001850036,HOLD
00061,benign_step,flat,False,582318.5950739401,769.2409630782037,757.0041417759751,0.005821799433179737,1.1107237790224544e-06,0.0010584741508676285,16,,,0.0012963831052892078,False,0.0,0.0,0,0.25,0.06611836486171088,0.06993687221918474,0.0018175315435159072,0.2125,0.0023127315587087778,0.020208214570931103,0.0029906279035942776,0.9959189262963344,0.04455752028161141,0.0,0.3097731803559444,0.029371458995241365,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10150000001850346,HOLD
00061,benign_step,flat,False,582318.5950739401,769.2409630782037,757.0041417759751,0.005821799433179737,1.1107237790224544e-06,0.0010584741508676285,16,,,0.0012963831052892078,False,0.0,0.0,0,0.5,0.14276070871395516,0.1515030246543729,0.0018584901825297686,0.421,0.0023127315587087778,0.020208214570931103,0.006926047049631225,0.9920158461691159,0.048177607856762734,0.0,0.4310286904299507,0.13624066718935962,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10150000001850346,HOLD
00061,benign_step,flat,False,582318.5950739401,769.2409630782037,757.0041417759751,0.005821799433179737,1.1107237790224544e-06,0.0010584741508676285,16,,,0.0012963831052892078,False,0.0,0.0,0,1.0,0.32638234175396663,0.34787056205620437,0.00200695718623053,0.7635,0.0023127315587087778,0.020208214570931103,0.015836336598327855,0.9817996280629594,0.04837260468443081,0.0,0.45295410818464626,0.11852778242540021,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10150000001850346,HOLD
00062,benign_step,flat,False,137180.79781285825,765.3216511013321,179.24593877025293,0.00671038769512074,5.374926268410236e-06,0.0007292655709344145,16,,,0.0028488931198826072,True,0.0,0.0,0,0.25,0.027608538883542064,0.029046797507311307,0.0012438982781383795,0.188,0.0010401402717035704,0.018663692640104482,0.0010682560032969739,0.998579203076101,0.037340460050950756,0.0,0.022106153954103622,0.0662602464913258,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46250000001850367,HOLD
00062,benign_step,flat,False,137180.79781285825,765.3216511013321,179.24593877025293,0.00671038769512074,5.374926268410236e-06,0.0007292655709344145,16,,,0.0028488931198826072,True,0.0,0.0,0,0.5,0.0446044243367858,0.04642972931824595,0.0013763526757368464,0.406,0.0010401402717035704,0.018663692640104482,0.0016004704996639733,0.9979285164127815,0.0350946322191154,0.0,-0.011536985869588127,0.07214933524816955,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46250000001850367,HOLD
00062,benign_step,flat,False,137180.79781285825,765.3216511013321,179.24593877025293,0.00671038769512074,5.374926268410236e-06,0.0007292655709344145,16,,,0.0028488931198826072,True,0.0,0.0,0,1.0,0.08645677734943426,0.0913512388021976,0.0015088070733354714,0.8535,0.0010401402717035704,0.018663692640104482,0.003598546179088738,0.9957016368809187,0.04114656734618425,0.0,0.020170953225140315,0.09942835261869595,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46250000001850367,HOLD
00063,benign_step,flat,False,477102.40060405404,793.0582332220522,601.598193698429,0.013330329672080489,4.895591801767497e-06,0.0018108609221964066,14,,,0.0006578000483179981,False,0.0,0.0,0,0.25,0.08694994994787521,0.09237957446344155,0.0035288845666296945,0.2185,0.0035352124678796272,0.02538679876816715,0.004639559675712887,0.9942268310959174,0.05275227192809761,0.0,0.3698402510966237,-0.05199723698590966,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1250000000184992,HOLD
00063,benign_step,flat,False,477102.40060405404,793.0582332220522,601.598193698429,0.013330329672080489,4.895591801767497e-06,0.0018108609221964066,14,,,0.0006578000483179981,False,0.0,0.0,0,0.5,0.2142516310324666,0.23031411790020728,0.0035288845666296945,0.3975,0.0035352124678796272,0.02538679876816715,0.009786542168356949,0.9887661029367667,0.04546558890827097,0.0,0.6062306146131644,-0.004013741170380268,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1250000000184992,HOLD
00063,benign_step,flat,False,477102.40060405404,793.0582332220522,601.598193698429,0.013330329672080489,4.895591801767497e-06,0.0018108609221964066,14,,,0.0006578000483179981,False,0.0,0.0,0,1.0,0.4539110468164893,0.47086635752216216,0.0035288845666296945,0.708,0.0035352124678796272,0.02538679876816715,0.017933668750395586,0.9799461258032257,0.03942236372560548,0.0,0.6559577355036195,-0.014185692432002404,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1250000000184992,HOLD
00064,benign_step,flat,False,264863.37242658436,823.5334432356259,321.6182349388849,0.038769710298673585,5.588593509454722e-06,0.00331123002045117,14,,,0.0029189171981396744,True,0.0,0.0,0,0.25,0.011829094200418304,0.015072717750038368,0.00467078451861307,0.0005,0.0018318183089151016,0.007552131643177414,-0.0008026076025243814,0.9975482122614262,-0.06256151759320715,0.0,-0.03854112609003596,-0.008016732483513802,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4375000000184995,HOLD
00064,benign_step,flat,False,264863.37242658436,823.5334432356259,321.6182349388849,0.038769710298673585,5.588593509454722e-06,0.00331123002045117,14,,,0.0029189171981396744,True,0.0,0.0,0,0.5,0.018151935651134522,0.022366954263406614,0.005061730864229171,0.3085,0.0018318183089151016,0.007552131643177414,-0.00018028340249402291,0.9969236878570624,-0.009413325408878098,0.0,0.0012807204494718256,0.027994388796814648,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4375000000184995,HOLD
00064,benign_step,flat,False,264863.37242658436,823.5334432356259,321.6182349388849,0.038769710298673585,5.588593509454722e-06,0.00331123002045117,14,,,0.0029189171981396744,True,0.0,0.0,0,1.0,0.03503914037084871,0.04139989542591875,0.005061730864229171,0.7414999999999999,0.0018318183089151016,0.007552131643177414,0.0011271099623624064,0.9962166617470556,0.031274607295408784,0.0,0.056253326446708045,0.0016023954462958544,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4375000000184995,HOLD
00065,benign_step,flat,False,247058.59401419602,768.443020085014,321.50541752186587,0.0016293855787794793,2.519297900716173e-06,0.0007555767217897883,12,,,0.0007949866681308736,False,0.0,0.0,0,0.25,0.1414930441402392,0.14932334305063502,0.0016227721620536788,0.217,0.0018758078066167725,0.03513155117632177,0.0063469506130997356,0.9930263010540658,0.04454217854208502,0.0,0.9174408509318365,0.03574194241356169,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,HOLD
00065,benign_step,flat,False,247058.59401419602,768.443020085014,321.50541752186587,0.0016293855787794793,2.519297900716173e-06,0.0007555767217897883,12,,,0.0007949866681308736,False,0.0,0.0,0,0.5,0.3176447592479293,0.33718036087549846,0.0018789968476179949,0.39149999999999996,0.0018758078066167725,0.03513155117632177,0.015151421133878082,0.9835324818512063,0.047549569525758784,0.0,1.1531633428146804,0.22672224752779171,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,HOLD
00065,benign_step,flat,False,247058.59401419602,768.443020085014,321.50541752186587,0.0016293855787794793,2.519297900716173e-06,0.0007555767217897883,12,,,0.0007949866681308736,False,0.0,0.0,0,1.0,0.6319117284595677,0.6461899799585291,0.0021352262792261783,0.6769999999999999,0.0018758078066167725,0.03513155117632177,0.03146603883197618,0.9667175293388527,0.04971631495684366,0.0,0.8589045545743124,0.01937460505426647,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,HOLD
00066,benign_step,flat,False,661319.8819708022,824.7372854567736,801.8552012045095,0.003944825485453579,1.569396698860078e-05,0.0013948655754357137,12,,,0.0007231985398645628,True,0.0,0.0,0,0.25,0.11109641492007287,0.11987373775492016,0.002474630895099689,0.2185,0.005007946341757904,0.024838334288198993,0.012564696951042299,0.9867530404674237,0.11208830327001265,0.0,0.030988976835472658,0.18715376753153143,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19250000001849732,HOLD
00066,benign_step,flat,False,661319.8819708022,824.7372854567736,801.8552012045095,0.003944825485453579,1.569396698860078e-05,0.0013948655754357137,12,,,0.0007231985398645628,True,0.0,0.0,0,0.5,0.3140391350586352,0.3376414239820163,0.0031408791383461397,0.367,0.005007946341757904,0.024838334288198993,0.022362361985467465,0.9757552172707479,0.07098280656879462,0.0,0.6281890526523044,0.2322127313925857,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19250000001849732,HOLD
00066,benign_step,flat,False,661319.8819708022,824.7372854567736,801.8552012045095,0.003944825485453579,1.569396698860078e-05,0.0013948655754357137,12,,,0.0007231985398645628,True,0.0,0.0,0,1.0,0.6591697288594804,0.6646260622207982,0.003331241216232823,0.62,0.005007946341757904,0.024838334288198993,0.019305038807478133,0.9722235221882992,0.02924253864355432,0.0,0.6777961975858432,0.3955035035048375,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19250000001849732,HOLD
00067,benign_step,flat,False,662360.7975886106,830.0290120176403,797.9971639527868,0.042967740875481795,1.5482730067125573e-06,0.00427385574371385,14,,,0.003921505990800233,True,0.0,0.0,0,0.25,0.028234233713519716,0.03320543915410986,0.009019242219186553,0.0995,0.004511518647350989,0.01653453523821918,0.0008013380988042186,0.9969691603074902,0.02741094932252766,0.0,-0.09175793390743449,0.08855225206774336,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31450000001850137,HOLD
00067,benign_step,flat,False,662360.7975886106,830.0290120176403,797.9971639527868,0.042967740875481795,1.5482730067125573e-06,0.00427385574371385,14,,,0.003921505990800233,True,0.0,0.0,0,0.5,0.04080330709904193,0.04954858196881608,0.009019242219186553,0.3035,0.004511518647350989,0.01653453523821918,0.0017279708657826664,0.9954839712937575,0.0413357455592854,0.0,-0.05425606082203674,0.028942179650955593,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31450000001850137,HOLD
00067,benign_step,flat,False,662360.7975886106,830.0290120176403,797.9971639527868,0.042967740875481795,1.5482730067125573e-06,0.00427385574371385,14,,,0.003921505990800233,True,0.0,0.0,0,1.0,0.07468012608730941,0.08331989946935463,0.009019242219186553,0.7795000000000001,0.004511518647350989,0.01653453523821918,0.001585472140485815,0.9954839712937575,0.020949649828235134,0.0,0.008070308588582148,0.03607245629549534,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31450000001850137,HOLD
