event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00068,benign_step,flat,False,341164.47282144433,775.4122405813731,439.97818833199335,0.03080364482272012,2.9483026868089974e-06,0.0018146983191566198,16,,,0.0005686305604124264,True,0.0,0.0,0,0.25,0.0714737188999264,0.07314244380469558,0.0033821984961028397,0.2,0.0022384632595199715,0.026079336770753848,0.0028237888032184135,0.9963721970055225,0.03896293506226132,0.0,0.5283715997144656,0.0975225952342911,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10250000001849752,HOLD
00068,benign_step,flat,False,341164.47282144433,775.4122405813731,439.97818833199335,0.03080364482272012,2.9483026868089974e-06,0.0018146983191566198,16,,,0.0005686305604124264,True,0.0,0.0,0,0.5,0.13403336510247807,0.14100723148853248,0.0034577436506043955,0.4285,0.0022384632595199715,0.026079336770753848,0.005736720311894359,0.9934473953487086,0.04248372472640898,0.0,0.2446082598225194,0.08431386193337913,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10250000001849752,HOLD
00068,benign_step,flat,False,341164.47282144433,775.4122405813731,439.97818833199335,0.03080364482272012,2.9483026868089974e-06,0.0018146983191566198,16,,,0.0005686305604124264,True,0.0,0.0,0,1.0,0.19565950288623152,0.20361275265348996,0.0034577436506043955,0.8,0.0022384632595199715,0.026079336770753848,0.009232479027901384,0.9891519290465813,0.04694651869044141,0.0,0.6143524277695294,0.1459262293969118,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10250000001849752,HOLD
00069,benign_step,flat,False,760008.2636978937,762.0048777342384,997.3797883784137,0.0415659134202223,1.4113702880839968e-06,0.0014599491435573209,12,,,0.004658460922631111,True,0.0,0.0,0,0.25,0.013700134903244112,0.015134291072370578,0.002162037064956399,0.058,0.0013966933027248418,0.010329749642430929,0.0006441274346297873,0.9988297364822551,0.04381779071208643,0.0,0.10176590556956956,-0.10359800124782244,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7075000000184989,HOLD
00069,benign_step,flat,False,760008.2636978937,762.0048777342384,997.3797883784137,0.0415659134202223,1.4113702880839968e-06,0.0014599491435573209,12,,,0.004658460922631111,True,0.0,0.0,0,0.5,0.018025015528670134,0.020299163853735945,0.002402266125307264,0.289,0.0013966933027248418,0.010329749642430929,0.0008279996719897291,0.9981388648419892,0.04352162923294113,0.0,0.07664293509304519,-0.0672480299151816,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7075000000184989,HOLD
00069,benign_step,flat,False,760008.2636978937,762.0048777342384,997.3797883784137,0.0415659134202223,1.4113702880839968e-06,0.0014599491435573209,12,,,0.004658460922631111,True,0.0,0.0,0,1.0,0.028404015881796852,0.031669906091020245,0.002402266125307264,0.707,0.0013966933027248418,0.010329749642430929,0.0008895652277426813,0.9981231761388023,0.03025318824879919,0.0,0.04642572004602021,-0.05366927915138529,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7075000000184989,HOLD
00070,benign_step,flat,False,174765.47787406124,774.5388278002658,225.63811083610244,0.0018111706087774494,1.197418002671799e-05,0.000635057883184101,16,,,0.0034317124193687684,False,0.0,0.0,0,0.25,-0.03126123560429251,0.033252116419166554,0.0009917061774044338,0.19,-0.0002726901465291631,0.01809941911693351,-0.0015001776012717918,1.0006189758813044,-0.046500934423980525,0.0,0.020538777989258288,0.041612535575434755,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.41300000001850273,HOLD
00070,benign_step,flat,False,174765.47787406124,774.5388278002658,225.63811083610244,0.0018111706087774494,1.197418002671799e-05,0.000635057883184101,16,,,0.0034317124193687684,False,0.0,0.0,0,0.5,-0.049728299361001455,0.05219954619773994,0.001254218177582467,0.3935,-0.0002726901465291631,0.01809941911693351,-0.0023714825680020988,1.0006189758813044,-0.04674871024407395,0.0,0.0649661563607437,-2.655417265934524e-06,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.41300000001850273,HOLD
00070,benign_step,flat,False,174765.47787406124,774.5388278002658,225.63811083610244,0.0018111706087774494,1.197418002671799e-05,0.000635057883184101,16,,,0.0034317124193687684,False,0.0,0.0,0,1.0,-0.08771993618807422,0.09132528399095606,0.001254218177582467,0.8445,-0.0002726901465291631,0.01809941911693351,-0.004173601100549999,1.0006189758813044,-0.04704242676305054,0.0,0.05228636459255639,0.01964767114815367,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.41300000001850273,HOLD
00071,benign_step,flat,False,461786.0813737004,825.6806842894986,559.2792591134297,0.023920502587213212,3.98101424042519e-06,0.0020593103902702436,16,,,0.003596442005438216,True,0.0,0.0,0,0.25,0.033860555946021095,0.03628941794609949,0.0037916263983958144,0.215,0.0020873338877601608,0.018520342472132342,0.0007966368500811387,0.9982375457822336,0.022852098265864432,0.0,-0.017415793884113025,-0.11689456180919088,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2960000000185037,HOLD
00071,benign_step,flat,False,461786.0813737004,825.6806842894986,559.2792591134297,0.023920502587213212,3.98101424042519e-06,0.0020593103902702436,16,,,0.003596442005438216,True,0.0,0.0,0,0.5,0.06097119897819176,0.06579964351471437,0.0037916263983958144,0.4285,0.0020873338877601608,0.018520342472132342,0.0013928053094630398,0.9972463159562204,0.022475042155521,0.0,0.02064924522579009,-0.022061799305009813,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2960000000185037,HOLD
00071,benign_step,flat,False,461786.0813737004,825.6806842894986,559.2792591134297,0.023920502587213212,3.98101424042519e-06,0.0020593103902702436,16,,,0.003596442005438216,True,0.0,0.0,0,1.0,0.1300959319617586,0.13685271670543037,0.0037916263983958144,0.8540000000000001,0.0020873338877601608,0.018520342472132342,0.003213451120938305,0.9951428726858352,0.024512210812732818,0.0,0.11512031004615715,0.0008108007247512099,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2960000000185037,HOLD
00072,benign_step,flat,False,150865.6674224756,773.2269859980853,195.1117461682192,0.0115981918239417,3.153719469430487e-05,0.004957286523169068,12,,,0.0019660913371423506,False,0.0,0.0,0,0.25,-0.03606013405251316,0.04423463730993943,0.007688613753100846,0.13999999999999999,0.004146331093530985,0.018790867498902714,-0.0012772619703518703,0.9980573877674399,-0.03446458041792364,0.0,0.06041743698225317,-0.0435901019082474,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3440000000185031,HOLD
00072,benign_step,flat,False,150865.6674224756,773.2269859980853,195.1117461682192,0.0115981918239417,3.153719469430487e-05,0.004957286523169068,12,,,0.0019660913371423506,False,0.0,0.0,0,0.5,-0.0762268059635262,0.08450078306766522,0.007688613753100846,0.44949999999999996,0.004146331093530985,0.018790867498902714,-0.004162242437112644,0.9980573877674399,-0.053896343182682556,0.0,0.06685669019615843,-0.10085981220860524,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3440000000185031,HOLD
00072,benign_step,flat,False,150865.6674224756,773.2269859980853,195.1117461682192,0.0115981918239417,3.153719469430487e-05,0.004957286523169068,12,,,0.0019660913371423506,False,0.0,0.0,0,1.0,-0.160875284044056,0.17244426646673053,0.007688613753100846,0.864,0.004146331093530985,0.018790867498902714,-0.007265649029592873,0.9980573877674399,-0.04488423957060334,0.0,0.08295714751558463,-0.08618701762210522,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3440000000185031,HOLD
00073,benign_step,flat,False,198790.14222090621,808.1490320738193,245.98203342616637,0.04324416978016568,4.88149258147773e-06,0.003743511609937954,12,,,0.004191945141452931,True,0.0,0.0,0,0.25,-0.02261149481826676,0.028036943490838646,0.005768919698643378,0.012,0.0049041767134114555,0.01933919236148474,-8.514420158996229e-05,0.9972401741003276,-0.0036060487591023445,0.0,-0.000824952187147834,0.10073620519125924,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9810000000185017,HOLD
00073,benign_step,flat,False,198790.14222090621,808.1490320738193,245.98203342616637,0.04324416978016568,4.88149258147773e-06,0.003743511609937954,12,,,0.004191945141452931,True,0.0,0.0,0,0.5,-0.028358222585034818,0.03522589646782566,0.0068339493098106534,0.2155,0.0049041767134114555,0.01933919236148474,-0.0005213947023387203,0.9972401741003276,-0.01775975029920572,0.0,-0.04340392103449393,0.1166378397703267,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9810000000185017,HOLD
00073,benign_step,flat,False,198790.14222090621,808.1490320738193,245.98203342616637,0.04324416978016568,4.88149258147773e-06,0.003743511609937954,12,,,0.004191945141452931,True,0.0,0.0,0,1.0,-0.04435676545456641,0.05310953574751535,0.0068339493098106534,0.6675,0.0049041767134114555,0.01933919236148474,-0.0010449217670675899,0.9972401741003276,-0.02303783694880715,0.0,-0.005320034153137653,0.11405137425796975,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9810000000185017,HOLD
00074,benign_step,flat,False,416841.8282615979,822.6816745562071,506.6866579791775,0.006719374055213136,5.8745211144998845e-06,0.0005493294768197849,12,,,0.0007988512358038042,False,0.0,0.0,0,0.25,0.08882126629758023,0.09447304653597494,0.0010484181378300783,0.215,0.0014628121530442303,0.023946885339007486,0.0026200272494349775,0.997203501621897,0.029169342155061118,0.0,0.4990910639116816,0.019471080543657135,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1850000000185037,HOLD
00074,benign_step,flat,False,416841.8282615979,822.6816745562071,506.6866579791775,0.006719374055213136,5.8745211144998845e-06,0.0005493294768197849,12,,,0.0007988512358038042,False,0.0,0.0,0,0.5,0.19624316285458546,0.20705678411037004,0.0012097072129893538,0.3945,0.0014628121530442303,0.023946885339007486,0.004680570056346448,0.9948687771937761,0.02372994829634286,0.0,1.0846198122633512,0.03005778765696842,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1850000000185037,HOLD
00074,benign_step,flat,False,416841.8282615979,822.6816745562071,506.6866579791775,0.006719374055213136,5.8745211144998845e-06,0.0005493294768197849,12,,,0.0007988512358038042,False,0.0,0.0,0,1.0,0.3270272320212475,0.3287536947289804,0.001290354762053206,0.648,0.0014628121530442303,0.023946885339007486,0.006955586421674849,0.9925804408321143,0.021204295688549146,0.0,0.9968586720631976,0.06047426649009203,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1850000000185037,HOLD
00075,benign_step,flat,False,914081.6644807219,766.028654513251,1193.2734618935979,0.0016197112966203253,1.5685699726893065e-06,0.0018352023731232747,14,,,0.004777481187923396,False,0.0,0.0,0,0.25,0.03638137512458186,0.03996196299470699,0.0033776981612655644,0.155,0.0027371716450570985,0.017365138767141523,0.0013924129180923818,0.9978457040583006,0.037248841527414436,0.0,0.3172251221523005,-0.10633578488122773,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1290000000185032,HOLD
00075,benign_step,flat,False,914081.6644807219,766.028654513251,1193.2734618935979,0.0016197112966203253,1.5685699726893065e-06,0.0018352023731232747,14,,,0.004777481187923396,False,0.0,0.0,0,0.5,0.06756937283509917,0.0713745814691492,0.0033776981612655644,0.384,0.0027371716450570985,0.017365138767141523,0.0023568088437244737,0.9968645571467045,0.03437115940074742,0.0,0.10355721794755553,-0.026401280976370154,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1290000000185032,HOLD
00075,benign_step,flat,False,914081.6644807219,766.028654513251,1193.2734618935979,0.0016197112966203253,1.5685699726893065e-06,0.0018352023731232747,14,,,0.004777481187923396,False,0.0,0.0,0,1.0,0.12644934585421558,0.13392960665708034,0.003580362096915459,0.8400000000000001,0.0027371716450570985,0.017365138767141523,0.00477326661760892,0.9939764975067249,0.037452264549626454,0.0,0.11000599439591886,-0.02618758143363241,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1290000000185032,HOLD
00076,benign_step,flat,False,198650.41475049168,770.8016991596966,257.71922268341393,0.005401221099450547,3.609007077154274e-05,0.0005698457903912585,16,,,0.000616925114142898,False,0.0,0.0,0,0.25,0.09693305651801179,0.1033781470709094,0.0012802631556059062,0.219,0.003391021501302549,0.024410931259777214,0.007997527560675052,0.9916027696692846,0.08166320796088042,0.0,0.19876310646986486,0.052285694580384574,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19550000001850032,HOLD
00076,benign_step,flat,False,198650.41475049168,770.8016991596966,257.71922268341393,0.005401221099450547,3.609007077154274e-05,0.0005698457903912585,16,,,0.000616925114142898,False,0.0,0.0,0,0.5,0.28640498523547603,0.3113085438000389,0.0019466323275728406,0.375,0.003391021501302549,0.024410931259777214,0.015648476497797513,0.9835461881660119,0.05444747760716968,0.0,0.8953649335784074,0.13565185600397925,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19550000001850032,HOLD
00076,benign_step,flat,False,198650.41475049168,770.8016991596966,257.71922268341393,0.005401221099450547,3.609007077154274e-05,0.0005698457903912585,16,,,0.000616925114142898,False,0.0,0.0,0,1.0,0.7911734492113357,0.8363880876517625,0.0019466323275728406,0.6625,0.003391021501302549,0.024410931259777214,0.02129579798279623,0.9780976752870594,0.026882746454072265,0.0,1.1316588666782021,0.3784728857894788,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19550000001850032,HOLD
00077,benign_step,flat,False,373429.3368458955,834.3947241530283,447.5451798007875,0.021708538199903867,3.458837182720749e-06,0.0010479159969253421,14,,,0.004075488351734313,False,0.0,0.0,0,0.25,0.04311560552521451,0.045360107186712316,0.001768886203830883,0.192,0.001167033361195566,0.02217665132753645,0.0006998877007200532,0.9986246739133467,0.015864855358723992,0.0,0.029512217119285665,-0.07285411739270074,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2495000000184988,HOLD
00077,benign_step,flat,False,373429.3368458955,834.3947241530283,447.5451798007875,0.021708538199903867,3.458837182720749e-06,0.0010479159969253421,14,,,0.004075488351734313,False,0.0,0.0,0,0.5,0.07236179464208328,0.07635980551915852,0.0018131066542061319,0.4195,0.001167033361195566,0.02217665132753645,0.0012951221959584904,0.9983665089683512,0.017653905582287324,0.0,0.03143568231220385,-0.05349870886739891,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2495000000184988,HOLD
00077,benign_step,flat,False,373429.3368458955,834.3947241530283,447.5451798007875,0.021708538199903867,3.458837182720749e-06,0.0010479159969253421,14,,,0.004075488351734313,False,0.0,0.0,0,1.0,0.1374872676905892,0.14648503213268205,0.0019015475549566294,0.8450000000000001,0.001167033361195566,0.02217665132753645,0.0022514382661832396,0.9969562293874568,0.01625736649822166,0.0,0.2524556821705356,-0.007202373449370433,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2495000000184988,HOLD
00078,benign_step,flat,False,146028.13504267874,810.0364258038526,180.27354127657333,0.002173359890882131,1.3638496028826416e-05,0.0005956801256052014,16,,,0.0070196369515524585,False,0.0,0.0,0,0.25,0.0158536393026975,0.01634201346291872,0.0009120728769044054,0.11900000000000001,0.0007923197536347246,0.012944913153467916,8.999319510955769e-05,0.9993898293913135,0.005339689161091389,0.0,-0.12728060477422515,-0.0344608674824996,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7185000000185029,HOLD
00078,benign_step,flat,False,146028.13504267874,810.0364258038526,180.27354127657333,0.002173359890882131,1.3638496028826416e-05,0.0005956801256052014,16,,,0.0070196369515524585,False,0.0,0.0,0,0.5,0.01989707108934851,0.020807271506604965,0.0009120728769044054,0.3205,0.0007923197536347246,0.012944913153467916,0.0003484869326646657,0.9992716050292345,0.01667635292882234,0.0,-0.061835854637489834,-0.05291922194661508,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7185000000185029,HOLD
00078,benign_step,flat,False,146028.13504267874,810.0364258038526,180.27354127657333,0.002173359890882131,1.3638496028826416e-05,0.0005956801256052014,16,,,0.0070196369515524585,False,0.0,0.0,0,1.0,0.02940340476659501,0.03085468243450131,0.0009901131895093548,0.7969999999999999,0.0007923197536347246,0.012944913153467916,0.00040422340745861806,0.9991341480866535,0.013295333551022172,0.0,-0.01666474442694442,-0.012274272484305328,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7185000000185029,HOLD
00079,benign_step,flat,False,156427.41836887723,791.2481459671988,197.69704253482314,0.009477691717957102,1.968390430141261e-06,0.0021203437653267722,14,,,0.0009648751109675701,True,0.0,0.0,0,0.25,0.05394306279477548,0.05735594049537656,0.0036280687064036373,0.204,0.0019419301937021317,0.019317936776080725,0.00028620624963490645,0.9983069568227928,0.005209142611942662,0.0,0.20043099996453748,0.006927795236706291,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0945000000185034,HOLD
00079,benign_step,flat,False,156427.41836887723,791.2481459671988,197.69704253482314,0.009477691717957102,1.968390430141261e-06,0.0021203437653267722,14,,,0.0009648751109675701,True,0.0,0.0,0,0.5,0.10154260900941714,0.10907854277213143,0.0036280687064036373,0.434,0.0019419301937021317,0.019317936776080725,0.002198054056704123,0.9963152383790663,0.02143551912651512,0.0,0.118519283144776,0.04658268655304891,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0945000000185034,HOLD
00079,benign_step,flat,False,156427.41836887723,791.2481459671988,197.69704253482314,0.009477691717957102,1.968390430141261e-06,0.0021203437653267722,14,,,0.0009648751109675701,True,0.0,0.0,0,1.0,0.2210613639310833,0.22772765621434468,0.0038774961386077358,0.7829999999999999,0.0019419301937021317,0.019317936776080725,0.005112674611716747,0.9933489896888386,0.023023701742656433,0.0,0.15612891932569606,0.10514468827610121,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0945000000185034,HOLD
00080,benign_step,flat,False,224976.42711442284,806.947930546042,278.799187157202,0.022903770143900777,2.243653682692262e-06,0.000623205830714365,16,,,0.001972854220641642,True,0.0,0.0,0,0.25,0.030022308433657604,0.03137044972028672,0.0010650753386322472,0.1875,0.0005899404544218818,0.015847369623941763,4.6958073880501455e-05,0.9993891030185411,0.0015136872867124991,0.0,0.009320291841546414,0.02284954679184211,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26150000001849694,HOLD
00080,benign_step,flat,False,224976.42711442284,806.947930546042,278.799187157202,0.022903770143900777,2.243653682692262e-06,0.000623205830714365,16,,,0.001972854220641642,True,0.0,0.0,0,0.5,0.05038544101464614,0.05297664743169013,0.001139259649733374,0.41350000000000003,0.0005899404544218818,0.015847369623941763,0.00045217060398300017,0.999160452627568,0.008799585934352887,0.0,0.020799783624076227,0.0709885824955124,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26150000001849694,HOLD
00080,benign_step,flat,False,224976.42711442284,806.947930546042,278.799187157202,0.022903770143900777,2.243653682692262e-06,0.000623205830714365,16,,,0.001972854220641642,True,0.0,0.0,0,1.0,0.09635053867090455,0.10149852447329101,0.0011551560923605039,0.8585,0.0005899404544218818,0.015847369623941763,0.0008643477931113206,0.9987060615207645,0.008878716080177693,0.0,0.11729173268805722,0.07443485304154111,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26150000001849694,HOLD
00081,benign_step,flat,False,388125.25718228094,824.5305249278113,470.72272699214113,0.02709832976072048,1.8976861643280278e-05,0.0010501309750795126,12,,,0.0014616058945537925,False,0.0,0.0,0,0.25,0.0389187409743959,0.04045006698591148,0.0017346787982655768,0.2105,0.001890054209283857,0.01867026210795632,0.0014875310410977945,0.9981020028835546,0.0372639768887477,0.0,-0.057938227419201446,0.07320577895708656,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46250000001850367,HOLD
00081,benign_step,flat,False,388125.25718228094,824.5305249278113,470.72272699214113,0.02709832976072048,1.8976861643280278e-05,0.0010501309750795126,12,,,0.0014616058945537925,False,0.0,0.0,0,0.5,0.07909866380305088,0.08391335360061956,0.0018310505629614768,0.4345,0.001890054209283857,0.01867026210795632,0.00274180355479478,0.996738270257353,0.03423032825536782,0.0,-0.00011104105884650335,0.06712174801137395,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46250000001850367,HOLD
00081,benign_step,flat,False,388125.25718228094,824.5305249278113,470.72272699214113,0.02709832976072048,1.8976861643280278e-05,0.0010501309750795126,12,,,0.0014616058945537925,False,0.0,0.0,0,1.0,0.19869085164509587,0.214303177787515,0.002023794092353759,0.82,0.001890054209283857,0.01867026210795632,0.0046702893599106475,0.9945164507406968,0.023387597986767077,0.0,0.05421321751661264,0.0779641738009246,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46250000001850367,HOLD
00082,benign_step,flat,False,774892.2773548235,833.071090400404,930.16344737444,0.0422014594208012,2.4908053281891973e-05,0.0029107065521216152,14,,,0.0023623015382435927,False,0.0,0.0,0,0.25,0.02919722209903257,0.035292865720869454,0.00470083004825174,0.057,0.004352553305363447,0.023716193188497693,0.0019071910704105382,0.9964873285756886,0.06315783167590237,0.0,-0.15435504493005187,0.15055540586837254,1.0,0.17858978726092173,1.0,0.023200000000000002,0.0,0.26649436224728085,,0.26649436224728085,0.029243997653646825,1.0,0.8320000000184985,HOLD
00082,benign_step,flat,False,774892.2773548235,833.071090400404,930.16344737444,0.0422014594208012,2.4908053281891973e-05,0.0029107065521216152,14,,,0.0023623015382435927,False,0.0,0.0,0,0.5,0.040296442844487884,0.04726712062481194,0.005402446963047896,0.3035,0.004352553305363447,0.023716193188497693,0.0018503929230780048,0.996249303692887,0.044807561998647764,0.0,-0.14512707169584996,0.1534234879863949,1.0,0.17858978726092173,1.0,0.023200000000000002,0.0,0.26649436224728085,,0.26649436224728085,0.040226281153008255,1.0,0.8320000000184985,HOLD
00082,benign_step,flat,False,774892.2773548235,833.071090400404,930.16344737444,0.0422014594208012,2.4908053281891973e-05,0.0029107065521216152,14,,,0.0023623015382435927,False,0.0,0.0,0,1.0,0.07575941109700761,0.08123704776275904,0.005402446963047896,0.8215,0.004352553305363447,0.023716193188497693,0.00334976151458813,0.9947482593909253,0.043639750054292915,0.0,-0.15276535416242237,0.1284264282498722,1.0,0.17858978726092173,1.0,0.023200000000000002,0.0,0.26649436224728085,,0.26649436224728085,0.07571263554239335,1.0,0.8320000000184985,HOLD
00083,benign_step,flat,False,291894.2217702387,816.3974183384423,357.53937385582503,0.0025616109039596833,2.4342554244737703e-06,0.0020494635788957626,16,,,0.006524688107954294,True,0.0,0.0,0,0.25,-0.020277453767929242,0.02205119294526619,0.0034085831851496046,0.1895,0.0013282856509321448,0.011186339110522341,-0.0005791398873866752,0.9992510155403181,-0.027218477065126673,0.0,-0.02254206929060312,0.038619696720501175,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3625000000185008,HOLD
00083,benign_step,flat,False,291894.2217702387,816.3974183384423,357.53937385582503,0.0025616109039596833,2.4342554244737703e-06,0.0020494635788957626,16,,,0.006524688107954294,True,0.0,0.0,0,0.5,-0.032575644211603444,0.03599261180747046,0.0034085831851496046,0.33849999999999997,0.0013282856509321448,0.011186339110522341,-0.001635541005738126,0.9992510155403181,-0.04871212583235849,0.0,-0.001490720700220014,0.0478601473877523,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3625000000185008,HOLD
00083,benign_step,flat,False,291894.2217702387,816.3974183384423,357.53937385582503,0.0025616109039596833,2.4342554244737703e-06,0.0020494635788957626,16,,,0.006524688107954294,True,0.0,0.0,0,1.0,-0.05864264490692067,0.06319760926738835,0.003718449728102039,0.823,0.0013282856509321448,0.011186339110522341,-0.0028685628482712352,0.9992510155403181,-0.04809583566838733,0.0,0.04679678783477897,0.008074500317579543,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3625000000185008,HOLD
00084,benign_step,flat,False,407650.7337086689,760.415318580875,536.0895865031323,0.010555836266422603,1.851312991415877e-06,0.002526519033894684,14,,,0.0012707852729867135,False,0.0,0.0,0,0.25,0.03581626762011194,0.03793267829556981,0.004333022394159573,0.1915,0.002171074054414038,0.017582930231887606,0.0017937964163887625,0.9974451601548708,0.04872292962714259,0.0,-0.02325541166595404,0.046233067781331974,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1620000000185015,HOLD
00084,benign_step,flat,False,407650.7337086689,760.415318580875,536.0895865031323,0.010555836266422603,1.851312991415877e-06,0.002526519033894684,14,,,0.0012707852729867135,False,0.0,0.0,0,0.5,0.07113818104218332,0.07678485448905534,0.004333022394159573,0.425,0.002171074054414038,0.017582930231887606,0.0019429163297249303,0.9960679512886403,0.02693325922078346,0.0,-0.0836621003937469,0.045194616433259026,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1620000000185015,HOLD
00084,benign_step,flat,False,407650.7337086689,760.415318580875,536.0895865031323,0.010555836266422603,1.851312991415877e-06,0.002526519033894684,14,,,0.0012707852729867135,False,0.0,0.0,0,1.0,0.1573457290505584,0.16612450005522145,0.004333022394159573,0.8175,0.002171074054414038,0.017582930231887606,0.005180222702999695,0.9930663367173108,0.032714634831392864,0.0,-0.035009972434941666,0.04856507229209839,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1620000000185015,HOLD
00085,benign_step,flat,False,144991.7927913193,771.704477069351,187.8851258475844,0.023091395079346762,2.2525297394208688e-05,0.0006371426643866643,12,,,0.0021487608148580434,True,0.0,0.0,0,0.25,0.02095441802674338,0.02123945511786351,0.0008294730164870442,0.179,0.0007090176561981373,0.013057834909786757,0.0005127999814212244,0.9991123202663297,0.023357484620934444,0.0,0.024647525088489115,0.038298813708603906,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6840000000185031,HOLD
00085,benign_step,flat,False,144991.7927913193,771.704477069351,187.8851258475844,0.023091395079346762,2.2525297394208688e-05,0.0006371426643866643,12,,,0.0021487608148580434,True,0.0,0.0,0,0.5,0.032464103253134424,0.0336061234239578,0.0011310995679368785,0.40499999999999997,0.0007090176561981373,0.013057834909786757,0.0004726684324083507,0.9989115154624536,0.014124640628583946,0.0,0.011524287141854992,0.04969119113890715,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6840000000185031,HOLD
00085,benign_step,flat,False,144991.7927913193,771.704477069351,187.8851258475844,0.023091395079346762,2.2525297394208688e-05,0.0006371426643866643,12,,,0.0021487608148580434,True,0.0,0.0,0,1.0,0.0618179087519293,0.06531447658234908,0.0011310995679368785,0.852,0.0007090176561981373,0.013057834909786757,0.0010265650553843316,0.9986798092973111,0.016341917070787606,0.0,0.037633506910131946,-0.010458122624588144,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6840000000185031,HOLD
00086,benign_step,flat,False,182088.53462424345,826.5811965449768,220.29116484303603,0.007572581718421709,2.37675163950331e-06,0.004182798026817161,14,,,0.0009489622214564797,False,0.0,0.0,0,0.25,0.0959864424320897,0.10281686075637032,0.006295902112532023,0.221,0.00512594221112124,0.03819936161973742,0.0016782895128869266,0.9951776906482247,0.01730437235144563,0.0,0.09539381254800479,0.01189537800423242,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13300000001850026,HOLD
00086,benign_step,flat,False,182088.53462424345,826.5811965449768,220.29116484303603,0.007572581718421709,2.37675163950331e-06,0.004182798026817161,14,,,0.0009489622214564797,False,0.0,0.0,0,0.5,0.1977145841173464,0.2103542375434127,0.007415646381272299,0.4385,0.00512594221112124,0.03819936161973742,0.004112635293619472,0.9924980465235926,0.02069619254111137,0.0,0.09944935394047132,-0.020327276868198928,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13300000001850026,HOLD
00086,benign_step,flat,False,182088.53462424345,826.5811965449768,220.29116484303603,0.007572581718421709,2.37675163950331e-06,0.004182798026817161,14,,,0.0009489622214564797,False,0.0,0.0,0,1.0,0.4362291151068945,0.45348590391672544,0.007415646381272299,0.773,0.00512594221112124,0.03819936161973742,0.010340149461104516,0.9862828371879665,0.023649270151134695,0.0,0.09936881836544388,-0.015473649271673585,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13300000001850026,HOLD
00087,benign_step,flat,False,113607.07005151529,774.5484011726716,146.67523666631214,0.002920427009511291,2.703545245813765e-05,0.004205404211777977,16,,,0.00678530784589722,True,0.0,0.0,0,0.25,0.03265507332962331,0.040614407020820815,0.007427569651566447,0.059500000000000004,0.00532505513304097,0.018612838265203855,0.00041444741482057456,0.9962034116533351,0.012314559851390268,0.0,-0.024389254223453047,-0.14431400245982315,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8845000000185024,HOLD
00087,benign_step,flat,False,113607.07005151529,774.5484011726716,146.67523666631214,0.002920427009511291,2.703545245813765e-05,0.004205404211777977,16,,,0.00678530784589722,True,0.0,0.0,0,0.5,0.04210717955344159,0.04902732692586746,0.007427569651566447,0.1655,0.00532505513304097,0.018612838265203855,0.0005994109153285038,0.9959201395875619,0.013905129529186468,0.0,-0.09045612789680801,-0.0967754554810133,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8845000000185024,HOLD
00087,benign_step,flat,False,113607.07005151529,774.5484011726716,146.67523666631214,0.002920427009511291,2.703545245813765e-05,0.004205404211777977,16,,,0.00678530784589722,True,0.0,0.0,0,1.0,0.06079159035104798,0.06758018734955512,0.007427569651566447,0.6970000000000001,0.00532505513304097,0.018612838265203855,0.001312003213635724,0.9958557990645769,0.021232714778532523,0.0,-0.09063970543221696,-0.1416246305564007,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8845000000185024,HOLD
00088,benign_step,flat,False,282196.1862873937,804.2296828766222,350.89004086247553,0.002158423062181881,1.8698679327829083e-06,0.0006928989326161016,14,,,0.0008591591301368056,False,0.0,0.0,0,0.25,0.12838608911270832,0.13327089652765936,0.001622791531270303,0.20249999999999999,0.0009312979533449523,0.035586674687075145,0.0021173588981098774,0.9974422877027079,0.016364656452869865,0.0,1.2763048220011672,-0.0134002044592828,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07150000001850121,HOLD
00088,benign_step,flat,False,282196.1862873937,804.2296828766222,350.89004086247553,0.002158423062181881,1.8698679327829083e-06,0.0006928989326161016,14,,,0.0008591591301368056,False,0.0,0.0,0,0.5,0.25087719040963335,0.26416301904309564,0.001622791531270303,0.39649999999999996,0.0009312979533449523,0.035586674687075145,0.0064329290251811735,0.9926538440978857,0.0255399427582909,0.0,1.0829128068354623,0.05294984171921793,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07150000001850121,HOLD
00088,benign_step,flat,False,282196.1862873937,804.2296828766222,350.89004086247553,0.002158423062181881,1.8698679327829083e-06,0.0006928989326161016,14,,,0.0008591591301368056,False,0.0,0.0,0,1.0,0.4643848166381446,0.4657653768020244,0.0016227915312704649,0.703,0.0009312979533449523,0.035586674687075145,0.015739223614031062,0.9826850538642385,0.03381980471070877,0.0,1.0806717139316517,0.043345583808504194,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07150000001850121,HOLD
00089,benign_step,flat,False,357218.90971691726,812.4549662160973,439.67841243018995,0.0017385783182892205,6.854564404194225e-06,0.0032691765581941367,16,,,0.008565545277605384,True,0.0,0.0,0,0.25,0.03416068511744869,0.03822671217993112,0.004666003787531872,0.127,0.004191405941489854,0.01834067072877428,0.0014778681455817008,0.9964487035287602,0.042031835859998645,0.0,0.07712539569216076,0.06519218355975358,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3040000000184978,HOLD
00089,benign_step,flat,False,357218.90971691726,812.4549662160973,439.67841243018995,0.0017385783182892205,6.854564404194225e-06,0.0032691765581941367,16,,,0.008565545277605384,True,0.0,0.0,0,0.5,0.05232677421194788,0.05944592434237246,0.004768971833878108,0.3795,0.004191405941489854,0.01834067072877428,0.002635964110276376,0.9953737806801242,0.049430406193326185,0.0,0.06700253248657319,-0.008070382527573465,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3040000000184978,HOLD
00089,benign_step,flat,False,357218.90971691726,812.4549662160973,439.67841243018995,0.0017385783182892205,6.854564404194225e-06,0.0032691765581941367,16,,,0.008565545277605384,True,0.0,0.0,0,1.0,0.09323477986565314,0.10242626529593772,0.0063243064297218935,0.8115,0.004191405941489854,0.01834067072877428,0.004103101805841758,0.9936189691101793,0.04354126800838704,0.0,0.07506772243732375,0.04166829831227015,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3040000000184978,HOLD
00090,benign_step,flat,False,214238.78945145465,776.887154049896,275.7656479897144,0.0037803801090270286,1.1960408655624633e-06,0.002367388614619906,14,,,0.005541786005093015,True,0.0,0.0,0,0.25,0.024541291071331905,0.026225012443604187,0.0035728882599190413,0.13999999999999999,0.002679197764207234,0.011732483643903686,0.0004984834397641709,0.998466328196002,0.01951676751077315,0.0,-0.06665852928038751,-0.004437672196138851,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2545000000184969,HOLD
00090,benign_step,flat,False,214238.78945145465,776.887154049896,275.7656479897144,0.0037803801090270286,1.1960408655624633e-06,0.002367388614619906,14,,,0.005541786005093015,True,0.0,0.0,0,0.5,0.04141827928110474,0.04583124181899579,0.0037515346095508407,0.398,0.002679197764207234,0.011732483643903686,0.0005475315256826853,0.9982407426385168,0.012907914582159482,0.0,-0.05489566983863512,-0.011976904118466976,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2545000000184969,HOLD
00090,benign_step,flat,False,214238.78945145465,776.887154049896,275.7656479897144,0.0037803801090270286,1.1960408655624633e-06,0.002367388614619906,14,,,0.005541786005093015,True,0.0,0.0,0,1.0,0.07810588849212503,0.08285532151950577,0.004488441118602674,0.809,0.002679197764207234,0.011732483643903686,0.0013616325725190786,0.9970895137685817,0.0172127840098102,0.0,-0.04569041103899634,-0.009987526638593201,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2545000000184969,HOLD
00091,benign_step,flat,False,361152.8006793928,837.6140925448374,431.16848665014595,0.009227023746555917,3.359654235972852e-05,0.0006063766858100307,12,,,0.0005762414329104199,True,0.0,0.0,0,0.25,0.0776202560756628,0.08210127176611146,0.0011823240788065834,0.2165,0.004353840276165091,0.024040637731968892,0.009077346018010217,0.9900645453169639,0.11545810801321142,0.0,0.2560273235151726,0.16078856403942665,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22200000001849907,HOLD
00091,benign_step,flat,False,361152.8006793928,837.6140925448374,431.16848665014595,0.009227023746555917,3.359654235972852e-05,0.0006063766858100307,12,,,0.0005762414329104199,True,0.0,0.0,0,0.5,0.19986176162091607,0.2154507276030834,0.0012667773154093633,0.40299999999999997,0.004353840276165091,0.024040637731968892,0.016844234712850684,0.982013829074156,0.08385983761628359,0.0,0.7519790576777926,0.17443728777269063,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22200000001849907,HOLD
00091,benign_step,flat,False,361152.8006793928,837.6140925448374,431.16848665014595,0.009227023746555917,3.359654235972852e-05,0.0006063766858100307,12,,,0.0005762414329104199,True,0.0,0.0,0,1.0,0.4743935778371986,0.4992511294961155,0.0014356837886149228,0.708,0.004353840276165091,0.024040637731968892,0.026112185935052223,0.9720992536036678,0.054927510913903216,0.0,0.8000848835811797,0.4402605367379621,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22200000001849907,HOLD
00092,benign_step,flat,False,444838.3887852919,825.1447377941939,539.1034668347394,0.010400189770461761,3.8463751461214946e-06,0.002448214517630166,14,,,0.0018022293125295314,True,0.0,0.0,0,0.25,0.061955083281589725,0.06545344723040612,0.004048990298369592,0.222,0.0027384415026915766,0.021520933363848322,0.0014689170242691396,0.9971781971660905,0.023332778668544826,0.0,0.3206883483415427,-0.11648065818763284,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10550000001850052,HOLD
00092,benign_step,flat,False,444838.3887852919,825.1447377941939,539.1034668347394,0.010400189770461761,3.8463751461214946e-06,0.002448214517630166,14,,,0.0018022293125295314,True,0.0,0.0,0,0.5,0.13341563586116123,0.14132798560934287,0.004048990298369592,0.39599999999999996,0.0027384415026915766,0.021520933363848322,0.002889807732312695,0.9956145167470617,0.021499044466058964,0.0,0.4768748116287113,-0.10165989303833468,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10550000001850052,HOLD
00092,benign_step,flat,False,444838.3887852919,825.1447377941939,539.1034668347394,0.010400189770461761,3.8463751461214946e-06,0.002448214517630166,14,,,0.0018022293125295314,True,0.0,0.0,0,1.0,0.2992631223097809,0.31848594433536187,0.004048990298369592,0.768,0.0027384415026915766,0.021520933363848322,0.005872309995554919,0.9926918037985331,0.019557213521201138,0.0,0.46257315545805966,-0.11597435018992223,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10550000001850052,HOLD
00093,benign_step,flat,False,111917.27584054458,798.1223876535713,140.22570669841025,0.0029929260501241214,1.3517156769049984e-05,0.003763960479892838,12,,,0.0036205588557818935,True,0.0,0.0,0,0.25,0.04223900659533164,0.0463235331514759,0.006064224081614161,0.222,0.004021203879811361,0.01565696300834489,0.0018083686435046676,0.9969101052479847,0.041822622347200515,0.0,0.09757638476885713,0.0890735369026985,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20800000001849894,HOLD
00093,benign_step,flat,False,111917.27584054458,798.1223876535713,140.22570669841025,0.0029929260501241214,1.3517156769049984e-05,0.003763960479892838,12,,,0.0036205588557818935,True,0.0,0.0,0,0.5,0.09413688105631313,0.10197623493924798,0.006064224081614161,0.3815,0.004021203879811361,0.01565696300834489,0.0011939007745028478,0.9964654871633705,0.012549294881720558,0.0,0.15058503216074706,0.1026684369557715,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20800000001849894,HOLD
00093,benign_step,flat,False,111917.27584054458,798.1223876535713,140.22570669841025,0.0029929260501241214,1.3517156769049984e-05,0.003763960479892838,12,,,0.0036205588557818935,True,0.0,0.0,0,1.0,0.17729334999512564,0.187028924944748,0.006064224081614161,0.7305,0.004021203879811361,0.01565696300834489,0.001497469643415213,0.9955302470110682,0.008398909120593406,0.0,0.15142157511165216,0.09354539159640174,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20800000001849894,HOLD
00094,benign_step,flat,False,150709.8961059186,786.3337351786711,191.6614909974252,0.008403277299808073,2.8834498063634824e-06,0.0041190560580853216,16,,,0.007843299743560404,False,0.0,0.0,0,0.25,0.025136943274454423,0.029686677843432128,0.006394709236882746,0.048,0.004111355778260818,0.020910597777359954,0.0010876067822384269,0.9959657312909751,0.04161185838825406,0.0,-0.04501145081224877,0.07296845063485818,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6930000000184983,HOLD
00094,benign_step,flat,False,150709.8961059186,786.3337351786711,191.6614909974252,0.008403277299808073,2.8834498063634824e-06,0.0041190560580853216,16,,,0.007843299743560404,False,0.0,0.0,0,0.5,0.0359758294999324,0.04045640836102629,0.007152814212864672,0.254,0.004111355778260818,0.020910597777359954,0.0017482885439126389,0.9955613584300215,0.047281928967025204,0.0,-0.008790052683212691,0.04634582631932941,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6930000000184983,HOLD
00094,benign_step,flat,False,150709.8961059186,786.3337351786711,191.6614909974252,0.008403277299808073,2.8834498063634824e-06,0.0041190560580853216,16,,,0.007843299743560404,False,0.0,0.0,0,1.0,0.06440869059329239,0.07266431398091752,0.007152814212864672,0.7105,0.004111355778260818,0.020910597777359954,0.0024646236280925775,0.9952374536570475,0.037680369469822755,0.0,-0.0030678703829156878,0.010843020748162851,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6930000000184983,HOLD
00095,benign_step,flat,False,172819.7636868236,821.5173578489472,210.3665394719512,0.035227783603985055,2.2511504169589796e-06,0.000796926354196002,16,,,0.0010506035960420083,False,0.0,0.0,0,0.25,0.03311395573144578,0.034892355216856054,0.0013618169201704499,0.2075,0.0009399396248233633,0.014296667709771223,0.0008477183067338534,0.9988226344356376,0.024849604467078505,0.0,0.2748808830358566,0.025470831965031925,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,HOLD
00095,benign_step,flat,False,172819.7636868236,821.5173578489472,210.3665394719512,0.035227783603985055,2.2511504169589796e-06,0.000796926354196002,16,,,0.0010506035960420083,False,0.0,0.0,0,0.5,0.0622594909826125,0.06622137061012145,0.0013618169201704499,0.4275,0.0009399396248233633,0.014296667709771223,0.0007372642818558118,0.9988053212752172,0.01165460345007291,0.0,0.1357044024373738,0.00048123882224283967,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,HOLD
00095,benign_step,flat,False,172819.7636868236,821.5173578489472,210.3665394719512,0.035227783603985055,2.2511504169589796e-06,0.000796926354196002,16,,,0.0010506035960420083,False,0.0,0.0,0,1.0,0.13617824205014908,0.14183591274070803,0.0014147524501544712,0.8425,0.0009399396248233633,0.014296667709771223,0.0019372232358042198,0.9974381733128689,0.014121942422151883,0.0,0.2716826961901339,0.03437675736969757,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,HOLD
00096,benign_step,flat,False,107288.4460463285,785.9408766620979,136.50956354628616,0.016553164208678056,6.009189441581162e-06,0.0025886628088750002,14,,,0.002882148305354569,True,0.0,0.0,0,0.25,-0.015460312856301343,0.020454160274818754,0.0038158663661734334,0.031,0.0019310051025014379,0.015071896126446254,-0.0009832039227641333,0.9989188338665397,-0.05973178829269596,0.0,0.030609151981463852,0.2517297532889494,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6340000000185018,HOLD
00096,benign_step,flat,False,107288.4460463285,785.9408766620979,136.50956354628616,0.016553164208678056,6.009189441581162e-06,0.0025886628088750002,14,,,0.002882148305354569,True,0.0,0.0,0,0.5,-0.025875517859735683,0.03132467383694365,0.0040278592525667374,0.3235,0.0019310051025014379,0.015071896126446254,-0.00023735000432530327,0.9988444723705706,-0.008831457892794537,0.0,0.09493588445063264,0.2576986093986519,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6340000000185018,HOLD
00096,benign_step,flat,False,107288.4460463285,785.9408766620979,136.50956354628616,0.016553164208678056,6.009189441581162e-06,0.0025886628088750002,14,,,0.002882148305354569,True,0.0,0.0,0,1.0,-0.04330609107081652,0.04840187143280897,0.0046638435006553895,0.8180000000000001,0.0019310051025014379,0.015071896126446254,-0.0017174547365429807,0.9986800586766483,-0.0387634001338076,0.0,0.11292207299593521,0.25439755005588915,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6340000000185018,HOLD
00097,benign_step,flat,False,121693.65467821743,813.2636001767744,149.6361753455652,0.02197505704915518,7.425219418734561e-06,0.0013061075109334621,12,,,0.005883239392163079,False,0.0,0.0,0,0.25,0.01869052372634659,0.020261056020406034,0.0018382803593599137,0.131,0.0011149082215059158,0.011948831343419165,0.00027994563669753555,0.9987000871778826,0.014217277335440232,0.0,0.11364798640145606,0.07155107669260571,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.439000000018501,HOLD
00097,benign_step,flat,False,121693.65467821743,813.2636001767744,149.6361753455652,0.02197505704915518,7.425219418734561e-06,0.0013061075109334621,12,,,0.005883239392163079,False,0.0,0.0,0,0.5,0.027589803560367842,0.03017178779618108,0.00207805361993174,0.354,0.0011149082215059158,0.011948831343419165,0.00046107209842188103,0.9987000871778826,0.016127151676587063,0.0,0.1723975921374486,0.04831026801887832,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.439000000018501,HOLD
00097,benign_step,flat,False,121693.65467821743,813.2636001767744,149.6361753455652,0.02197505704915518,7.425219418734561e-06,0.0013061075109334621,12,,,0.005883239392163079,False,0.0,0.0,0,1.0,0.05221197691411346,0.057306414823933866,0.0020780536199319294,0.815,0.0011149082215059158,0.011948831343419165,0.0009108221739464051,0.9979578782463514,0.01711686403639003,0.0,0.19235787692540804,0.09987697622360735,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.439000000018501,HOLD
00098,benign_step,flat,False,651460.8628574124,790.0985903978541,824.5311038073987,0.04394703376210133,3.699463434808029e-06,0.0006782847265003817,14,,,0.0016648375949489182,True,0.0,0.0,0,0.25,0.020106124183162877,0.020869649662898858,0.0010233829036404125,0.1685,0.0012227480516802303,0.012833090342282534,0.0008012121374433653,0.9988822635520581,0.03796112116513184,0.0,0.04825464265756174,0.12624662925181127,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6120000000185005,HOLD
00098,benign_step,flat,False,651460.8628574124,790.0985903978541,824.5311038073987,0.04394703376210133,3.699463434808029e-06,0.0006782847265003817,14,,,0.0016648375949489182,True,0.0,0.0,0,0.5,0.030374368587291325,0.03141450567552187,0.0010233829036404125,0.4095,0.0012227480516802303,0.012833090342282534,0.000987449958928652,0.998604303930327,0.03147314203890095,0.0,0.04004585511845328,0.15893575313969102,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6120000000185005,HOLD
00098,benign_step,flat,False,651460.8628574124,790.0985903978541,824.5311038073987,0.04394703376210133,3.699463434808029e-06,0.0006782847265003817,14,,,0.0016648375949489182,True,0.0,0.0,0,1.0,0.05513912246778264,0.05834351470800431,0.0010635150585199082,0.855,0.0012227480516802303,0.012833090342282534,0.0020359022487276657,0.9975272191910719,0.03626530232808747,0.0,-0.017898061225966457,0.11037217355382646,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6120000000185005,HOLD
00099,benign_step,flat,False,638626.6544614345,792.7763114274414,805.5571858744729,0.013778602811908444,1.3978647948163189e-06,0.0006906000110162683,12,,,0.00922679168987911,False,0.0,0.0,0,0.25,0.018849474736332375,0.019585657888283266,0.0010097286441012935,0.054,0.0013000425073122802,0.017015445720649527,0.0007214312610644059,0.998796528192946,0.036345105885542746,0.0,0.08858421102992427,-0.027743554468180203,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.1625000000185028,HOLD
00099,benign_step,flat,False,638626.6544614345,792.7763114274414,805.5571858744729,0.013778602811908444,1.3978647948163189e-06,0.0006906000110162683,12,,,0.00922679168987911,False,0.0,0.0,0,0.5,0.02334092599242522,0.024221223584072193,0.001193313603911701,0.322,0.0013000425073122802,0.017015445720649527,0.0009005724877273151,0.998500329521006,0.03699828379608767,0.0,0.029537492576874946,0.030557156711372206,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.1625000000185028,HOLD
00099,benign_step,flat,False,638626.6544614345,792.7763114274414,805.5571858744729,0.013778602811908444,1.3978647948163189e-06,0.0006906000110162683,12,,,0.00922679168987911,False,0.0,0.0,0,1.0,0.03317957753670028,0.0350987517868511,0.0014686986203899669,0.741,0.0013000425073122802,0.017015445720649527,0.0013303319739126197,0.9982509114797867,0.03892183782798887,0.0,0.09889426287051115,0.017950926419052868,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.1625000000185028,HOLD
00100,benign_step,flat,False,383506.7456367891,819.7136918277407,467.85450756796854,0.009485638301593914,4.045503342520563e-06,0.0005504661407234423,16,,,0.006156959684980898,True,0.0,0.0,0,0.25,0.0286408021873778,0.02981671223371605,0.0009008550936098118,0.1955,0.0009181511307707392,0.01534007191878385,0.0010327239774715158,0.9987425432742822,0.03484129649875972,0.0,0.19050341351499395,-0.09187879391802906,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38950000001850005,HOLD
00100,benign_step,flat,False,383506.7456367891,819.7136918277407,467.85450756796854,0.009485638301593914,4.045503342520563e-06,0.0005504661407234423,16,,,0.006156959684980898,True,0.0,0.0,0,0.5,0.050501109207683144,0.05316388917339316,0.0009008550936098118,0.4165,0.0009181511307707392,0.01534007191878385,0.0014490155834324117,0.9982591656815047,0.028135618935683848,0.0,0.10145458652837964,-0.09760334226300345,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38950000001850005,HOLD
00100,benign_step,flat,False,383506.7456367891,819.7136918277407,467.85450756796854,0.009485638301593914,4.045503342520563e-06,0.0005504661407234423,16,,,0.006156959684980898,True,0.0,0.0,0,1.0,0.09840623232220803,0.103791016576459,0.0009008550936098118,0.8585,0.0009181511307707392,0.01534007191878385,0.0028194189207263647,0.9967202239019739,0.02836259714167325,0.0,0.36718106954972884,-0.07243575053863828,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38950000001850005,HOLD
00101,benign_step,flat,False,736615.3972773516,798.8644561673193,922.078071681124,0.005352934797163994,4.329124145919605e-06,0.0012302857159992504,16,,,0.00798146674478786,True,0.0,0.0,0,0.25,0.029361218872232447,0.03196213925154103,0.0016151301812564376,0.207,0.0020027018051186557,0.014835168488629246,0.0014904038180539884,0.9977636827749458,0.049089064056551154,0.0,0.09460175095179058,0.026195267097602,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33450000001850055,HOLD
00101,benign_step,flat,False,736615.3972773516,798.8644561673193,922.078071681124,0.005352934797163994,4.329124145919605e-06,0.0012302857159992504,16,,,0.00798146674478786,True,0.0,0.0,0,0.5,0.046350326498761835,0.04820575719576271,0.001847209619972331,0.3905,0.0020027018051186557,0.014835168488629246,0.0021650505109530155,0.9969760136711445,0.04572408832301567,0.0,0.07257737411837206,-0.015153651384236777,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33450000001850055,HOLD
00101,benign_step,flat,False,736615.3972773516,798.8644561673193,922.078071681124,0.005352934797163994,4.329124145919605e-06,0.0012302857159992504,16,,,0.00798146674478786,True,0.0,0.0,0,1.0,0.08251004324935325,0.08642645601084785,0.001847209619972331,0.8215,0.0020027018051186557,0.014835168488629246,0.0034963631474412304,0.9957787912535905,0.04186757677757888,0.0,0.1951283733193728,-0.01111455772168645,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33450000001850055,HOLD
