event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00102,benign_step,flat,False,654539.5840998361,803.632810126579,814.4759345959761,0.0015297787748433404,2.309953775898277e-06,0.0005466593357593772,14,,,0.0022665831506717025,False,0.0,0.0,0,0.25,0.023910964166844576,0.025123435081454662,0.000771283855039299,0.2105,0.0007736211724268379,0.015272980288087098,0.0007337176124247994,0.9989160085623613,0.02945360153507611,0.0,0.17020717675055314,-0.03560704977041931,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2545000000184969,HOLD
00102,benign_step,flat,False,654539.5840998361,803.632810126579,814.4759345959761,0.0015297787748433404,2.309953775898277e-06,0.0005466593357593772,14,,,0.0022665831506717025,False,0.0,0.0,0,0.5,0.03721998767948026,0.038775233504218964,0.0008814726156125968,0.395,0.0007736211724268379,0.015272980288087098,0.0011755698745811482,0.9985412588643574,0.03075798674870568,0.0,0.2472170304599273,-0.06064171961430258,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2545000000184969,HOLD
00102,benign_step,flat,False,654539.5840998361,803.632810126579,814.4759345959761,0.0015297787748433404,2.309953775898277e-06,0.0005466593357593772,14,,,0.0022665831506717025,False,0.0,0.0,0,1.0,0.06448237078865392,0.0675002084083033,0.0009035118664863755,0.846,0.0007736211724268379,0.015272980288087098,0.0022153088938989453,0.99724347112644,0.033830615281919364,0.0,0.22513621247670898,-0.013752286772327756,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2545000000184969,HOLD
00103,benign_step,flat,False,597209.2917304806,833.7611993136169,716.2833821268313,0.011687865862571102,2.8202438030338508e-05,0.0007499703307838823,16,,,0.0008181428533397068,True,0.0,0.0,0,0.25,0.056189101557324574,0.059843785532290514,0.001577816269956022,0.216,0.0037659362938180997,0.020880521264414063,0.0067381996216800705,0.9925412859385134,0.1178231417908517,0.0,0.02160890151502634,0.10927129313339218,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3745000000184989,HOLD
00103,benign_step,flat,False,597209.2917304806,833.7611993136169,716.2833821268313,0.011687865862571102,2.8202438030338508e-05,0.0007499703307838823,16,,,0.0008181428533397068,True,0.0,0.0,0,0.5,0.13039410108049274,0.14020422301215016,0.0016245629732221302,0.4385,0.0037659362938180997,0.020880521264414063,0.011834506464420561,0.9872944713645222,0.09006878061573463,0.0,0.212629238650645,0.10483023734819769,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3745000000184989,HOLD
00103,benign_step,flat,False,597209.2917304806,833.7611993136169,716.2833821268313,0.011687865862571102,2.8202438030338508e-05,0.0007499703307838823,16,,,0.0008181428533397068,True,0.0,0.0,0,1.0,0.33645466886285214,0.35741378735723717,0.001840785648281973,0.7445,0.0037659362938180997,0.020880521264414063,0.018042741697659546,0.9809560940092058,0.05346715681386068,0.0,0.2347481643199508,0.1625790844510334,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3745000000184989,HOLD
00104,benign_step,flat,False,150283.64914443216,807.0212004143575,186.2201997509736,0.0014980886978362082,2.748379566848466e-05,0.0028633513314568677,14,,,0.00528941516272439,False,0.0,0.0,0,0.25,0.056012602517486916,0.05884403715998054,0.004452321739323006,0.1995,0.003235873678586167,0.017859262128215293,0.0016234066153758945,0.9960034076713763,0.028474522187931395,0.0,-0.03121789153079364,0.06608683962965058,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30200000001850275,HOLD
00104,benign_step,flat,False,150283.64914443216,807.0212004143575,186.2201997509736,0.0014980886978362082,2.748379566848466e-05,0.0028633513314568677,14,,,0.00528941516272439,False,0.0,0.0,0,0.5,0.11121163710631433,0.11753264301941485,0.005905182725134746,0.41750000000000004,0.003235873678586167,0.017859262128215293,0.0026953732781525856,0.9952554502736329,0.02402044340195187,0.0,0.06318803653392054,0.042768530750863384,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30200000001850275,HOLD
00104,benign_step,flat,False,150283.64914443216,807.0212004143575,186.2201997509736,0.0014980886978362082,2.748379566848466e-05,0.0028633513314568677,14,,,0.00528941516272439,False,0.0,0.0,0,1.0,0.16897989415751455,0.17632668862057357,0.005952052116078487,0.7205,0.003235873678586167,0.017859262128215293,0.0032598723438387596,0.9944067248884693,0.019177987843773732,0.0,0.20985659148330146,0.04956327673693552,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30200000001850275,HOLD
00105,benign_step,flat,False,228952.45171324303,832.2370031483191,275.1048689821831,0.005176003958384716,2.4619481037702224e-05,0.0007367730830749363,12,,,0.005167233507790039,False,0.0,0.0,0,0.25,0.02702641441026405,0.027899286725605515,0.0011783337221097148,0.184,0.0014129533585223169,0.01534551631865291,0.0012136799402832257,0.9983897972124309,0.04330485956986144,0.0,0.09919884540023749,0.10708245997554863,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6210000000185025,HOLD
00105,benign_step,flat,False,228952.45171324303,832.2370031483191,275.1048689821831,0.005176003958384716,2.4619481037702224e-05,0.0007367730830749363,12,,,0.005167233507790039,False,0.0,0.0,0,0.5,0.04295520326826845,0.04593683907319109,0.0011783337221097148,0.41,0.0014129533585223169,0.01534551631865291,0.0017842097018868108,0.9978202169208525,0.04059154705752079,0.0,0.11736346951340323,0.10174077655149578,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6210000000185025,HOLD
00105,benign_step,flat,False,228952.45171324303,832.2370031483191,275.1048689821831,0.005176003958384716,2.4619481037702224e-05,0.0007367730830749363,12,,,0.005167233507790039,False,0.0,0.0,0,1.0,0.07646267432054774,0.07997252151185498,0.0013596139132489198,0.8360000000000001,0.0014129533585223169,0.01534551631865291,0.002563323684453226,0.9968042172318421,0.03309108169756643,0.0,0.06617671126827904,0.08421690656533391,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6210000000185025,HOLD
00106,benign_step,flat,False,254596.35287534105,804.7077184991189,316.38363473162065,0.0011031426407348203,3.4456441740172973e-06,0.003464575436963681,12,,,0.004977644790657493,False,0.0,0.0,0,0.25,0.03901906248590347,0.04444172201526514,0.004883706510942552,0.19349999999999998,0.003405759643641439,0.01592436736745059,0.0015228286469420459,0.996196268821351,0.03805258175346949,0.0,-0.04970237939711832,0.0038737111398947865,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2480000000184973,HOLD
00106,benign_step,flat,False,254596.35287534105,804.7077184991189,316.38363473162065,0.0011031426407348203,3.4456441740172973e-06,0.003464575436963681,12,,,0.004977644790657493,False,0.0,0.0,0,0.5,0.06021217114272669,0.063889340822776,0.005232545101733392,0.42000000000000004,0.003405759643641439,0.01592436736745059,0.0017195168936861838,0.995570653162948,0.028091094656270806,0.0,-0.05189383392501826,0.010065863357426643,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2480000000184973,HOLD
00106,benign_step,flat,False,254596.35287534105,804.7077184991189,316.38363473162065,0.0011031426407348203,3.4456441740172973e-06,0.003464575436963681,12,,,0.004977644790657493,False,0.0,0.0,0,1.0,0.1085591140652773,0.11826417153797066,0.005406959574253338,0.7945,0.003405759643641439,0.01592436736745059,0.004710236481410371,0.9923018189278547,0.04299264850392937,0.0,0.015850661103638128,0.07636832555931426,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2480000000184973,HOLD
00107,benign_step,flat,False,878212.6137809104,768.3993831570097,1142.9116590030658,0.009327310149093642,4.181603317304866e-06,0.002983587911952039,14,,,0.005005172054317184,True,0.0,0.0,0,0.25,0.026340744452203482,0.02958368534732835,0.005803391381675401,0.15100000000000002,0.0034881543014709466,0.014283848691896105,0.0008890515033780648,0.9967834626771858,0.03251745777926004,0.0,-0.03704839962100057,0.025546694808094978,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4540000000185021,HOLD
00107,benign_step,flat,False,878212.6137809104,768.3993831570097,1142.9116590030658,0.009327310149093642,4.181603317304866e-06,0.002983587911952039,14,,,0.005005172054317184,True,0.0,0.0,0,0.5,0.04099491360380381,0.04658619804552545,0.005803391381675401,0.372,0.0034881543014709466,0.014283848691896105,0.0025149149500005145,0.99637271574674,0.05988617987709632,0.0,-0.0811367334654731,0.05294566429205844,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4540000000185021,HOLD
00107,benign_step,flat,False,878212.6137809104,768.3993831570097,1142.9116590030658,0.009327310149093642,4.181603317304866e-06,0.002983587911952039,14,,,0.005005172054317184,True,0.0,0.0,0,1.0,0.0691714959036789,0.07494366263956709,0.005803391381675401,0.812,0.0034881543014709466,0.014283848691896105,0.002756214365335343,0.9955156531507563,0.03927826149122813,0.0,-0.05789247041126746,0.04468582900579402,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4540000000185021,HOLD
00108,benign_step,flat,False,123373.98867826021,825.1910143788589,149.50961235457316,0.0019895534773983307,2.8825486558938594e-06,0.004732259040870001,12,,,0.0006550733968587076,False,0.0,0.0,0,0.25,0.15683505765430714,0.16367465668788475,0.007496155985143618,0.211,0.0047851548549751755,0.05498041531508136,0.0014459222255261304,0.9962864728481441,0.009160969983569888,0.0,0.4418683380592605,-0.09778457250614334,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08350000001849933,HOLD
00108,benign_step,flat,False,123373.98867826021,825.1910143788589,149.50961235457316,0.0019895534773983307,2.8825486558938594e-06,0.004732259040870001,12,,,0.0006550733968587076,False,0.0,0.0,0,0.5,0.2980919069627373,0.31295153422772387,0.008099293564745157,0.4,0.0047851548549751755,0.05498041531508136,0.0036340362483001094,0.9936873138892862,0.012150232633184755,0.0,0.18279268369043142,-0.06404827681676636,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08350000001849933,HOLD
00108,benign_step,flat,False,123373.98867826021,825.1910143788589,149.50961235457316,0.0019895534773983307,2.8825486558938594e-06,0.004732259040870001,12,,,0.0006550733968587076,False,0.0,0.0,0,1.0,0.44509364761077147,0.4604189786169759,0.008099293564745157,0.5894999999999999,0.0047851548549751755,0.05498041531508136,0.008269196485719572,0.988006527549566,0.01853690705978101,0.0,0.4662822502047027,-0.05964887606787193,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08350000001849933,HOLD
00109,benign_step,flat,False,584100.7732252687,767.9450425382423,760.6023098927441,0.005947872531655616,1.462119391707325e-06,0.0005708537471719923,16,,,0.0014810516810306658,False,0.0,0.0,0,0.25,0.09326323382991637,0.09815350880670926,0.0012782356709426092,0.21350000000000002,0.001703712468304781,0.02944525202946396,0.00416065934130271,0.9953498714066872,0.04413872909145028,0.0,0.6021626603701101,0.1423295611323175,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11050000001849858,HOLD
00109,benign_step,flat,False,584100.7732252687,767.9450425382423,760.6023098927441,0.005947872531655616,1.462119391707325e-06,0.0005708537471719923,16,,,0.0014810516810306658,False,0.0,0.0,0,0.5,0.1990166270694721,0.2119853344343857,0.0015649459621541691,0.415,0.001703712468304781,0.02944525202946396,0.0085280973828227,0.9904621919458529,0.042636942277106904,0.0,0.8103262401197563,0.16202034074564622,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11050000001849858,HOLD
00109,benign_step,flat,False,584100.7732252687,767.9450425382423,760.6023098927441,0.005947872531655616,1.462119391707325e-06,0.0005708537471719923,16,,,0.0014810516810306658,False,0.0,0.0,0,1.0,0.4467685314818321,0.474391361412095,0.0015828568292367358,0.7605,0.001703712468304781,0.02944525202946396,0.018431886156019633,0.9797712677787668,0.0411638711970707,0.0,0.8181368495307422,0.21088307586593857,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11050000001849858,HOLD
00110,benign_step,flat,False,107147.43774382699,836.3205706415398,128.11766385422567,0.0022822753780130218,2.8930458374272877e-06,0.002295620135604779,12,,,0.0015449606329153674,False,0.0,0.0,0,0.25,0.062325687132399304,0.06515853166599148,0.00345363238889523,0.22249999999999998,0.001651001358310235,0.019009360234641195,0.0007928462019589587,0.9970489881846126,0.012520135791046395,0.0,0.048202966891308256,0.14240217265996963,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,HOLD
00110,benign_step,flat,False,107147.43774382699,836.3205706415398,128.11766385422567,0.0022822753780130218,2.8930458374272877e-06,0.002295620135604779,12,,,0.0015449606329153674,False,0.0,0.0,0,0.5,0.1335154083311396,0.14226086462459683,0.00345363238889523,0.43,0.001651001358310235,0.019009360234641195,0.0032015953723489457,0.9953422833480474,0.02380095642625198,0.0,0.09064719672582647,0.12482677800922619,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,HOLD
00110,benign_step,flat,False,107147.43774382699,836.3205706415398,128.11766385422567,0.0022822753780130218,2.8930458374272877e-06,0.002295620135604779,12,,,0.0015449606329153674,False,0.0,0.0,0,1.0,0.3123930385095515,0.3323833079818183,0.004144357675676319,0.7645,0.001651001358310235,0.019009360234641195,0.007588273158122344,0.9908273073485255,0.02421327925537526,0.0,0.09425774487163813,0.08815833189368712,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,HOLD
00111,benign_step,flat,False,640039.4149571102,805.8849994671239,794.2068848288826,0.0018698803232189485,2.2318689455476467e-06,0.0015263300902915175,16,,,0.0035372857332843324,False,0.0,0.0,0,0.25,0.05231329987196483,0.05472529181268116,0.0022439485956005185,0.20249999999999999,0.0022120229431956497,0.0180191999972696,0.0029943956661316945,0.9963683408430685,0.056166016234652894,0.0,0.34500759630999606,-0.06098576422742803,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1265000000185007,HOLD
00111,benign_step,flat,False,640039.4149571102,805.8849994671239,794.2068848288826,0.0018698803232189485,2.2318689455476467e-06,0.0015263300902915175,16,,,0.0035372857332843324,False,0.0,0.0,0,0.5,0.0985678162539339,0.10554099554633832,0.002393207538998177,0.423,0.0022120229431956497,0.0180191999972696,0.00487301780286252,0.9942887224079898,0.04894169608414996,0.0,0.24617807737920244,0.012012955813017555,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1265000000185007,HOLD
00111,benign_step,flat,False,640039.4149571102,805.8849994671239,794.2068848288826,0.0018698803232189485,2.2318689455476467e-06,0.0015263300902915175,16,,,0.0035372857332843324,False,0.0,0.0,0,1.0,0.19261756539274202,0.20215954040058473,0.002393207538998177,0.8019999999999999,0.0022120229431956497,0.0180191999972696,0.009583526685638888,0.9892931091330146,0.04949719652862724,0.0,0.4132270465380947,0.025522246187291462,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1265000000185007,HOLD
00112,benign_step,flat,False,203224.9520312099,794.5579636329021,255.77108446817218,0.010111042810326784,1.621844098692915e-06,0.0017411303980020903,12,,,0.0005033250179219711,True,0.0,0.0,0,0.25,0.05794821147951722,0.0631469488350279,0.002846023239699097,0.201,0.002386477704205452,0.020171992844642675,0.002764584691022114,0.9967088357422484,0.046898533842417364,0.0,0.04510283944112527,-0.022040755628220467,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15350000001849995,HOLD
00112,benign_step,flat,False,203224.9520312099,794.5579636329021,255.77108446817218,0.010111042810326784,1.621844098692915e-06,0.0017411303980020903,12,,,0.0005033250179219711,True,0.0,0.0,0,0.5,0.12496164436842357,0.13420268406191826,0.003699833492798215,0.4255,0.002386477704205452,0.020171992844642675,0.005237733279227271,0.9930984663309853,0.0415819696979145,0.0,0.3346740307984984,-0.0007303051969707727,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15350000001849995,HOLD
00112,benign_step,flat,False,203224.9520312099,794.5579636329021,255.77108446817218,0.010111042810326784,1.621844098692915e-06,0.0017411303980020903,12,,,0.0005033250179219711,True,0.0,0.0,0,1.0,0.23242822438790245,0.2403593884872281,0.003699833492798215,0.756,0.002386477704205452,0.020171992844642675,0.010691680507388735,0.9879540952601636,0.045802860966897015,0.0,0.3959190874116009,-0.013940982081341473,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15350000001849995,HOLD
00113,benign_step,flat,False,187278.70549166322,817.9503357931376,228.96097390811101,0.002092420825223544,1.2110016681466174e-06,0.0008316494856752376,12,,,0.006054238081565089,False,0.0,0.0,0,0.25,-0.023731875577672517,0.025327858552084394,0.0015127802758329069,0.191,0.0007456367118386626,0.014696374484122733,-0.0005840093865417789,0.9995385890844684,-0.023613631109684695,0.0,-0.12579687163847417,0.03320908360584766,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2880000000185026,HOLD
00113,benign_step,flat,False,187278.70549166322,817.9503357931376,228.96097390811101,0.002092420825223544,1.2110016681466174e-06,0.0008316494856752376,12,,,0.006054238081565089,False,0.0,0.0,0,0.5,-0.03735697539250579,0.038522656331082525,0.0015127802758329069,0.402,0.0007456367118386626,0.014696374484122733,-0.0008698024055308115,0.9995385890844684,-0.022676511811219453,0.0,-0.00988719083504671,0.04189766882277369,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2880000000185026,HOLD
00113,benign_step,flat,False,187278.70549166322,817.9503357931376,228.96097390811101,0.002092420825223544,1.2110016681466174e-06,0.0008316494856752376,12,,,0.006054238081565089,False,0.0,0.0,0,1.0,-0.06593884622644276,0.06982878861858098,0.0015127802758329069,0.839,0.0007456367118386626,0.014696374484122733,-0.0015240197285593536,0.9995385890844684,-0.022767343844019263,0.0,-0.06372083486401904,0.018594565513324095,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2880000000185026,HOLD
00114,benign_step,flat,False,181560.68277015965,838.177904471031,216.61353968134188,0.001358315802362801,3.7375205296544537e-06,0.00177452636741347,14,,,0.0023763643457294136,False,0.0,0.0,0,0.25,0.061899130676298146,0.0658862150704388,0.003256875109872866,0.1975,0.0020662959682377254,0.020099043352174654,0.0027789595495624118,0.9963018811141835,0.044181207588765425,0.0,0.1320657543412846,-0.03098385681373624,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1460000000184994,HOLD
00114,benign_step,flat,False,181560.68277015965,838.177904471031,216.61353968134188,0.001358315802362801,3.7375205296544537e-06,0.00177452636741347,14,,,0.0023763643457294136,False,0.0,0.0,0,0.5,0.13052295310593165,0.1388402249280474,0.003256875109872866,0.415,0.0020662959682377254,0.020099043352174654,0.005710588624941902,0.9927777160292992,0.0434189507617158,0.0,0.27190542033863024,0.03408281651600037,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1460000000184994,HOLD
00114,benign_step,flat,False,181560.68277015965,838.177904471031,216.61353968134188,0.001358315802362801,3.7375205296544537e-06,0.00177452636741347,14,,,0.0023763643457294136,False,0.0,0.0,0,1.0,0.2852367780582403,0.30214445745299057,0.003256875109872866,0.754,0.0020662959682377254,0.020099043352174654,0.012374215298861995,0.986364101748476,0.04323069656808471,0.0,0.2670259661118282,0.05410937855838581,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1460000000184994,HOLD
00115,benign_step,flat,False,448140.7882487655,821.1848162526696,545.7246400314317,0.008763244179642107,1.5549074342364063e-06,0.00418066404901998,12,,,0.0030231992290860573,True,0.0,0.0,0,0.25,0.027188809060667896,0.031152752018914234,0.007224001601982064,0.1185,0.0039235439925776215,0.014481970488001483,0.0009966024698500138,0.9965717532342115,0.035354543276558015,0.0,-0.06201136947395736,-0.02664085332247115,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2575000000184999,HOLD
00115,benign_step,flat,False,448140.7882487655,821.1848162526696,545.7246400314317,0.008763244179642107,1.5549074342364063e-06,0.00418066404901998,12,,,0.0030231992290860573,True,0.0,0.0,0,0.5,0.047506316837632644,0.05430660717878595,0.007224001601982064,0.33799999999999997,0.0039235439925776215,0.014481970488001483,0.0008543884465623202,0.9965717532342115,0.017613962515897728,0.0,-0.046608540796678796,-0.11320503330122672,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2575000000184999,HOLD
00115,benign_step,flat,False,448140.7882487655,821.1848162526696,545.7246400314317,0.008763244179642107,1.5549074342364063e-06,0.00418066404901998,12,,,0.0030231992290860573,True,0.0,0.0,0,1.0,0.09056114896381007,0.09991970626150845,0.007964929575005048,0.7855,0.0039235439925776215,0.014481970488001483,0.001513877253595487,0.9953679594157964,0.016534056974250654,0.0,-0.0048053948646226904,-0.0052903416426747975,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2575000000184999,HOLD
00116,benign_step,flat,False,113343.66891358931,780.3361917676152,145.24979119172156,0.02799379408944844,3.2951853900736783e-06,0.0013224951795381943,16,,,0.003715910693472765,True,0.0,0.0,0,0.25,-0.01819554830611237,0.02020791118586429,0.001870562145096046,0.0605,0.0014598061960538606,0.015688387935857556,-8.421856038941307e-06,0.9990733909398958,-0.0004387400612182339,0.0,0.04806138990580802,-0.0823955832980596,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.054500000018499,HOLD
00116,benign_step,flat,False,113343.66891358931,780.3361917676152,145.24979119172156,0.02799379408944844,3.2951853900736783e-06,0.0013224951795381943,16,,,0.003715910693472765,True,0.0,0.0,0,0.5,-0.02436810356636386,0.026616097050054716,0.002111929746814103,0.3185,0.0014598061960538606,0.015688387935857556,-0.0002535450938864874,0.9990733909398958,-0.009994641232175847,0.0,0.04710814897923664,-0.06889420051942709,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.054500000018499,HOLD
00116,benign_step,flat,False,113343.66891358931,780.3361917676152,145.24979119172156,0.02799379408944844,3.2951853900736783e-06,0.0013224951795381943,16,,,0.003715910693472765,True,0.0,0.0,0,1.0,-0.0365428245909976,0.04073280574233569,0.0028661877443748526,0.75,0.0014598061960538606,0.015688387935857556,-0.0004435664977087822,0.9990733909398958,-0.01181494739783498,0.0,0.08680651816375454,-0.03888835133294775,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.054500000018499,HOLD
00117,benign_step,flat,False,126313.20259921618,811.0070480654863,155.7485880061264,0.018482519463875177,8.303912352711971e-06,0.0005318966257642684,16,,,0.0012990831785847368,False,0.0,0.0,0,0.25,0.020055813325301475,0.020897765963518295,0.0009343998907863854,0.155,0.0008217450657534734,0.01450229637745166,0.0006286503995266301,0.9989973406016109,0.029856381694418784,0.0,-0.1085614706049154,-0.017309320613176464,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7345000000184981,HOLD
00117,benign_step,flat,False,126313.20259921618,811.0070480654863,155.7485880061264,0.018482519463875177,8.303912352711971e-06,0.0005318966257642684,16,,,0.0012990831785847368,False,0.0,0.0,0,0.5,0.029122732204024854,0.030130210600563003,0.0009343998907863854,0.39149999999999996,0.0008217450657534734,0.01450229637745166,0.0010131332083579535,0.9987033338389689,0.03363350978576185,0.0,-0.11083574196041111,-0.10507189194676281,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7345000000184981,HOLD
00117,benign_step,flat,False,126313.20259921618,811.0070480654863,155.7485880061264,0.018482519463875177,8.303912352711971e-06,0.0005318966257642684,16,,,0.0012990831785847368,False,0.0,0.0,0,1.0,0.046224198278140165,0.048584685595472805,0.0009343998907863854,0.8175,0.0008217450657534734,0.01450229637745166,0.0016770777081099337,0.9978498113758655,0.03551310068266938,0.0,-0.04644201788427739,-0.06881102331180045,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7345000000184981,HOLD
00118,benign_step,flat,False,120546.92577958814,793.4764206982638,151.92250536380925,0.04636653099533979,1.4825303208123654e-05,0.00238041329428943,16,,,0.0011944580473467257,True,0.0,0.0,0,0.25,0.021695761414260394,0.02406083667426937,0.004470916184928397,0.174,0.0031695015222937347,0.018500389405083133,0.00043169811740184736,0.9974176000381061,0.01902108986440962,0.0,0.2141188183995258,-0.12528581814591938,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6980000000185033,HOLD
00118,benign_step,flat,False,120546.92577958814,793.4764206982638,151.92250536380925,0.04636653099533979,1.4825303208123654e-05,0.00238041329428943,16,,,0.0011944580473467257,True,0.0,0.0,0,0.5,0.03030136223969599,0.03482844816224959,0.004470916184928397,0.32899999999999996,0.0031695015222937347,0.018500389405083133,0.0016578933071200435,0.9968877705414757,0.05296553212043673,0.0,0.1969585858683632,-0.05633994682409234,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6980000000185033,HOLD
00118,benign_step,flat,False,120546.92577958814,793.4764206982638,151.92250536380925,0.04636653099533979,1.4825303208123654e-05,0.00238041329428943,16,,,0.0011944580473467257,True,0.0,0.0,0,1.0,0.05162703207379885,0.056996026128918686,0.004470916184928397,0.7234999999999999,0.0031695015222937347,0.018500389405083133,0.0013540884618680154,0.9966501247827918,0.025729903597245956,0.0,0.14595430851569796,-0.0641878653716665,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6980000000185033,HOLD
00119,benign_step,flat,False,722586.6262991416,771.6282418902159,936.4439856802808,0.004033052662358369,3.7387601407862633e-06,0.0007664020193863738,14,,,0.0017089044028678053,True,0.0,0.0,0,0.25,0.1189185974711257,0.12467669532946292,0.001632613740637881,0.2105,0.0026934481460409968,0.03030905051668971,0.005713605277522947,0.9934090259983289,0.04764569798190547,0.0,0.6154730673823753,0.008779094610850115,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1475000000185009,HOLD
00119,benign_step,flat,False,722586.6262991416,771.6282418902159,936.4439856802808,0.004033052662358369,3.7387601407862633e-06,0.0007664020193863738,14,,,0.0017089044028678053,True,0.0,0.0,0,0.5,0.22600720467101762,0.23587468807718126,0.0016806300665440854,0.39599999999999996,0.0026934481460409968,0.03030905051668971,0.010400801182555817,0.988614712358717,0.04581705324123444,0.0,0.9459717352056918,-0.06919228419711597,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1475000000185009,HOLD
00119,benign_step,flat,False,722586.6262991416,771.6282418902159,936.4439856802808,0.004033052662358369,3.7387601407862633e-06,0.0007664020193863738,14,,,0.0017089044028678053,True,0.0,0.0,0,1.0,0.4548849259280372,0.47861835588256146,0.0016806300665440854,0.7675,0.0026934481460409968,0.03030905051668971,0.020997224541747832,0.9771193717296077,0.04605816807608661,0.0,0.9746011862188833,0.0026658232947285075,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1475000000185009,HOLD
00120,benign_step,flat,False,727087.522930742,811.8809203568376,895.5593175057899,0.012852242262837082,1.3982284091157846e-05,0.004133645810467607,12,,,0.0019120392418533372,True,0.0,0.0,0,0.25,-0.03776790920895413,0.04165846461541807,0.006135037683974919,0.1035,0.001053873154772398,0.011974336629411731,-0.0034355685828678676,0.9997042651282528,-0.0886188771323877,0.0,-0.04856274771140476,-0.1449153656278742,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5785000000185017,HOLD
00120,benign_step,flat,False,727087.522930742,811.8809203568376,895.5593175057899,0.012852242262837082,1.3982284091157846e-05,0.004133645810467607,12,,,0.0019120392418533372,True,0.0,0.0,0,0.5,-0.06374176163237677,0.07044594126870991,0.006701349169356099,0.376,0.001053873154772398,0.011974336629411731,-0.005304159186543267,0.9997042651282528,-0.08192794037119164,0.0,-0.04461767339404214,-0.04893231192395347,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5785000000185017,HOLD
00120,benign_step,flat,False,727087.522930742,811.8809203568376,895.5593175057899,0.012852242262837082,1.3982284091157846e-05,0.004133645810467607,12,,,0.0019120392418533372,True,0.0,0.0,0,1.0,-0.12322116926341893,0.13981903774202817,0.00764519823733588,0.8394999999999999,0.001053873154772398,0.011974336629411731,-0.006661735895658823,0.9997042651282528,-0.05362802439519939,0.0,-0.022026271687143013,-0.05950115867487071,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5785000000185017,HOLD
00121,benign_step,flat,False,404280.4028605922,786.1527390814374,514.2517258579607,0.04715497702991026,4.95142470050869e-06,0.003322793409316088,12,,,0.0005645340123774976,True,0.0,0.0,0,0.25,-0.03736427503852099,0.0417916061495569,0.0042669513762236475,0.1865,0.0027221530496381453,0.014019639521789983,-0.001833806622990057,0.9987346210115354,-0.04779985080256983,0.0,0.1511539357372374,0.12968528892512599,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13550000001850276,HOLD
00121,benign_step,flat,False,404280.4028605922,786.1527390814374,514.2517258579607,0.04715497702991026,4.95142470050869e-06,0.003322793409316088,12,,,0.0005645340123774976,True,0.0,0.0,0,0.5,-0.07507383301133386,0.08140804897761031,0.004634793035271497,0.42250000000000004,0.0027221530496381453,0.014019639521789983,-0.0036357115701392472,0.9987346210115354,-0.04779188094278858,0.0,0.10736015832343702,0.10721594301307719,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13550000001850276,HOLD
00121,benign_step,flat,False,404280.4028605922,786.1527390814374,514.2517258579607,0.04715497702991026,4.95142470050869e-06,0.003322793409316088,12,,,0.0005645340123774976,True,0.0,0.0,0,1.0,-0.11386925386466486,0.12304761499606119,0.0051497683907556074,0.767,0.0027221530496381453,0.014019639521789983,-0.004390258806753968,0.9987346210115354,-0.038219616294595464,0.0,0.26701174231439845,0.10217323278642548,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13550000001850276,HOLD
00122,benign_step,flat,False,104996.41668959717,778.8472511005077,134.81002409809844,0.01896992707099408,2.0381894722477916e-06,0.0005361503810188575,16,,,0.0039020585271274557,False,0.0,0.0,0,0.25,0.017136311684845213,0.017588053481623383,0.0008603653262232757,0.1495,0.0009080860647413674,0.012548423613988433,0.0005851191803338279,0.9991094847093945,0.032262302859668884,0.0,-0.027930601775406266,0.12927368458165128,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9410000000185035,HOLD
00122,benign_step,flat,False,104996.41668959717,778.8472511005077,134.81002409809844,0.01896992707099408,2.0381894722477916e-06,0.0005361503810188575,16,,,0.0039020585271274557,False,0.0,0.0,0,0.5,0.023907857123948894,0.024926133542777198,0.0008603653262232757,0.3865,0.0009080860647413674,0.012548423613988433,0.0006952379307229467,0.9990424187375776,0.027912394360672468,0.0,-0.009347049240311931,0.11672804682336445,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9410000000185035,HOLD
00122,benign_step,flat,False,104996.41668959717,778.8472511005077,134.81002409809844,0.01896992707099408,2.0381894722477916e-06,0.0005361503810188575,16,,,0.0039020585271274557,False,0.0,0.0,0,1.0,0.03847935079778246,0.04124548815471673,0.0008853684113162594,0.838,0.0009080860647413674,0.012548423613988433,0.0010962019820235968,0.9984456338206842,0.027766464236923825,0.0,0.016674419117335866,0.1026365842639508,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9410000000185035,HOLD
00123,benign_step,flat,False,534929.738021882,814.9718369726586,656.3781884892647,0.009666651405563598,3.0087450826249197e-06,0.0029841429783334654,12,,,0.0018772683296214181,False,0.0,0.0,0,0.25,0.03672977772916457,0.040505072509122324,0.0041282161230013666,0.206,0.002639765618660083,0.022170937565613145,0.00011078141354170255,0.99692748400242,0.002936179861353122,0.0,-0.10891968938712446,-0.026116525380575566,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00123,benign_step,flat,False,534929.738021882,814.9718369726586,656.3781884892647,0.009666651405563598,3.0087450826249197e-06,0.0029841429783334654,12,,,0.0018772683296214181,False,0.0,0.0,0,0.5,0.0682818842672225,0.07365220867465816,0.004371049083608837,0.4275,0.002639765618660083,0.022170937565613145,0.002216646120280402,0.9949311334948523,0.03199459921919452,0.0,-0.08813604281651409,0.052080978257860865,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00123,benign_step,flat,False,534929.738021882,814.9718369726586,656.3781884892647,0.009666651405563598,3.0087450826249197e-06,0.0029841429783334654,12,,,0.0018772683296214181,False,0.0,0.0,0,1.0,0.14525305467068728,0.1558117715636593,0.004856724303602781,0.852,0.002639765618660083,0.022170937565613145,0.00605781984925567,0.9921237682249852,0.04142012529513209,0.0,-0.017003305714251345,0.039830588262888635,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00124,benign_step,flat,False,979891.1824379626,796.5785377874067,1230.1250108491863,0.0036829430711395454,1.450644219525114e-06,0.0013386914863786202,14,,,0.009906639089296324,True,0.0,0.0,0,0.25,0.020378058412833314,0.02221377996330283,0.0019059193352636249,0.1775,0.0012311182470103187,0.01389186192941789,0.0011798662599514717,0.9981963219194572,0.05519052465696297,0.0,-0.1128931351203648,0.04930523002969468,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.330000000018503,HOLD
00124,benign_step,flat,False,979891.1824379626,796.5785377874067,1230.1250108491863,0.0036829430711395454,1.450644219525114e-06,0.0013386914863786202,14,,,0.009906639089296324,True,0.0,0.0,0,0.5,0.030478334005927844,0.032743546916466644,0.0020380197303996703,0.382,0.0012311182470103187,0.01389186192941789,0.0017610305026289688,0.9975616890615923,0.05594420919154553,0.0,-0.03747119961181425,0.028218183696673532,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.330000000018503,HOLD
00124,benign_step,flat,False,979891.1824379626,796.5785377874067,1230.1250108491863,0.0036829430711395454,1.450644219525114e-06,0.0013386914863786202,14,,,0.009906639089296324,True,0.0,0.0,0,1.0,0.05272789053109766,0.055624100448728876,0.0022267232395576033,0.833,0.0012311182470103187,0.01389186192941789,0.00233077434690116,0.9968120290978265,0.04338108799473729,0.0,-0.027938266508072247,-0.00417005084296491,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.330000000018503,HOLD
00125,benign_step,flat,False,238868.90377208617,823.2200917842649,290.1640838895909,0.022617168779578502,3.746837871223467e-06,0.003338210670217392,12,,,0.0031788812583329632,True,0.0,0.0,0,0.25,0.03940726761134346,0.04479593446147996,0.006386709339450631,0.193,0.0027059012638476995,0.017151968663857913,0.0003252165925521158,0.9977757154702745,0.008048467807331232,0.0,0.010288210486419373,-0.1084234060721128,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2555000000184979,HOLD
00125,benign_step,flat,False,238868.90377208617,823.2200917842649,290.1640838895909,0.022617168779578502,3.746837871223467e-06,0.003338210670217392,12,,,0.0031788812583329632,True,0.0,0.0,0,0.5,0.07002343635230991,0.0746323527189134,0.006386709339450631,0.35,0.0027059012638476995,0.017151968663857913,0.0007959508313885383,0.9975614435084913,0.011206875818289682,0.0,-0.04958241699225931,-0.059216508346742976,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2555000000184979,HOLD
00125,benign_step,flat,False,238868.90377208617,823.2200917842649,290.1640838895909,0.022617168779578502,3.746837871223467e-06,0.003338210670217392,12,,,0.0031788812583329632,True,0.0,0.0,0,1.0,0.14454134710392988,0.15851751660507765,0.006386709339450631,0.828,0.0027059012638476995,0.017151968663857913,0.0008796440993540997,0.9963217693869433,0.006043946389516053,0.0,0.006350566928698574,-0.08217875912961421,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2555000000184979,HOLD
00126,benign_step,flat,False,242351.47724758394,773.6522655645756,313.25634013457847,0.0035888893496459915,7.099716782214846e-06,0.0020539442911724436,16,,,0.000826398285864552,False,0.0,0.0,0,0.25,-0.12037321957627857,0.12728095477095488,0.004287377216774404,0.2165,0.002644851655371588,0.030136567812282397,-0.0037521233164213423,0.9998150073694341,-0.03091393084504339,0.0,0.20036305761731182,0.1596855378116236,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1440000000184974,HOLD
00126,benign_step,flat,False,242351.47724758394,773.6522655645756,313.25634013457847,0.0035888893496459915,7.099716782214846e-06,0.0020539442911724436,16,,,0.000826398285864552,False,0.0,0.0,0,0.5,-0.2810269604973101,0.2978529114766092,0.004287377216774404,0.383,0.002644851655371588,0.030136567812282397,-0.007333151991163018,0.9998150073694341,-0.026001599202544894,0.0,0.6571337725319142,0.12739399620984493,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1440000000184974,HOLD
00126,benign_step,flat,False,242351.47724758394,773.6522655645756,313.25634013457847,0.0035888893496459915,7.099716782214846e-06,0.0020539442911724436,16,,,0.000826398285864552,False,0.0,0.0,0,1.0,-0.545367805598349,0.5550704660200311,0.004287377216774404,0.6719999999999999,0.002644851655371588,0.030136567812282397,-0.01252178112800197,0.9998150073694341,-0.022918226512795483,0.0,0.43598057572805415,0.15365638275058124,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1440000000184974,HOLD
00127,benign_step,flat,False,815070.5938959824,811.5906354576184,1004.2878247805334,0.001971936043328523,1.1330796848269186e-05,0.0005951469649812365,14,,,0.003620189799454546,False,0.0,0.0,0,0.25,0.038936294289683045,0.04063553996026983,0.0008418553596181204,0.195,0.002310938557176501,0.018531547863728508,0.0028121219364983215,0.996833020991922,0.07041519466228473,0.0,0.4402600583359906,-0.05861404926877866,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3385000000184976,HOLD
00127,benign_step,flat,False,815070.5938959824,811.5906354576184,1004.2878247805334,0.001971936043328523,1.1330796848269186e-05,0.0005951469649812365,14,,,0.003620189799454546,False,0.0,0.0,0,0.5,0.05667638204607944,0.058422359133750844,0.0008418553596181204,0.367,0.002310938557176501,0.018531547863728508,0.0030029301815037925,0.9965796044881848,0.052065162116178836,0.0,0.2941909656330389,0.0890379575225407,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3385000000184976,HOLD
00127,benign_step,flat,False,815070.5938959824,811.5906354576184,1004.2878247805334,0.001971936043328523,1.1330796848269186e-05,0.0005951469649812365,14,,,0.003620189799454546,False,0.0,0.0,0,1.0,0.0866285518469636,0.09170788370696528,0.0010577144615801918,0.855,0.002310938557176501,0.018531547863728508,0.00487208023560769,0.9945720341525012,0.05559923258935508,0.0,0.7726273399348547,0.1867258803920663,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3385000000184976,HOLD
00128,benign_step,flat,False,135966.00529008475,768.6874655641519,176.880736815836,0.039701659951488485,4.0303725796614856e-05,0.0011764122309576195,14,,,0.006944801419971263,True,0.0,0.0,0,0.25,0.014830222134461744,0.016039901852948058,0.002577877477695989,0.016,0.0014360953409660298,0.012763338997750156,0.00011835325577792012,0.9986534564983103,0.007476411560913597,0.0,0.08313885353474672,0.011489026595157114,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.760000000018498,HOLD
00128,benign_step,flat,False,135966.00529008475,768.6874655641519,176.880736815836,0.039701659951488485,4.0303725796614856e-05,0.0011764122309576195,14,,,0.006944801419971263,True,0.0,0.0,0,0.5,0.016612205723662232,0.019352592898102466,0.002577877477695989,0.162,0.0014360953409660298,0.012763338997750156,0.000533740275489292,0.9986534564983103,0.030305135192249363,0.0,0.040807871826038664,-0.006474724492185643,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.760000000018498,HOLD
00128,benign_step,flat,False,135966.00529008475,768.6874655641519,176.880736815836,0.039701659951488485,4.0303725796614856e-05,0.0011764122309576195,14,,,0.006944801419971263,True,0.0,0.0,0,1.0,0.01971367752895398,0.021942517419082617,0.002577877477695989,0.46349999999999997,0.0014360953409660298,0.012763338997750156,0.0006166128704695182,0.9986534564983103,0.029768391904701843,0.0,0.053980357047476314,0.03749652846131364,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.760000000018498,HOLD
00129,benign_step,flat,False,356533.1283564269,785.9711915770174,453.6211150959089,0.0017790095989830097,1.0664534038321765e-05,0.0022510393918646933,12,,,0.0015381665726258975,True,0.0,0.0,0,0.25,0.06128831597521192,0.06568956410505378,0.0029930322719471923,0.213,0.0030202223763252456,0.019634294484693744,0.0031682327747042495,0.9958393663909475,0.05086399792803951,0.0,-0.014767390668128861,0.06939762514888227,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19650000001850132,HOLD
00129,benign_step,flat,False,356533.1283564269,785.9711915770174,453.6211150959089,0.0017790095989830097,1.0664534038321765e-05,0.0022510393918646933,12,,,0.0015381665726258975,True,0.0,0.0,0,0.5,0.10205752228351701,0.1077790821111989,0.0029930322719471923,0.4095,0.0030202223763252456,0.019634294484693744,0.0045230629832912735,0.99399498245074,0.043888722366602934,0.0,0.2779676311641554,0.1551719460358781,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19650000001850132,HOLD
00129,benign_step,flat,False,356533.1283564269,785.9711915770174,453.6211150959089,0.0017790095989830097,1.0664534038321765e-05,0.0022510393918646933,12,,,0.0015381665726258975,True,0.0,0.0,0,1.0,0.1884379225087369,0.1986924272802745,0.0029930322719471923,0.8140000000000001,0.0030202223763252456,0.019634294484693744,0.008226907472409721,0.9904953887366258,0.04342798613635712,0.0,0.3967717872344816,0.14413698499748737,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19650000001850132,HOLD
00130,benign_step,flat,False,198716.1688743885,833.9257362297035,238.29000622143224,0.0058514002149297265,1.8723841650877839e-06,0.0009681860071148755,12,,,0.004866623772235445,True,0.0,0.0,0,0.25,0.024965921492657896,0.026201248792237567,0.0016043211682852808,0.17200000000000001,0.001415009230039333,0.012203546598948468,0.0003502404973572314,0.9988736158566591,0.013488467854155113,0.0,0.18255767727341102,-0.07695297816001932,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38900000001849955,HOLD
00130,benign_step,flat,False,198716.1688743885,833.9257362297035,238.29000622143224,0.0058514002149297265,1.8723841650877839e-06,0.0009681860071148755,12,,,0.004866623772235445,True,0.0,0.0,0,0.5,0.040723564007556064,0.04320705317606157,0.0016043211682852808,0.40850000000000003,0.001415009230039333,0.012203546598948468,0.0009088618153100599,0.9984090266695883,0.021782938177224424,0.0,0.12531067526983425,-0.05542322250823184,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38900000001849955,HOLD
00130,benign_step,flat,False,198716.1688743885,833.9257362297035,238.29000622143224,0.0058514002149297265,1.8723841650877839e-06,0.0009681860071148755,12,,,0.004866623772235445,True,0.0,0.0,0,1.0,0.07659337776837019,0.08102892471838699,0.0016845372266997354,0.848,0.001415009230039333,0.012203546598948468,0.0017247514234654498,0.9976347039296062,0.022228075037719515,0.0,0.1019607425502504,-0.027071831707989533,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38900000001849955,HOLD
00131,benign_step,flat,False,501214.595737022,819.7723237222714,611.4070714917515,0.004351219238811044,3.815142360449538e-06,0.0015983524675191594,16,,,0.0040084719661164754,False,0.0,0.0,0,0.25,-0.039839387068037135,0.04208175808284445,0.0032299692657895194,0.204,0.0012150913089973693,0.014736782005985908,-0.0004975968394468093,0.9993246184819643,-0.012184238676692884,0.0,0.06354265471883877,-0.04268111454257087,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22700000001849713,HOLD
00131,benign_step,flat,False,501214.595737022,819.7723237222714,611.4070714917515,0.004351219238811044,3.815142360449538e-06,0.0015983524675191594,16,,,0.0040084719661164754,False,0.0,0.0,0,0.5,-0.06567728501682582,0.06913928625656496,0.0032299692657895194,0.4045,0.0012150913089973693,0.014736782005985908,-0.0008056526333616879,0.9993246184819643,-0.012082864999053032,0.0,-0.00932766157775099,-0.0031610989670832956,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22700000001849713,HOLD
00131,benign_step,flat,False,501214.595737022,819.7723237222714,611.4070714917515,0.004351219238811044,3.815142360449538e-06,0.0015983524675191594,16,,,0.0040084719661164754,False,0.0,0.0,0,1.0,-0.11639741593350013,0.12212540991915205,0.0032299692657895194,0.8285,0.0012150913089973693,0.014736782005985908,-0.0020202967108527187,0.9993246184819643,-0.017209039013236182,0.0,0.2187250185300063,0.023865746984484435,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22700000001849713,HOLD
00132,benign_step,flat,False,868294.4414449526,777.5963663436929,1116.6390161102831,0.015908097460914303,2.880924993921419e-06,0.0008342540751652033,12,,,0.0038008634348833683,True,0.0,0.0,0,0.25,-0.031338186346834794,0.032226211374841565,0.0012242953430266006,0.204,0.00012207035964595175,0.01582063464738929,-0.0012182633823460982,0.9999688613221981,-0.03767259453823203,0.0,-0.013576774870734592,0.12116223561725625,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31700000001849693,HOLD
00132,benign_step,flat,False,868294.4414449526,777.5963663436929,1116.6390161102831,0.015908097460914303,2.880924993921419e-06,0.0008342540751652033,12,,,0.0038008634348833683,True,0.0,0.0,0,0.5,-0.05651012472650122,0.06042583506210683,0.0012242953430266006,0.417,0.00012207035964595175,0.01582063464738929,-0.002347695773244734,0.9999688613221981,-0.040822303627571395,0.0,-0.0381185802998704,0.018275153303750197,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31700000001849693,HOLD
00132,benign_step,flat,False,868294.4414449526,777.5963663436929,1116.6390161102831,0.015908097460914303,2.880924993921419e-06,0.0008342540751652033,12,,,0.0038008634348833683,True,0.0,0.0,0,1.0,-0.11349827268684348,0.1200490756601897,0.0012242953430266006,0.858,0.00012207035964595175,0.01582063464738929,-0.004494803217467696,0.9999688613221981,-0.03925651550885077,0.0,0.09127262964465949,0.07008821493505633,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31700000001849693,HOLD
00133,benign_step,flat,False,143750.02914406828,826.3510285650809,173.95758482165058,0.007612128065176048,1.868467628641191e-06,0.0028703901194267693,12,,,0.0012403386018053502,False,0.0,0.0,0,0.25,0.02931274255480492,0.03605478737674712,0.005696043116374123,0.1855,0.0034413720478067514,0.00981848085823112,0.0005513453749789922,0.9972827458828579,0.01818856785994105,0.0,0.05822992122794974,0.01767671258008878,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19400000001849882,HOLD
00133,benign_step,flat,False,143750.02914406828,826.3510285650809,173.95758482165058,0.007612128065176048,1.868467628641191e-06,0.0028703901194267693,12,,,0.0012403386018053502,False,0.0,0.0,0,0.5,0.06504504056822895,0.06850495492670086,0.005696043116374123,0.41800000000000004,0.0034413720478067514,0.00981848085823112,0.002103325283951417,0.9963953276848139,0.03184683158425107,0.0,0.076794888810397,0.021382772382616884,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19400000001849882,HOLD
00133,benign_step,flat,False,143750.02914406828,826.3510285650809,173.95758482165058,0.007612128065176048,1.868467628641191e-06,0.0028703901194267693,12,,,0.0012403386018053502,False,0.0,0.0,0,1.0,0.1638871013799232,0.17798113764580223,0.005696043116374123,0.8099999999999999,0.0034413720478067514,0.00981848085823112,0.007373176267204084,0.9902612671372621,0.044716513332448256,0.0,0.03587558779193978,0.03897867467754108,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19400000001849882,HOLD
00134,benign_step,flat,False,925174.523391687,774.1131798620645,1195.141159535017,0.024931547013849663,1.3602114526799072e-06,0.002607220355732306,14,,,0.0030448805710409682,False,0.0,0.0,0,0.25,-0.018750163087997006,0.02114115425891538,0.0033565064607080615,0.1205,0.002801776624318135,0.007632252974322507,-0.0007513215448157621,0.9978889772871392,-0.03804128307539756,0.0,0.06393545209688835,0.03645865821299027,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3295000000185025,HOLD
00134,benign_step,flat,False,925174.523391687,774.1131798620645,1195.141159535017,0.024931547013849663,1.3602114526799072e-06,0.002607220355732306,14,,,0.0030448805710409682,False,0.0,0.0,0,0.5,-0.03092236868077397,0.03441178864844726,0.003936639659972205,0.3705,0.002801776624318135,0.007632252974322507,-0.0004824948010613993,0.9978889772871392,-0.015114630304736554,0.0,0.07643185638301397,0.037249861622970976,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3295000000185025,HOLD
00134,benign_step,flat,False,925174.523391687,774.1131798620645,1195.141159535017,0.024931547013849663,1.3602114526799072e-06,0.002607220355732306,14,,,0.0030448805710409682,False,0.0,0.0,0,1.0,-0.05494107083885028,0.05925407512283428,0.0045167830731185155,0.7885,0.002801776624318135,0.007632252974322507,-0.0011378225354298863,0.9978889772871392,-0.02033966311992163,0.0,0.12256303580519365,0.07657546152773727,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3295000000185025,HOLD
00135,benign_step,flat,False,376471.1782008276,797.3185679943755,472.17159277730923,0.0018228104360343586,2.515894025161486e-05,0.0006473945598791844,16,,,0.0008080868423304182,False,0.0,0.0,0,0.25,0.12214824560298455,0.1309945099183475,0.0017420755639104906,0.22,0.005783145026625434,0.02976804409997307,0.015163424636531486,0.9837706608493002,0.12313147103545902,0.0,0.2536348085699136,0.2939822764667202,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1845000000185032,HOLD
00135,benign_step,flat,False,376471.1782008276,797.3185679943755,472.17159277730923,0.0018228104360343586,2.515894025161486e-05,0.0006473945598791844,16,,,0.0008080868423304182,False,0.0,0.0,0,0.5,0.320111617883782,0.34301408219244617,0.0020314412333270367,0.3725,0.005783145026625434,0.02976804409997307,0.027258122650755588,0.9703974975944815,0.08488675318069916,0.0,1.0944156060838612,0.3769416571453897,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1845000000185032,HOLD
00135,benign_step,flat,False,376471.1782008276,797.3185679943755,472.17159277730923,0.0018228104360343586,2.515894025161486e-05,0.0006473945598791844,16,,,0.0008080868423304182,False,0.0,0.0,0,1.0,0.6620508399294209,0.6709230635853521,0.0020314412333270367,0.647,0.005783145026625434,0.02976804409997307,0.032279225212701046,0.9631139840525419,0.048682881113817814,0.0,0.9386104683862369,0.47291226497408223,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1845000000185032,HOLD
