event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00136,benign_step,flat,False,193390.9608114298,802.4274796008824,241.0074003293358,0.03734480966960556,1.8048804276794582e-05,0.0007335103405876549,16,,,0.007761170986933897,False,0.0,0.0,0,0.25,0.02784092158322093,0.028995076902785303,0.0011903452701075208,0.179,0.0010026960460062509,0.017336333474224377,0.0006547023741077855,0.9990964898267383,0.022700466495795966,0.0,0.038818443667145944,0.09766692189122675,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6220000000185035,HOLD
00136,benign_step,flat,False,193390.9608114298,802.4274796008824,241.0074003293358,0.03734480966960556,1.8048804276794582e-05,0.0007335103405876549,16,,,0.007761170986933897,False,0.0,0.0,0,0.5,0.04345715701161345,0.04556926296471892,0.001311196233699376,0.3785,0.0010026960460062509,0.017336333474224377,0.00047467293224369005,0.998964188070044,0.010677086978811808,0.0,0.08410158142871729,0.0915382670981876,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6220000000185035,HOLD
00136,benign_step,flat,False,193390.9608114298,802.4274796008824,241.0074003293358,0.03734480966960556,1.8048804276794582e-05,0.0007335103405876549,16,,,0.007761170986933897,False,0.0,0.0,0,1.0,0.08109655181738377,0.08491106336630759,0.0013232762650556792,0.8505,0.0010026960460062509,0.017336333474224377,0.0009103018227510967,0.9983899042396771,0.011088185832408398,0.0,0.020596982000129934,0.10624145038435184,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6220000000185035,HOLD
00137,benign_step,flat,False,414440.41362934624,785.5321436263139,527.5919222301105,0.0021850545219290717,1.3798508940414398e-05,0.002110962948011182,14,,,0.005946498541240524,True,0.0,0.0,0,0.25,0.013397492774693296,0.015523836139674967,0.0027510895742745515,0.068,0.002898660203559475,0.006948615342136276,0.0008943372018619646,0.9975058135466724,0.062117565596834706,0.0,0.0059418965056654074,0.08425785998786783,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.548000000018499,HOLD
00137,benign_step,flat,False,414440.41362934624,785.5321436263139,527.5919222301105,0.0021850545219290717,1.3798508940414398e-05,0.002110962948011182,14,,,0.005946498541240524,True,0.0,0.0,0,0.5,0.017698755891901553,0.020743095770398425,0.002926689805757039,0.28049999999999997,0.002898660203559475,0.006948615342136276,0.0008259811679913092,0.9975058135466724,0.0441730547618434,0.0,0.01359564078073074,0.05134366058665083,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.548000000018499,HOLD
00137,benign_step,flat,False,414440.41362934624,785.5321436263139,527.5919222301105,0.0021850545219290717,1.3798508940414398e-05,0.002110962948011182,14,,,0.005946498541240524,True,0.0,0.0,0,1.0,0.027871697893676183,0.030879216833621874,0.00345350206883424,0.6775,0.002898660203559475,0.006948615342136276,0.0013264699093958852,0.9968041860296349,0.045943605889781226,0.0,0.012584000488168136,0.08284759251617849,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.548000000018499,HOLD
00138,benign_step,flat,False,420082.6675043516,774.9584337877388,542.0712249702573,0.008733001603744914,3.8006244179567186e-05,0.0012202657610361144,14,,,0.0008461729137841198,True,0.0,0.0,0,0.25,0.04840569734006615,0.05025301049569589,0.0018276445148532141,0.2185,0.004468029088502891,0.01547803941976778,0.0067241161791566145,0.9926365019319706,0.13610001560900165,0.0,-0.09111823504565905,0.20565756253879192,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3055000000184993,HOLD
00138,benign_step,flat,False,420082.6675043516,774.9584337877388,542.0712249702573,0.008733001603744914,3.8006244179567186e-05,0.0012202657610361144,14,,,0.0008461729137841198,True,0.0,0.0,0,0.5,0.10999132120850652,0.11779646315469097,0.0018276445148532141,0.444,0.004468029088502891,0.01547803941976778,0.012194158211707678,0.986678473210349,0.1098658713035763,0.0,0.019896888442028082,0.10970236808190885,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3055000000184993,HOLD
00138,benign_step,flat,False,420082.6675043516,774.9584337877388,542.0712249702573,0.008733001603744914,3.8006244179567186e-05,0.0012202657610361144,14,,,0.0008461729137841198,True,0.0,0.0,0,1.0,0.2828055069388304,0.30129618466951574,0.0023441570308623777,0.7395,0.004468029088502891,0.01547803941976778,0.02018980455051516,0.9782832324762255,0.07113957994785049,0.0,-0.01867057856448523,0.16549580717860024,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3055000000184993,HOLD
00139,benign_step,flat,False,149100.7616975572,836.8838408288511,178.16183611561618,0.015732304842255157,1.0879636721985794e-05,0.0007045600025827243,12,,,0.0024746318223040796,True,0.0,0.0,0,0.25,0.031186053132037657,0.03237643260493591,0.0016674568775901766,0.20450000000000002,0.0008351604578413672,0.018897821773844477,0.00046803365040824107,0.9991609090956666,0.014541504933463411,0.0,0.2013443454931944,-0.06140915072681207,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5230000000185018,HOLD
00139,benign_step,flat,False,149100.7616975572,836.8838408288511,178.16183611561618,0.015732304842255157,1.0879636721985794e-05,0.0007045600025827243,12,,,0.0024746318223040796,True,0.0,0.0,0,0.5,0.05220571513510324,0.05465549101970074,0.0016674568775901766,0.4185,0.0008351604578413672,0.018897821773844477,0.0004857353179269466,0.9991609090956666,0.009129382373557754,0.0,0.15768813704500306,-0.07005620230810954,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5230000000185018,HOLD
00139,benign_step,flat,False,149100.7616975572,836.8838408288511,178.16183611561618,0.015732304842255157,1.0879636721985794e-05,0.0007045600025827243,12,,,0.0024746318223040796,True,0.0,0.0,0,1.0,0.10232085874539644,0.10801406827975353,0.0016674568775901766,0.861,0.0008351604578413672,0.018897821773844477,0.0009651652618176077,0.9984556921163338,0.009341436700559862,0.0,0.21780545686615183,-0.03924678432142434,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5230000000185018,HOLD
00140,benign_step,flat,False,225566.9986101701,770.5474016266007,292.73604470536844,0.008947583395965762,1.956825359583156e-05,0.00191663425213995,14,,,0.000960462825097072,False,0.0,0.0,0,0.25,-0.05077405176788338,0.05511215583444103,0.0037476225727123267,0.213,0.001639558502537784,0.017007505167673412,-0.002235414056344564,1.0001951335721848,-0.04317633988482319,0.0,-0.24704644357357736,0.024921819343256442,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29900000001849975,HOLD
00140,benign_step,flat,False,225566.9986101701,770.5474016266007,292.73604470536844,0.008947583395965762,1.956825359583156e-05,0.00191663425213995,14,,,0.000960462825097072,False,0.0,0.0,0,0.5,-0.10596135217252457,0.11315461838033512,0.0037476225727123267,0.4235,0.001639558502537784,0.017007505167673412,-0.004541936230342976,1.0001951335721848,-0.04246333968382343,0.0,-0.11344817071541785,0.007911611743811997,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29900000001849975,HOLD
00140,benign_step,flat,False,225566.9986101701,770.5474016266007,292.73604470536844,0.008947583395965762,1.956825359583156e-05,0.00191663425213995,14,,,0.000960462825097072,False,0.0,0.0,0,1.0,-0.2160204267340751,0.2229896911890028,0.0037933255412807413,0.7649999999999999,0.001639558502537784,0.017007505167673412,-0.008558637129766756,1.0001951335721848,-0.03943701179914294,0.0,-0.12570577687196174,0.01374324503514536,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29900000001849975,HOLD
00141,benign_step,flat,False,349958.23863399937,811.4428966114834,431.2789477798071,0.023059927439494362,2.676458304743643e-06,0.001109136654686064,16,,,0.002006820368367223,True,0.0,0.0,0,0.25,0.03509671813391137,0.03629889782561545,0.001534218233458402,0.1995,0.0013566185446223697,0.01521173979604386,0.0006872104264779724,0.9985174919696875,0.019038030657761284,0.0,0.06311283852296058,-0.05313295875361666,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22800000001849813,HOLD
00141,benign_step,flat,False,349958.23863399937,811.4428966114834,431.2789477798071,0.023059927439494362,2.676458304743643e-06,0.001109136654686064,16,,,0.002006820368367223,True,0.0,0.0,0,0.5,0.06491675202228209,0.0691019353824298,0.001534218233458402,0.422,0.0013566185446223697,0.01521173979604386,0.0014436378232823503,0.9977143887657917,0.02190092471173871,0.0,0.0018685299020870386,-0.010646902101417112,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22800000001849813,HOLD
00141,benign_step,flat,False,349958.23863399937,811.4428966114834,431.2789477798071,0.023059927439494362,2.676458304743643e-06,0.001109136654686064,16,,,0.002006820368367223,True,0.0,0.0,0,1.0,0.14106144257423117,0.1504374092525806,0.0017650819259785965,0.8344999999999999,0.0013566185446223697,0.01521173979604386,0.0036089230986508266,0.9956386340289897,0.02540395925351146,0.0,0.1347938765230514,0.006555585487749849,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22800000001849813,HOLD
00142,benign_step,flat,False,163202.53226568023,793.5347815371957,205.6652538273527,0.007155063778457765,3.814832814700252e-06,0.004354761435516294,16,,,0.004425966533655252,False,0.0,0.0,0,0.25,0.04980632119143497,0.05566639200666312,0.0077147026112825675,0.19249999999999998,0.004885047215151884,0.02358243767597553,8.685500196080571e-05,0.996304230429684,0.0017095314111317294,0.0,0.0010752702883237782,0.009547956581482163,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22750000001849763,HOLD
00142,benign_step,flat,False,163202.53226568023,793.5347815371957,205.6652538273527,0.007155063778457765,3.814832814700252e-06,0.004354761435516294,16,,,0.004425966533655252,False,0.0,0.0,0,0.5,0.09103748849494636,0.09797954092701841,0.0077147026112825675,0.40700000000000003,0.004885047215151884,0.02358243767597553,0.0006938292557570301,0.9962315584003549,0.007538550509177869,0.0,0.0007970405402454315,0.005233080830759823,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22750000001849763,HOLD
00142,benign_step,flat,False,163202.53226568023,793.5347815371957,205.6652538273527,0.007155063778457765,3.814832814700252e-06,0.004354761435516294,16,,,0.004425966533655252,False,0.0,0.0,0,1.0,0.16865767976889648,0.17954296328796,0.0077147026112825675,0.8375,0.004885047215151884,0.02358243767597553,0.0006316780382180986,0.9952677826259954,0.0037232504834355563,0.0,0.02403472754248149,0.014842606975490858,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22750000001849763,HOLD
00143,benign_step,flat,False,238738.1366589976,783.7489451905512,304.61047268261865,0.0012900485623496224,4.9237918779445445e-05,0.0009217552439659106,14,,,0.008240118492971571,True,0.0,0.0,0,0.25,-0.026876137073329462,0.027757578558280573,0.001503530143919907,0.178,-0.0001858889999294095,0.015238583332545356,-0.0020721166338276424,1.0006094547953477,-0.07433299055664866,0.0,0.017632700963407702,-0.03151580005332856,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5200000000184988,HOLD
00143,benign_step,flat,False,238738.1366589976,783.7489451905512,304.61047268261865,0.0012900485623496224,4.9237918779445445e-05,0.0009217552439659106,14,,,0.008240118492971571,True,0.0,0.0,0,0.5,-0.041862080005677454,0.04295997201926181,0.00160794355965643,0.38,-0.0001858889999294095,0.015238583332545356,-0.0027932856089854085,1.0006094547953477,-0.06516915671417284,0.0,-0.03248964316311087,0.020125303404207758,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5200000000184988,HOLD
00143,benign_step,flat,False,238738.1366589976,783.7489451905512,304.61047268261865,0.0012900485623496224,4.9237918779445445e-05,0.0009217552439659106,14,,,0.008240118492971571,True,0.0,0.0,0,1.0,-0.06315481586087261,0.06542943201692228,0.00160794355965643,0.785,-0.0001858889999294095,0.015238583332545356,-0.003601180128712307,1.0006094547953477,-0.056132654741335344,0.0,0.09971684403322334,0.052106081889481314,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5200000000184988,HOLD
00144,benign_step,flat,False,229130.1566356921,779.205094875738,294.0562865188043,0.008986574724101883,1.806494214798754e-05,0.0031979041672327807,16,,,0.0021779016685813013,True,0.0,0.0,0,0.25,-0.027574168194961182,0.02990314026034612,0.005489837185886458,0.1285,0.0022116493614502907,0.01908510804025736,-0.0005260413289832711,0.9988894506963426,-0.018409681268553395,0.0,-0.01768093655166863,0.028842910136310677,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5585000000185025,HOLD
00144,benign_step,flat,False,229130.1566356921,779.205094875738,294.0562865188043,0.008986574724101883,1.806494214798754e-05,0.0031979041672327807,16,,,0.0021779016685813013,True,0.0,0.0,0,0.5,-0.03993071991596807,0.04796164909537532,0.005495936938677035,0.3285,0.0022116493614502907,0.01908510804025736,-0.0018166642724908003,0.9988894506963426,-0.044383882722328453,0.0,0.11362408471776687,-0.01430111617189338,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5585000000185025,HOLD
00144,benign_step,flat,False,229130.1566356921,779.205094875738,294.0562865188043,0.008986574724101883,1.806494214798754e-05,0.0031979041672327807,16,,,0.0021779016685813013,True,0.0,0.0,0,1.0,-0.07147481780173211,0.08003449434174663,0.007801666844356034,0.749,0.0022116493614502907,0.01908510804025736,-0.003456836567994765,0.9988894506963426,-0.04769707151871099,0.0,0.1378061963829423,0.020694155517006953,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5585000000185025,HOLD
00145,benign_step,flat,False,722422.6712673411,762.5476893542442,947.3803164745243,0.004764171191685814,1.1962438907984948e-06,0.000531284698389324,12,,,0.0032791894945270487,False,0.0,0.0,0,0.25,0.0438663371053315,0.046215780864880804,0.0009449371368420523,0.202,0.0009867264100527028,0.018297321568474117,0.0012424547646728286,0.9984460874233374,0.02769236012638943,0.0,0.4318382870744839,-0.09824401292860538,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1810000000184997,HOLD
00145,benign_step,flat,False,722422.6712673411,762.5476893542442,947.3803164745243,0.004764171191685814,1.1962438907984948e-06,0.000531284698389324,12,,,0.0032791894945270487,False,0.0,0.0,0,0.5,0.07777263810380092,0.08143596240976361,0.0009449371368420523,0.416,0.0009867264100527028,0.018297321568474117,0.002357724607495038,0.9974014735996543,0.029930755961076208,0.0,0.15760781242705746,-0.13020885712432825,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1810000000184997,HOLD
00145,benign_step,flat,False,722422.6712673411,762.5476893542442,947.3803164745243,0.004764171191685814,1.1962438907984948e-06,0.000531284698389324,12,,,0.0032791894945270487,False,0.0,0.0,0,1.0,0.1476374818450709,0.1552695325747364,0.0010308352417668014,0.829,0.0009867264100527028,0.018297321568474117,0.004410878466827932,0.995187507642934,0.029675411693434885,0.0,0.5188672463003194,-0.05212068457885564,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1810000000184997,HOLD
00146,benign_step,flat,False,602625.1100760854,782.9696782108252,769.6659613347382,0.0282986270787712,3.2267151122819414e-06,0.0026129878848763694,12,,,0.0007600388723428992,True,0.0,0.0,0,0.25,-0.0381204998752756,0.04161085371040987,0.003814592383650443,0.19249999999999998,0.0017557719344442528,0.00970336726122181,-0.0014626112206966172,0.9989367893491229,-0.03738733465471377,0.0,0.05854530427437445,0.01373812891165032,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00146,benign_step,flat,False,602625.1100760854,782.9696782108252,769.6659613347382,0.0282986270787712,3.2267151122819414e-06,0.0026129878848763694,12,,,0.0007600388723428992,True,0.0,0.0,0,0.5,-0.07791743275687756,0.08357137686938831,0.003814592383650443,0.429,0.0017557719344442528,0.00970336726122181,-0.00179326888878157,0.9989367893491229,-0.022723355615306542,0.0,-0.09422090357148018,0.061720165899186795,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00146,benign_step,flat,False,602625.1100760854,782.9696782108252,769.6659613347382,0.0282986270787712,3.2267151122819414e-06,0.0026129878848763694,12,,,0.0007600388723428992,True,0.0,0.0,0,1.0,-0.13544387867874838,0.14003529683202373,0.004370887767106457,0.7485,0.0017557719344442528,0.00970336726122181,-0.003792622700568722,0.9989367893491229,-0.027796209967750177,0.0,0.0017623976524342364,0.042615072911008654,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00147,benign_step,flat,False,146961.83652667265,807.9929906418182,181.88503889116106,0.019956983160876098,9.662153374152698e-06,0.0005593157976897035,16,,,0.00090042212864493,False,0.0,0.0,0,0.25,0.03921464810239157,0.04049808778487263,0.0008309886843971652,0.212,0.0011007801029504225,0.017752215918313337,0.002085081908995908,0.9976274728582016,0.051848816473217076,0.0,0.25172125851388427,-0.09973052429905183,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19550000001850032,HOLD
00147,benign_step,flat,False,146961.83652667265,807.9929906418182,181.88503889116106,0.019956983160876098,9.662153374152698e-06,0.0005593157976897035,16,,,0.00090042212864493,False,0.0,0.0,0,0.5,0.0742947222642189,0.07788770442899279,0.0008454811122879728,0.4295,0.0011007801029504225,0.017752215918313337,0.0037035488710654985,0.9958787348803365,0.04918736346578539,0.0,0.055801094064578526,-0.08235418234417778,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19550000001850032,HOLD
00147,benign_step,flat,False,146961.83652667265,807.9929906418182,181.88503889116106,0.019956983160876098,9.662153374152698e-06,0.0005593157976897035,16,,,0.00090042212864493,False,0.0,0.0,0,1.0,0.15185888548117796,0.15839446686379285,0.0010967097616841244,0.8130000000000001,0.0011007801029504225,0.017752215918313337,0.00722347764147312,0.9920240196466762,0.04725585705230444,0.0,0.29338834663152746,-0.02049304544555979,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19550000001850032,HOLD
00148,benign_step,flat,False,206865.22692655557,785.5530957329454,263.33703991522543,0.030521722464313387,1.6641334305810047e-05,0.0010382980728419616,12,,,0.008934301431190497,True,0.0,0.0,0,0.25,0.02389297518468926,0.024756596602183857,0.001667945658916775,0.164,0.001200370435857307,0.01576823500618907,0.0003974439405395819,0.999085366889058,0.015966108413751796,0.0,0.01846745150678387,-0.02806150166115967,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7965000000184976,HOLD
00148,benign_step,flat,False,206865.22692655557,785.5530957329454,263.33703991522543,0.030521722464313387,1.6641334305810047e-05,0.0010382980728419616,12,,,0.008934301431190497,True,0.0,0.0,0,0.5,0.03498664840895336,0.0360152109680873,0.0017606096285451803,0.4095,0.001200370435857307,0.01576823500618907,0.00022410101158580874,0.999085366889058,0.006227337679216972,0.0,0.02170562626762143,-0.07743430847980914,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7965000000184976,HOLD
00148,benign_step,flat,False,206865.22692655557,785.5530957329454,263.33703991522543,0.030521722464313387,1.6641334305810047e-05,0.0010382980728419616,12,,,0.008934301431190497,True,0.0,0.0,0,1.0,0.059079393430628416,0.06228533046984655,0.0017606096285451803,0.8225,0.001200370435857307,0.01576823500618907,0.00045680089139658495,0.9987941217590349,0.007603287338845007,0.0,0.059967563335652625,-0.12448828512161249,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7965000000184976,HOLD
00149,benign_step,flat,False,136639.8685942557,810.983851775697,168.4865466742336,0.04132731880444027,8.807765255034268e-06,0.0006989555745811833,12,,,0.001169125705528243,False,0.0,0.0,0,0.25,0.02483891278897414,0.025960326178871142,0.0012722680274359964,0.177,0.0009735238549107836,0.0151006098018288,0.0007144244575725629,0.9987462963329641,0.027649168655324335,0.0,0.13535301774741426,0.028563147787314717,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6115000000185,HOLD
00149,benign_step,flat,False,136639.8685942557,810.983851775697,168.4865466742336,0.04132731880444027,8.807765255034268e-06,0.0006989555745811833,12,,,0.001169125705528243,False,0.0,0.0,0,0.5,0.04079135740600156,0.042636156664394124,0.0012722680274359964,0.4125,0.0009735238549107836,0.0151006098018288,0.0011944743534743887,0.9983583936399518,0.028581851071983917,0.0,0.16780187700287583,0.04199673646024105,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6115000000185,HOLD
00149,benign_step,flat,False,136639.8685942557,810.983851775697,168.4865466742336,0.04132731880444027,8.807765255034268e-06,0.0006989555745811833,12,,,0.001169125705528243,False,0.0,0.0,0,1.0,0.07473640134405568,0.07939562861310141,0.0012722680274359964,0.8295,0.0009735238549107836,0.0151006098018288,0.001993199454043346,0.9975050184293892,0.026317588618828484,0.0,0.14822986266845792,0.050205318225446424,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6115000000185,HOLD
00150,benign_step,flat,False,118855.73701111127,823.932153262597,144.25427693344372,0.002728614304234603,1.156079712334711e-05,0.0009599240764475123,16,,,0.004882178927034558,False,0.0,0.0,0,0.25,0.02358120613124334,0.02583163234291686,0.0017873144857120562,0.1625,0.001481690666574945,0.01357055395386795,0.0005517079334736319,0.9985259030147894,0.022444298726757635,0.0,0.08275917184435232,0.06169570093027751,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6275000000185021,HOLD
00150,benign_step,flat,False,118855.73701111127,823.932153262597,144.25427693344372,0.002728614304234603,1.156079712334711e-05,0.0009599240764475123,16,,,0.004882178927034558,False,0.0,0.0,0,0.5,0.034055156122821256,0.03668970270933157,0.0017873144857120562,0.3805,0.001481690666574945,0.01357055395386795,0.0008955416128094902,0.9984364377486962,0.02554664454129998,0.0,0.04609292220735509,0.0371147168910421,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6275000000185021,HOLD
00150,benign_step,flat,False,118855.73701111127,823.932153262597,144.25427693344372,0.002728614304234603,1.156079712334711e-05,0.0009599240764475123,16,,,0.004882178927034558,False,0.0,0.0,0,1.0,0.056180305851788126,0.05964415133933046,0.0019398132306993167,0.8205,0.001481690666574945,0.01357055395386795,0.0014433808963295936,0.9977867616481386,0.025242622872127512,0.0,0.011408143375524175,0.02562647957627152,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6275000000185021,HOLD
00151,benign_step,flat,False,415509.3267598554,831.082509153687,499.96158285532846,0.004995725911137085,2.1209229315601602e-05,0.001216744963651082,16,,,0.0013171314163542087,False,0.0,0.0,0,0.25,-0.06004063151014577,0.06417792015993912,0.001780779525124534,0.2165,-0.000312992851190532,0.02017928809146837,-0.0050048424629938,1.001226455892335,-0.08199198368650443,0.0,0.04589985357279837,-0.04436188317321237,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00151,benign_step,flat,False,415509.3267598554,831.082509153687,499.96158285532846,0.004995725911137085,2.1209229315601602e-05,0.001216744963651082,16,,,0.0013171314163542087,False,0.0,0.0,0,0.5,-0.1378229939710874,0.14570377947831703,0.0026665836692408417,0.426,-0.000312992851190532,0.02017928809146837,-0.008310114301861675,1.001226455892335,-0.059861223736410826,0.0,0.35132691557053325,0.04655648611339134,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00151,benign_step,flat,False,415509.3267598554,831.082509153687,499.96158285532846,0.004995725911137085,2.1209229315601602e-05,0.001216744963651082,16,,,0.0013171314163542087,False,0.0,0.0,0,1.0,-0.3098517378538228,0.32798381648215014,0.0026665836692408417,0.741,-0.000312992851190532,0.02017928809146837,-0.015787729954670843,1.001226455892335,-0.05078861731213798,0.0,0.30880248860829895,0.023363838319628887,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00152,benign_step,flat,False,104900.3275743972,784.3665173854073,133.73891573555434,0.0011429811714806463,1.7428965329339007e-05,0.0019303684057446137,16,,,0.004569918135007266,True,0.0,0.0,0,0.25,0.01690861230502958,0.019777991608269544,0.0030465370888922917,0.0815,0.001719541286448022,0.013069924430452722,7.36452809978081e-05,0.9984446401170303,0.004112282947636598,0.0,0.013227249951187636,0.050789496244531,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5905000000184999,HOLD
00152,benign_step,flat,False,104900.3275743972,784.3665173854073,133.73891573555434,0.0011429811714806463,1.7428965329339007e-05,0.0019303684057446137,16,,,0.004569918135007266,True,0.0,0.0,0,0.5,0.023418204500316047,0.025876760495816657,0.0030465370888922917,0.33599999999999997,0.001719541286448022,0.013069924430452722,0.00043764285228101445,0.9984446401170303,0.01792281051112296,0.0,0.0004991984785531066,0.03096352607607938,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5905000000184999,HOLD
00152,benign_step,flat,False,104900.3275743972,784.3665173854073,133.73891573555434,0.0011429811714806463,1.7428965329339007e-05,0.0019303684057446137,16,,,0.004569918135007266,True,0.0,0.0,0,1.0,0.03437800118735941,0.03806574693614089,0.003877924781384486,0.748,0.001719541286448022,0.013069924430452722,0.0004590780862712527,0.9979684445538614,0.01297637149820894,0.0,0.03214893899245209,0.040226527817564375,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5905000000184999,HOLD
00153,benign_step,flat,False,196997.47149589297,768.6994757403553,256.2737164691824,0.01366953317824912,2.8292313732856456e-05,0.0023737890856746985,12,,,0.003317891495279672,True,0.0,0.0,0,0.25,0.01643968351557782,0.018546684642493302,0.0035613605563739837,0.17,0.002531920564753373,0.0058748689258941375,0.0002937758975321394,0.9976596146785061,0.016845253944529844,0.0,0.03242500964093457,0.15822454290472424,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7825000000184976,HOLD
00153,benign_step,flat,False,196997.47149589297,768.6994757403553,256.2737164691824,0.01366953317824912,2.8292313732856456e-05,0.0023737890856746985,12,,,0.003317891495279672,True,0.0,0.0,0,0.5,0.025564636012112136,0.02923076035751728,0.004058295556767863,0.3525,0.002531920564753373,0.0058748689258941375,0.0002948487576770237,0.9976596146785061,0.011099295979157686,0.0,0.06444788095479669,0.133621632673374,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7825000000184976,HOLD
00153,benign_step,flat,False,196997.47149589297,768.6994757403553,256.2737164691824,0.01366953317824912,2.8292313732856456e-05,0.0023737890856746985,12,,,0.003317891495279672,True,0.0,0.0,0,1.0,0.048936061343907385,0.05316641127429942,0.004058295556767863,0.8375,0.002531920564753373,0.0058748689258941375,0.001164974939182079,0.9975979983800772,0.02332933170597796,0.0,0.07477406335635996,0.084848846647378,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7825000000184976,HOLD
00154,benign_step,flat,False,579908.7322495104,760.991205771091,762.0439340845012,0.009731980798147079,3.6188704528434955e-06,0.0005485501557032078,16,,,0.0033349675152333984,False,0.0,0.0,0,0.25,0.027396289471915337,0.028092780996056728,0.0007160484796011533,0.189,0.0013657299372159557,0.016753707478249953,0.0015435055863174739,0.9979888345720002,0.05435588997795084,0.0,0.01664660666185289,0.10546940134816443,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3610000000184993,HOLD
00154,benign_step,flat,False,579908.7322495104,760.991205771091,762.0439340845012,0.009731980798147079,3.6188704528434955e-06,0.0005485501557032078,16,,,0.0033349675152333984,False,0.0,0.0,0,0.5,0.044962310783604895,0.04733777027790012,0.0008435661566268035,0.4145,0.0013657299372159557,0.016753707478249953,0.002404902334887501,0.9971438816735219,0.052323355677437955,0.0,0.10877647744280175,0.14151490949854614,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3610000000184993,HOLD
00154,benign_step,flat,False,579908.7322495104,760.991205771091,762.0439340845012,0.009731980798147079,3.6188704528434955e-06,0.0005485501557032078,16,,,0.0033349675152333984,False,0.0,0.0,0,1.0,0.085349185556102,0.08999164431681896,0.0008876979574184799,0.8465,0.0013657299372159557,0.016753707478249953,0.004461269708538228,0.9949064557402658,0.051665452080491156,0.0,0.12014671580498436,0.10342635467861813,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3610000000184993,HOLD
00155,benign_step,flat,False,114054.49537951643,778.5513224217221,146.4957955819076,0.0018633410473285856,1.725244158147634e-05,0.003062248592882904,16,,,0.0006763182903999157,False,0.0,0.0,0,0.25,0.053836571963827295,0.05744092980601597,0.004897868140130792,0.188,0.003731281179316791,0.020980142244966676,0.002854449834400696,0.9956325023703689,0.052053761425561416,0.0,-0.13059375756417693,-0.020994840014871133,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2590000000185014,HOLD
00155,benign_step,flat,False,114054.49537951643,778.5513224217221,146.4957955819076,0.0018633410473285856,1.725244158147634e-05,0.003062248592882904,16,,,0.0006763182903999157,False,0.0,0.0,0,0.5,0.10968527649717744,0.11650134602318528,0.005837607373825758,0.41750000000000004,0.003731281179316791,0.020980142244966676,0.004694483140507887,0.9934781269242078,0.042412896177998885,0.0,-0.06957264339201076,0.004437438530850797,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2590000000185014,HOLD
00155,benign_step,flat,False,114054.49537951643,778.5513224217221,146.4957955819076,0.0018633410473285856,1.725244158147634e-05,0.003062248592882904,16,,,0.0006763182903999157,False,0.0,0.0,0,1.0,0.17547880211975775,0.180171085168437,0.005837607373825758,0.7315,0.003731281179316791,0.020980142244966676,0.007683475793555734,0.9898243502152051,0.043537669687613585,0.0,0.027525786770233363,0.023575700392240717,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2590000000185014,HOLD
00156,benign_step,flat,False,370573.34350107313,824.5936825264563,449.40114307652806,0.041627743487849,1.3537894918923462e-06,0.0006508773290486547,12,,,0.002450387207559971,True,0.0,0.0,0,0.25,0.023232515188473597,0.024445282424005045,0.0012146325107957928,0.16349999999999998,0.0009948806689127545,0.017250924285833757,0.0008664006806881493,0.9988183244422634,0.035753642325178865,0.0,-0.05254600946029016,-0.05985826127536524,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6215000000185031,HOLD
00156,benign_step,flat,False,370573.34350107313,824.5936825264563,449.40114307652806,0.041627743487849,1.3537894918923462e-06,0.0006508773290486547,12,,,0.002450387207559971,True,0.0,0.0,0,0.5,0.03459028782748459,0.03654490434778347,0.0012146325107957928,0.40049999999999997,0.0009948806689127545,0.017250924285833757,0.0010632398274512045,0.9987407866760076,0.02987443744779489,0.0,-0.09724317479152013,-0.11847762972647134,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6215000000185031,HOLD
00156,benign_step,flat,False,370573.34350107313,824.5936825264563,449.40114307652806,0.041627743487849,1.3537894918923462e-06,0.0006508773290486547,12,,,0.002450387207559971,True,0.0,0.0,0,1.0,0.06171725329623956,0.06527566766989468,0.0012146325107957928,0.8450000000000001,0.0009948806689127545,0.017250924285833757,0.0020465944154616266,0.997360625720348,0.03263207981693193,0.0,-0.09550922954644474,-0.05568842986715681,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6215000000185031,HOLD
00157,benign_step,flat,False,719762.1318248237,796.924460906066,903.1748517375005,0.0207303378913508,2.0974324142871076e-05,0.001682874855162924,14,,,0.0014286868331203546,True,0.0,0.0,0,0.25,0.03868383296876341,0.040804216945849126,0.0024417817111695174,0.21350000000000002,0.0036534606837919092,0.014957064940061233,0.0048594369947606575,0.9937369446465976,0.12245382139839407,0.0,-0.09661664550889998,-0.06409815252902121,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3515000000185037,HOLD
00157,benign_step,flat,False,719762.1318248237,796.924460906066,903.1748517375005,0.0207303378913508,2.0974324142871076e-05,0.001682874855162924,14,,,0.0014286868331203546,True,0.0,0.0,0,0.5,0.08510189059492712,0.08998724156862742,0.0024417817111695174,0.4425,0.0036534606837919092,0.014957064940061233,0.008302931786717389,0.9904527792915783,0.09643146891836744,0.0,-0.03154331339720914,-0.030854439740070735,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3515000000185037,HOLD
00157,benign_step,flat,False,719762.1318248237,796.924460906066,903.1748517375005,0.0207303378913508,2.0974324142871076e-05,0.001682874855162924,14,,,0.0014286868331203546,True,0.0,0.0,0,1.0,0.23000402939550768,0.2482166366297068,0.0026998536736437713,0.7755000000000001,0.0036534606837919092,0.014957064940061233,0.01731761015664386,0.9811814510836083,0.07496670167165766,0.0,0.02320172398569766,-0.007078280844508453,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3515000000185037,HOLD
00158,benign_step,flat,False,162002.40923046635,763.3152665012647,212.23525368884776,0.027949587003021505,1.1578253930798926e-05,0.0029397192671697654,16,,,0.0011515773814154346,False,0.0,0.0,0,0.25,-0.022037258377019444,0.026880896332628648,0.004821727723848132,0.133,0.0032099329649453966,0.01640218791323404,-0.0006665670449998797,0.9984633031192706,-0.028934304338263012,0.0,0.042466201842097526,-0.003741591870792777,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4385000000185005,HOLD
00158,benign_step,flat,False,162002.40923046635,763.3152665012647,212.23525368884776,0.027949587003021505,1.1578253930798926e-05,0.0029397192671697654,16,,,0.0011515773814154346,False,0.0,0.0,0,0.5,-0.051548824154344086,0.05542073994686279,0.005619018001061629,0.3945,0.0032099329649453966,0.01640218791323404,-0.0015229885836472233,0.9984633031192706,-0.028982353233518002,0.0,0.07513763631264993,0.026343997732084446,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4385000000185005,HOLD
00158,benign_step,flat,False,162002.40923046635,763.3152665012647,212.23525368884776,0.027949587003021505,1.1578253930798926e-05,0.0029397192671697654,16,,,0.0011515773814154346,False,0.0,0.0,0,1.0,-0.12420678748385916,0.1350822756376257,0.005619018001061629,0.8140000000000001,0.0032099329649453966,0.01640218791323404,-0.0007036263101207291,0.9980613927861756,-0.005619713789170064,0.0,0.047612272791848986,0.06085608464061258,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4385000000185005,HOLD
00159,benign_step,flat,False,222294.59746965772,768.4536039554574,289.2752357792869,0.001007256204645864,8.403686859674394e-06,0.0008363866793492928,16,,,0.0009593509419747636,False,0.0,0.0,0,0.25,-0.1409790451600959,0.1461656643230545,0.0019662366458838344,0.21350000000000002,5.0039406467318645e-05,0.034536518790400435,-0.0025673419295721483,1.0007164042740782,-0.018082541171320087,0.0,0.9307617226846974,0.2045764975050328,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1250000000184992,HOLD
00159,benign_step,flat,False,222294.59746965772,768.4536039554574,289.2752357792869,0.001007256204645864,8.403686859674394e-06,0.0008363866793492928,16,,,0.0009593509419747636,False,0.0,0.0,0,0.5,-0.21298348253016489,0.21873576374302844,0.0019662366458838344,0.356,5.0039406467318645e-05,0.034536518790400435,-0.0029935399004239593,1.0007164042740782,-0.013989583985773131,0.0,1.3110552003030482,0.23367250670103956,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1250000000184992,HOLD
00159,benign_step,flat,False,222294.59746965772,768.4536039554574,289.2752357792869,0.001007256204645864,8.403686859674394e-06,0.0008363866793492928,16,,,0.0009593509419747636,False,0.0,0.0,0,1.0,-0.39188282892874127,0.3942251091697062,0.0019662366458838344,0.731,5.0039406467318645e-05,0.034536518790400435,-0.004501059054017952,1.0007164042740782,-0.011456492171701216,0.0,1.3622691144072188,0.21555477796673925,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1250000000184992,HOLD
00160,benign_step,flat,False,837818.4303235589,793.0451255742071,1056.4574490221266,0.008952567530635253,1.6974543475013007e-06,0.00261126647348833,12,,,0.0006856595453840843,False,0.0,0.0,0,0.25,0.1796347613486972,0.19056979009861816,0.004478693464318108,0.22,0.004523713514064329,0.04009453885173843,0.006674905257698831,0.9913922681766277,0.03695249578686353,0.0,0.5622306273385194,0.027284036867724067,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06700000001850365,HOLD
00160,benign_step,flat,False,837818.4303235589,793.0451255742071,1056.4574490221266,0.008952567530635253,1.6974543475013007e-06,0.00261126647348833,12,,,0.0006856595453840843,False,0.0,0.0,0,0.5,0.3807670981013922,0.40317592249258494,0.004742146021042792,0.381,0.004523713514064329,0.04009453885173843,0.014745583202494266,0.982979140838881,0.03862455218332628,0.0,0.6931236476704308,-0.01715077650712831,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06700000001850365,HOLD
00160,benign_step,flat,False,837818.4303235589,793.0451255742071,1056.4574490221266,0.008952567530635253,1.6974543475013007e-06,0.00261126647348833,12,,,0.0006856595453840843,False,0.0,0.0,0,1.0,0.6667366174761759,0.6819086264037298,0.004742146021042792,0.6525,0.004523713514064329,0.04009453885173843,0.02599855368333529,0.971647154846961,0.03893534217368705,0.0,0.6719693160418675,0.0115580945214225,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06700000001850365,HOLD
00161,benign_step,flat,False,635129.9564718679,797.1099871439543,796.790865395551,0.017930241231303188,2.4683882034132937e-06,0.0005149767180115752,14,,,0.0007066487754770284,False,0.0,0.0,0,0.25,0.04732424278543989,0.04987965677436774,0.0007833968966260908,0.212,0.0015645365978467017,0.018429009294107623,0.0029414841860320347,0.9968083583009659,0.060869741903504894,0.0,0.35129134399282974,-0.029279079035369613,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20300000001850088,HOLD
00161,benign_step,flat,False,635129.9564718679,797.1099871439543,796.790865395551,0.017930241231303188,2.4683882034132937e-06,0.0005149767180115752,14,,,0.0007066487754770284,False,0.0,0.0,0,0.5,0.10111946799907896,0.1073640290925359,0.0008789377743381128,0.4355,0.0015645365978467017,0.018429009294107623,0.005973977354862266,0.9933314148695147,0.058499887160753196,0.0,0.412950742264525,-0.04132652542743817,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20300000001850088,HOLD
00161,benign_step,flat,False,635129.9564718679,797.1099871439543,796.790865395551,0.017930241231303188,2.4683882034132937e-06,0.0005149767180115752,14,,,0.0007066487754770284,False,0.0,0.0,0,1.0,0.20013493381890168,0.20806915264657247,0.000974470991927677,0.7605,0.0015645365978467017,0.018429009294107623,0.011295293341931977,0.9877322623349076,0.0561577898352658,0.0,0.5816287831966495,0.05087103424209784,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20300000001850088,HOLD
00162,benign_step,flat,False,102945.57989804173,803.4594747704112,128.12790580067335,0.0208646420754451,1.400434728115804e-06,0.0016790220028180974,16,,,0.0006196727517564587,True,0.0,0.0,0,0.25,-0.04560609034885194,0.049393408257317965,0.0024901749219527177,0.216,0.001429434175219391,0.015193101345179639,-0.00025765883547056124,0.9992309018971135,-0.005528437024902867,0.0,0.04629928349183631,-0.018183801098288217,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1455000000184989,HOLD
00162,benign_step,flat,False,102945.57989804173,803.4594747704112,128.12790580067335,0.0208646420754451,1.400434728115804e-06,0.0016790220028180974,16,,,0.0006196727517564587,True,0.0,0.0,0,0.5,-0.09985822741517879,0.10698408509196979,0.0026341163744791154,0.4295,0.001429434175219391,0.015193101345179639,-0.0006627464681418389,0.9992309018971135,-0.006571069957571929,0.0,0.11390685062856765,-0.07130811807399211,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1455000000184989,HOLD
00162,benign_step,flat,False,102945.57989804173,803.4594747704112,128.12790580067335,0.0208646420754451,1.400434728115804e-06,0.0016790220028180974,16,,,0.0006196727517564587,True,0.0,0.0,0,1.0,-0.1900012933065656,0.1980409680263266,0.0026341163744791154,0.763,0.001429434175219391,0.015193101345179639,-0.0016207553505395826,0.9992309018971135,-0.008485572649700323,0.0,0.25545142269730314,-0.10428773303540298,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1455000000184989,HOLD
00163,benign_step,flat,False,356303.4015964429,786.8801429716893,452.8051759583697,0.027298866438472843,1.8288003092864084e-05,0.0012728646589430363,16,,,0.0016050545952103065,True,0.0,0.0,0,0.25,-0.024585782317887838,0.026720745100590693,0.0021045093781027315,0.1815,0.0003243066075143549,0.012317676062341255,-0.0015413978044057006,1.0003914793140842,-0.06024431011155989,0.0,0.01862162169955771,0.022380336889395547,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4765000000185038,HOLD
00163,benign_step,flat,False,356303.4015964429,786.8801429716893,452.8051759583697,0.027298866438472843,1.8288003092864084e-05,0.0012728646589430363,16,,,0.0016050545952103065,True,0.0,0.0,0,0.5,-0.04528452499050886,0.04910757590992203,0.0021045093781027315,0.4285,0.0003243066075143549,0.012317676062341255,-0.002274210750521023,1.0003914793140842,-0.049135445399674606,0.0,0.0020257389905101973,0.0698739526295241,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4765000000185038,HOLD
00163,benign_step,flat,False,356303.4015964429,786.8801429716893,452.8051759583697,0.027298866438472843,1.8288003092864084e-05,0.0012728646589430363,16,,,0.0016050545952103065,True,0.0,0.0,0,1.0,-0.10248484127773323,0.11142992827327454,0.002143478154540646,0.8614999999999999,0.0003243066075143549,0.012317676062341255,-0.005133765611529921,1.0003914793140842,-0.04960886587970783,0.0,-0.01803350345259731,-0.0060349173996424995,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4765000000185038,HOLD
00164,benign_step,flat,False,368103.3551573906,772.3272318722561,476.6157918128094,0.005371177061721547,1.469921441124519e-06,0.0005910881043826815,14,,,0.00984528160669254,True,0.0,0.0,0,0.25,0.026264812007892966,0.02723175798989776,0.0009475182749063725,0.174,0.0006690970616919881,0.01691561843591561,0.00028755385521739816,0.9992876598886993,0.010546702289168668,0.0,0.13777809157104848,-0.0018647112248273143,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.385500000018503,HOLD
00164,benign_step,flat,False,368103.3551573906,772.3272318722561,476.6157918128094,0.005371177061721547,1.469921441124519e-06,0.0005910881043826815,14,,,0.00984528160669254,True,0.0,0.0,0,0.5,0.037546471313768356,0.03864938169574612,0.0010896450556961514,0.388,0.0006690970616919881,0.01691561843591561,0.0005253611362287811,0.9990571374328836,0.013629292599894302,0.0,0.28439047242716975,-0.02153354222909394,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.385500000018503,HOLD
00164,benign_step,flat,False,368103.3551573906,772.3272318722561,476.6157918128094,0.005371177061721547,1.469921441124519e-06,0.0005910881043826815,14,,,0.00984528160669254,True,0.0,0.0,0,1.0,0.060667880965127784,0.063486287955481,0.0011133360539809887,0.809,0.0006690970616919881,0.01691561843591561,0.0006245046797747252,0.999003350319123,0.01012690350310355,0.0,0.2296944508369272,-0.04960114987715712,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.385500000018503,HOLD
00165,benign_step,flat,False,315796.07344282855,767.5627176299556,411.4270615148283,0.029099794828410862,2.9635108164345236e-06,0.0008753525700124874,12,,,0.004891740579490473,True,0.0,0.0,0,0.25,-0.02245491843037399,0.023765273879900645,0.001677547889269965,0.135,0.0002522906345544411,0.015843508832106033,-0.0008228584911271031,0.9999757925609336,-0.03508255607751361,0.0,0.12837459913972424,-0.07921849920179394,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6575000000184974,HOLD
00165,benign_step,flat,False,315796.07344282855,767.5627176299556,411.4270615148283,0.029099794828410862,2.9635108164345236e-06,0.0008753525700124874,12,,,0.004891740579490473,True,0.0,0.0,0,0.5,-0.03255655404625275,0.03578770783716393,0.001677547889269965,0.3995,0.0002522906345544411,0.015843508832106033,-0.0010570826185297873,0.9999757925609336,-0.03150152477136821,0.0,0.1293502712804929,-0.047665438263221616,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6575000000184974,HOLD
00165,benign_step,flat,False,315796.07344282855,767.5627176299556,411.4270615148283,0.029099794828410862,2.9635108164345236e-06,0.0008753525700124874,12,,,0.004891740579490473,True,0.0,0.0,0,1.0,-0.059989623517651504,0.06407306071670757,0.001677547889269965,0.8175,0.0002522906345544411,0.015843508832106033,-0.002247804257289585,0.9999757925609336,-0.03685551947437468,0.0,0.11422657388536993,-0.034617654472722435,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6575000000184974,HOLD
00166,benign_step,flat,False,627028.9097629075,826.8793155775172,758.3076489523405,0.02076246797934196,3.5932038220306256e-06,0.0006253071859789966,16,,,0.008862351747863553,True,0.0,0.0,0,0.25,0.02918062617379654,0.02977294188148943,0.000966918158559708,0.1985,0.0007544121230221345,0.015193707372620333,0.0005789049017366348,0.9991056717200426,0.01918134164622642,0.0,-0.047003934197701755,0.3610092636019082,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,HOLD
00166,benign_step,flat,False,627028.9097629075,826.8793155775172,758.3076489523405,0.02076246797934196,3.5932038220306256e-06,0.0006253071859789966,16,,,0.008862351747863553,True,0.0,0.0,0,0.5,0.04840442796303154,0.05116484006036161,0.00121644906025591,0.41550000000000004,0.0007544121230221345,0.015193707372620333,0.0005945263878432587,0.9988987085557157,0.012033868467986963,0.0,-0.07786280890080545,0.31385451102401873,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,HOLD
00166,benign_step,flat,False,627028.9097629075,826.8793155775172,758.3076489523405,0.02076246797934196,3.5932038220306256e-06,0.0006253071859789966,16,,,0.008862351747863553,True,0.0,0.0,0,1.0,0.08771452859973226,0.09211095183802459,0.00121644906025591,0.8355,0.0007544121230221345,0.015193707372620333,0.0012121021384919474,0.9983654233858025,0.013662949661388443,0.0,0.051894264112412464,0.3023482333409693,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,HOLD
00167,benign_step,flat,False,120478.62663629702,773.0342110057007,155.85161034407125,0.027171047485202174,1.4564592406577328e-06,0.0013201354471923965,14,,,0.003733900478921244,False,0.0,0.0,0,0.25,0.0189092378804799,0.020152933288181882,0.002070283471740419,0.121,0.0014081282240716298,0.011359673324037648,0.0004651389730373374,0.9983813916819521,0.023362972296060863,0.0,-0.009520060001999042,0.09509732232121064,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8725000000184974,HOLD
00167,benign_step,flat,False,120478.62663629702,773.0342110057007,155.85161034407125,0.027171047485202174,1.4564592406577328e-06,0.0013201354471923965,14,,,0.003733900478921244,False,0.0,0.0,0,0.5,0.026618308004231286,0.028619290414249914,0.002070283471740419,0.38949999999999996,0.0014081282240716298,0.011359673324037648,0.0009387338492945398,0.9983813916819521,0.033989549582498696,0.0,-0.0065864969585570825,0.006979364655697832,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8725000000184974,HOLD
00167,benign_step,flat,False,120478.62663629702,773.0342110057007,155.85161034407125,0.027171047485202174,1.4564592406577328e-06,0.0013201354471923965,14,,,0.003733900478921244,False,0.0,0.0,0,1.0,0.04532413120277431,0.04937659996329415,0.0025715077291834274,0.7995,0.0014081282240716298,0.011359673324037648,0.001608327447851971,0.9976912870892191,0.034718998631876115,0.0,0.009473128829970485,0.08930925585669217,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8725000000184974,HOLD
00168,benign_step,flat,False,448392.1502472714,793.82421869588,564.8506806505658,0.0016110741203135912,7.567664157751442e-06,0.001975868500031939,12,,,0.002816543057317652,False,0.0,0.0,0,0.25,0.05270442304766828,0.058062360093475374,0.0023919409568258776,0.2165,0.0029266325677744153,0.01878828339928369,0.0040182493242791615,0.9952050842207198,0.0748215714134485,0.0,0.27122793485904767,-0.04256685643805057,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1810000000184997,HOLD
00168,benign_step,flat,False,448392.1502472714,793.82421869588,564.8506806505658,0.0016110741203135912,7.567664157751442e-06,0.001975868500031939,12,,,0.002816543057317652,False,0.0,0.0,0,0.5,0.0979602755737576,0.10327770800547541,0.0037036468538544577,0.425,0.0029266325677744153,0.01878828339928369,0.00588592532911065,0.9931666806096182,0.05947765701929277,0.0,0.3571949838424476,-0.1181248333125536,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1810000000184997,HOLD
00168,benign_step,flat,False,448392.1502472714,793.82421869588,564.8506806505658,0.0016110741203135912,7.567664157751442e-06,0.001975868500031939,12,,,0.002816543057317652,False,0.0,0.0,0,1.0,0.18580690275749898,0.19775926504333066,0.0037036468538544577,0.785,0.0029266325677744153,0.01878828339928369,0.011229856149643228,0.987600317698454,0.060114781541135684,0.0,0.4573259308497421,-0.08117965799573934,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1810000000184997,HOLD
00169,benign_step,flat,False,240740.24330174373,827.4065024356372,290.9576400391784,0.022988316033089342,3.062323061626086e-05,0.0020719883406445944,14,,,0.002644322626490399,False,0.0,0.0,0,0.25,-0.014069181330202992,0.01621604066772949,0.002468966669785477,0.132,0.001822672434073945,0.009445379268475,-0.0006365206885101269,0.9988827503902195,-0.04223989841003211,0.0,-0.10042414011524561,-0.03667017117547011,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6475000000185014,HOLD
00169,benign_step,flat,False,240740.24330174373,827.4065024356372,290.9576400391784,0.022988316033089342,3.062323061626086e-05,0.0020719883406445944,14,,,0.002644322626490399,False,0.0,0.0,0,0.5,-0.022123896055491265,0.024961876713895718,0.0031906630057740516,0.3265,0.001822672434073945,0.009445379268475,-0.0003745292286149075,0.9988827503902195,-0.016196631731786718,0.0,-0.015390608735406514,-0.018081654926041645,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6475000000185014,HOLD
00169,benign_step,flat,False,240740.24330174373,827.4065024356372,290.9576400391784,0.022988316033089342,3.062323061626086e-05,0.0020719883406445944,14,,,0.002644322626490399,False,0.0,0.0,0,1.0,-0.045724977622790305,0.04966103303326546,0.0032096553596378165,0.8175,0.001822672434073945,0.009445379268475,-0.0010839433741711283,0.9988827503902195,-0.023198371177869336,0.0,-0.011228501153013637,0.009358364082930752,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6475000000185014,HOLD
