event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00170,benign_step,flat,False,209253.8244534828,761.9867270667346,274.6161015940589,0.0235792642915166,2.9684729352942802e-06,0.0008688446243056413,12,,,0.0010386778384504924,True,0.0,0.0,0,0.25,0.028746174322121777,0.029521500447312297,0.0010029092885079436,0.2095,0.0018992268730404493,0.01524935160137521,0.0016230365383992195,0.9975868742728269,0.054562866499178415,0.0,-0.07752129218005847,0.044623909267607544,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2490000000184983,HOLD
00170,benign_step,flat,False,209253.8244534828,761.9867270667346,274.6161015940589,0.0235792642915166,2.9684729352942802e-06,0.0008688446243056413,12,,,0.0010386778384504924,True,0.0,0.0,0,0.5,0.05104429144462775,0.05316698888209728,0.0013114954796471022,0.422,0.0018992268730404493,0.01524935160137521,0.0026391225830607644,0.9968699663867114,0.05070916540133215,0.0,-0.015871607945369612,-0.0012295302182837025,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2490000000184983,HOLD
00170,benign_step,flat,False,209253.8244534828,761.9867270667346,274.6161015940589,0.0235792642915166,2.9684729352942802e-06,0.0008688446243056413,12,,,0.0010386778384504924,True,0.0,0.0,0,1.0,0.10178854593452882,0.10585822965301052,0.0013886461947373626,0.824,0.0018992268730404493,0.01524935160137521,0.005193660400294981,0.9940022930263863,0.050527618160909525,0.0,0.02599891523965938,-0.03928175626733752,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2490000000184983,HOLD
00171,benign_step,flat,False,159855.20505290077,806.8115537535919,198.13202266278168,0.021212319718959337,3.36041510524878e-05,0.0020830662286915455,14,,,0.0013132951075935356,False,0.0,0.0,0,0.25,0.034089705479258346,0.03542913869893939,0.002924246641551562,0.20900000000000002,0.0031168738300894417,0.014294757139426453,0.0010255725046096537,0.9968504018969753,0.02922716194400302,0.0,0.12068094194311779,0.08042998255343717,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3035000000184973,HOLD
00171,benign_step,flat,False,159855.20505290077,806.8115537535919,198.13202266278168,0.021212319718959337,3.36041510524878e-05,0.0020830662286915455,14,,,0.0013132951075935356,False,0.0,0.0,0,0.5,0.060562996148780135,0.06509088829834728,0.0032105433621800504,0.406,0.0031168738300894417,0.014294757139426453,0.0022022513571184235,0.9961116793240965,0.03577232257826134,0.0,0.10234475890464544,0.04406776311529531,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3035000000184973,HOLD
00171,benign_step,flat,False,159855.20505290077,806.8115537535919,198.13202266278168,0.021212319718959337,3.36041510524878e-05,0.0020830662286915455,14,,,0.0013132951075935356,False,0.0,0.0,0,1.0,0.13836551619864318,0.1494443490415399,0.0040489634048070725,0.8195,0.0031168738300894417,0.014294757139426453,0.0045892967064964305,0.9941559718879207,0.03292993009802457,0.0,0.07417059369955475,0.037095534925133775,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3035000000184973,HOLD
00172,benign_step,flat,False,413737.3332542898,801.4327358607284,516.2471093845965,0.0018248148940096858,1.0108436388902247e-06,0.0005172003485540033,12,,,0.007646286019103826,True,0.0,0.0,0,0.25,0.02168333194445403,0.022158390053313177,0.0007346220716822881,0.1675,0.0010304855681707776,0.015261100941804459,0.0008989442621174026,0.9986876444603372,0.039630168280334596,0.0,0.034596795249549936,-0.032944686209130755,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4705000000184978,HOLD
00172,benign_step,flat,False,413737.3332542898,801.4327358607284,516.2471093845965,0.0018248148940096858,1.0108436388902247e-06,0.0005172003485540033,12,,,0.007646286019103826,True,0.0,0.0,0,0.5,0.03046737615884768,0.03166766743937483,0.0008162470747262727,0.374,0.0010304855681707776,0.015261100941804459,0.0013200909240053279,0.9983150477995532,0.04195109618741308,0.0,0.06063464035294222,-0.0757889575483901,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4705000000184978,HOLD
00172,benign_step,flat,False,413737.3332542898,801.4327358607284,516.2471093845965,0.0018248148940096858,1.0108436388902247e-06,0.0005172003485540033,12,,,0.007646286019103826,True,0.0,0.0,0,1.0,0.04846950355360387,0.05084947073972906,0.0008162470747263828,0.8180000000000001,0.0010304855681707776,0.015261100941804459,0.0021033223897774277,0.9975698661006858,0.042517556043357545,0.0,0.052241471070451836,-0.07455408635035896,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4705000000184978,HOLD
00173,benign_step,flat,False,293719.8792742313,816.0463968602392,359.9303672001085,0.014495279288528045,2.8918345442671775e-05,0.004444495892928285,14,,,0.001621892078863767,False,0.0,0.0,0,0.25,-0.02712811151804861,0.033441510468969,0.00604775317088207,0.1375,0.002597542714332289,0.022553496122087423,-0.0005375902269728308,0.9983771087340227,-0.01911220476454248,0.0,0.023653500503390767,0.017138075308474304,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4165000000184993,HOLD
00173,benign_step,flat,False,293719.8792742313,816.0463968602392,359.9303672001085,0.014495279288528045,2.8918345442671775e-05,0.004444495892928285,14,,,0.001621892078863767,False,0.0,0.0,0,0.5,-0.05197249521264683,0.05716809353435132,0.007430683118579443,0.3635,0.002597542714332289,0.022553496122087423,-0.0020954023233598516,0.9983771087340227,-0.03955642102469034,0.0,0.028783139938791575,0.0655676003272651,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4165000000184993,HOLD
00173,benign_step,flat,False,293719.8792742313,816.0463968602392,359.9303672001085,0.014495279288528045,2.8918345442671775e-05,0.004444495892928285,14,,,0.001621892078863767,False,0.0,0.0,0,1.0,-0.10678239672685425,0.11836801749936668,0.007430683118579443,0.837,0.002597542714332289,0.022553496122087423,-0.005631547903262722,0.9983771087340227,-0.05224923618589016,0.0,0.04789356044125418,0.045092260838066694,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4165000000184993,HOLD
00174,benign_step,flat,False,810763.359532438,763.4877518865042,1061.9205842256413,0.015357755169730005,2.934955833808115e-06,0.0006954433017244643,12,,,0.007985640693453422,True,0.0,0.0,0,0.25,-0.019053673915095614,0.019812771268241,0.0012893347797533585,0.1685,0.0002990621408284718,0.013769015565825807,-0.0008377033043228076,1.0000061709463055,-0.0417730590349441,0.0,0.007909611109575809,0.019926149051674984,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7150000000184995,HOLD
00174,benign_step,flat,False,810763.359532438,763.4877518865042,1061.9205842256413,0.015357755169730005,2.934955833808115e-06,0.0006954433017244643,12,,,0.007985640693453422,True,0.0,0.0,0,0.5,-0.02581421726234246,0.026783231494049802,0.0012893347797533585,0.361,0.0002990621408284718,0.013769015565825807,-0.0009695455537603755,1.0000061709463055,-0.036157891325882284,0.0,0.03737372371515844,0.03557882064456822,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7150000000184995,HOLD
00174,benign_step,flat,False,810763.359532438,763.4877518865042,1061.9205842256413,0.015357755169730005,2.934955833808115e-06,0.0006954433017244643,12,,,0.007985640693453422,True,0.0,0.0,0,1.0,-0.0395381720264951,0.04136882364625889,0.0012893347797533585,0.7955,0.0002990621408284718,0.013769015565825807,-0.0012166576826373148,1.0000061709463055,-0.030012642944090492,0.0,0.08530588280063361,0.057468336239673526,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7150000000184995,HOLD
00175,benign_step,flat,False,365993.57933770295,834.5086390032852,438.57374535371605,0.018571692273991254,1.293365420161851e-05,0.0012082422948702762,12,,,0.006414773114875385,True,0.0,0.0,0,0.25,0.01563761215077422,0.016611135767559265,0.0014856986922823908,0.16349999999999998,0.0014211041203612315,0.00976910231625878,0.0007820633612186542,0.9984438340509413,0.047005745423766315,0.0,-0.07046453626624632,0.23191908076897697,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.0465000000184979,HOLD
00175,benign_step,flat,False,365993.57933770295,834.5086390032852,438.57374535371605,0.018571692273991254,1.293365420161851e-05,0.0012082422948702762,12,,,0.006414773114875385,True,0.0,0.0,0,0.5,0.020249921234030258,0.02259301917273541,0.0017202792171425883,0.39849999999999997,0.0014211041203612315,0.00976910231625878,0.0006445825281761332,0.9983822969999213,0.03033340787841978,0.0,-0.011313250702427044,0.21142631762962805,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.0465000000184979,HOLD
00175,benign_step,flat,False,365993.57933770295,834.5086390032852,438.57374535371605,0.018571692273991254,1.293365420161851e-05,0.0012082422948702762,12,,,0.006414773114875385,True,0.0,0.0,0,1.0,0.03032410393263812,0.033266567002473824,0.0017202792171425883,0.7545,0.0014211041203612315,0.00976910231625878,0.0010257456746459793,0.9982284193389931,0.03274620965540868,0.0,-0.016577378615369412,0.17189979590405757,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.0465000000184979,HOLD
00176,benign_step,flat,False,458301.8086127485,769.504903601911,595.5801015269974,0.024059428045277064,3.630500699199806e-05,0.0007233783379598449,14,,,0.001918199934603415,True,0.0,0.0,0,0.25,0.038502008926327186,0.03994817915426681,0.001174927582327659,0.20450000000000002,0.0033706711332883543,0.017675216167225897,0.004534684573748867,0.9951968573992664,0.11479630269453468,0.0,-0.012232234785103793,-0.013846284051702044,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37200000001850336,HOLD
00176,benign_step,flat,False,458301.8086127485,769.504903601911,595.5801015269974,0.024059428045277064,3.630500699199806e-05,0.0007233783379598449,14,,,0.001918199934603415,True,0.0,0.0,0,0.5,0.07938135285137453,0.08392690038784868,0.0012559560989692108,0.43600000000000005,0.0033706711332883543,0.017675216167225897,0.007178304390001169,0.9923823054012382,0.0893031049536313,0.0,0.07664726587322128,0.0878272095457371,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37200000001850336,HOLD
00176,benign_step,flat,False,458301.8086127485,769.504903601911,595.5801015269974,0.024059428045277064,3.630500699199806e-05,0.0007233783379598449,14,,,0.001918199934603415,True,0.0,0.0,0,1.0,0.2080268570405551,0.2249991286176063,0.0013977579245953613,0.8025,0.0033706711332883543,0.017675216167225897,0.01258602098197642,0.9866650080881946,0.06021245862934493,0.0,0.12673962555262508,0.11140799375793817,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37200000001850336,HOLD
00177,benign_step,flat,False,369313.8493138419,834.9062837288732,442.34168134943945,0.029049392288499582,2.128529478051715e-06,0.0012218907131396764,12,,,0.0017248936946542774,True,0.0,0.0,0,0.25,-0.03513380828082378,0.03676715054041829,0.0017724812999909511,0.211,0.0011525408411074678,0.019972904883583453,-0.00036448718658148364,0.9994384939230908,-0.010087151172906317,0.0,0.041900270847410694,-0.1384911089632895,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2840000000184986,HOLD
00177,benign_step,flat,False,369313.8493138419,834.9062837288732,442.34168134943945,0.029049392288499582,2.128529478051715e-06,0.0012218907131396764,12,,,0.0017248936946542774,True,0.0,0.0,0,0.5,-0.05950454462368253,0.06282263254938136,0.002304229139536336,0.39649999999999996,0.0011525408411074678,0.019972904883583453,-0.0003118354580102952,0.9994384939230908,-0.005153917940376291,0.0,-0.016359083274433743,-0.1159960900326908,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2840000000184986,HOLD
00177,benign_step,flat,False,369313.8493138419,834.9062837288732,442.34168134943945,0.029049392288499582,2.128529478051715e-06,0.0012218907131396764,12,,,0.0017248936946542774,True,0.0,0.0,0,1.0,-0.1167727492237895,0.12454929123440524,0.002304229139536336,0.8490000000000001,0.0011525408411074678,0.019972904883583453,-0.001411842694750422,0.9994384939230908,-0.0119878554593955,0.0,0.09886260980766522,-0.07020218430877877,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2840000000184986,HOLD
00178,benign_step,flat,False,233629.9042621846,791.0739769994384,295.3325618779019,0.0018838682552722284,2.0650746626921684e-06,0.001807560197590873,16,,,0.003280384283412514,True,0.0,0.0,0,0.25,0.05290812098936192,0.05530830329651685,0.0024914343751961327,0.1955,0.0028652089054595565,0.01957370006875483,0.0010682701665552814,0.9979301257197075,0.01981649790327678,0.0,0.34699870914244846,-0.1069694534785419,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12200000001850314,HOLD
00178,benign_step,flat,False,233629.9042621846,791.0739769994384,295.3325618779019,0.0018838682552722284,2.0650746626921684e-06,0.001807560197590873,16,,,0.003280384283412514,True,0.0,0.0,0,0.5,0.09328821938174593,0.09706267469960093,0.0024914343751961327,0.421,0.0028652089054595565,0.01957370006875483,0.0010444852313181074,0.9979301257197075,0.011077579343070278,0.0,0.12265427416430716,-0.1494275968121409,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12200000001850314,HOLD
00178,benign_step,flat,False,233629.9042621846,791.0739769994384,295.3325618779019,0.0018838682552722284,2.0650746626921684e-06,0.001807560197590873,16,,,0.003280384283412514,True,0.0,0.0,0,1.0,0.17488164209064108,0.18162031905019646,0.0024914343751961327,0.8109999999999999,0.0028652089054595565,0.01957370006875483,0.0020100190979706343,0.9966619671095119,0.011428248417960332,0.0,0.32030813461556557,-0.11469028788711862,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12200000001850314,HOLD
00179,benign_step,flat,False,635042.6843187568,769.8253136483715,824.9179041790011,0.03746812025557535,1.2482943053161109e-05,0.001322127558171038,16,,,0.0023808190942358446,False,0.0,0.0,0,0.25,0.02671215907128557,0.0278842502859654,0.001845635245496328,0.21350000000000002,0.0018946947554405787,0.013779652933001945,0.0016148720372247847,0.9975349141594847,0.058273050218525274,0.0,0.05334124212738559,-0.12394423610167953,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,HOLD
00179,benign_step,flat,False,635042.6843187568,769.8253136483715,824.9179041790011,0.03746812025557535,1.2482943053161109e-05,0.001322127558171038,16,,,0.0023808190942358446,False,0.0,0.0,0,0.5,0.045826613919999364,0.04899166407431205,0.001845635245496328,0.4255,0.0018946947554405787,0.013779652933001945,0.0025233096723022547,0.9966209953202808,0.05388622966873469,0.0,0.0679323610047671,-0.1000138377555859,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,HOLD
00179,benign_step,flat,False,635042.6843187568,769.8253136483715,824.9179041790011,0.03746812025557535,1.2482943053161109e-05,0.001322127558171038,16,,,0.0023808190942358446,False,0.0,0.0,0,1.0,0.09415368163060543,0.09991227887787545,0.0021494023045852267,0.8605,0.0018946947554405787,0.013779652933001945,0.004408787791891516,0.9945576211006447,0.046333339039962736,0.0,0.10803079990269351,-0.029549548378127958,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,HOLD
00180,benign_step,flat,False,139421.11829395583,817.746940252329,170.49420967681667,0.016442243167339294,2.1739441989295322e-05,0.0005661064867766923,14,,,0.005956120613190271,True,0.0,0.0,0,0.25,0.014662862232979445,0.015048768816413507,0.0009581278768151795,0.056499999999999995,0.0011912027160890506,0.013091731333484104,0.0005880994481041553,0.9991087549143094,0.03754738050787828,0.0,0.002058317214565515,-0.08561588118193154,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.9590000000185015,HOLD
00180,benign_step,flat,False,139421.11829395583,817.746940252329,170.49420967681667,0.016442243167339294,2.1739441989295322e-05,0.0005661064867766923,14,,,0.005956120613190271,True,0.0,0.0,0,0.5,0.01734266931255409,0.018249323496151763,0.0009581278768151795,0.265,0.0011912027160890506,0.013091731333484104,0.0006524173832606682,0.9989765809171753,0.03556829009691303,0.0,0.02150339909779106,-0.06165127047851846,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.9590000000185015,HOLD
00180,benign_step,flat,False,139421.11829395583,817.746940252329,170.49420967681667,0.016442243167339294,2.1739441989295322e-05,0.0005661064867766923,14,,,0.005956120613190271,True,0.0,0.0,0,1.0,0.023680547749675755,0.02496643028758806,0.0009581278768151795,0.767,0.0011912027160890506,0.013091731333484104,0.00083834553267851,0.9987744427414978,0.03396786575328434,0.0,0.07355393756255438,-0.06384431607924933,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.9590000000185015,HOLD
00181,benign_step,flat,False,185083.36358085225,788.1941945537156,234.81949608325715,0.0026119886619901484,1.4108607696257352e-05,0.0034797406536569014,16,,,0.0006995086139736584,False,0.0,0.0,0,0.25,-0.14976710980316424,0.15924843137909384,0.007147223167254608,0.2215,0.0018709744023734562,0.032227710449121205,-0.004194463162144648,0.999477928625835,-0.02782081030551543,0.0,0.1378761533259256,0.12692439818121376,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,HOLD
00181,benign_step,flat,False,185083.36358085225,788.1941945537156,234.81949608325715,0.0026119886619901484,1.4108607696257352e-05,0.0034797406536569014,16,,,0.0006995086139736584,False,0.0,0.0,0,0.5,-0.38280351695055936,0.4101603360462347,0.00822740765234057,0.376,0.0018709744023734562,0.032227710449121205,-0.007045255107402517,0.999477928625835,-0.018356411018271283,0.0,0.556448966284028,0.09942151541295666,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,HOLD
00181,benign_step,flat,False,185083.36358085225,788.1941945537156,234.81949608325715,0.0026119886619901484,1.4108607696257352e-05,0.0034797406536569014,16,,,0.0006995086139736584,False,0.0,0.0,0,1.0,-0.5625807582255282,0.5726021118251219,0.00822740765234057,0.5015,0.0018709744023734562,0.032227710449121205,-0.0054750942274887715,0.999477928625835,-0.009714835269975278,0.0,0.782713839181334,0.1604287068446566,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,HOLD
00182,benign_step,flat,False,965542.9826848116,763.4358179621563,1264.7336684597026,0.004557911283842771,1.8264232723491685e-06,0.001105333590526157,12,,,0.006696217014742317,True,0.0,0.0,0,0.25,0.03422498459179292,0.03631906402119143,0.0014079070446308991,0.20650000000000002,0.0017985074994390892,0.015163402451426862,0.0015018704900890696,0.9981730777510339,0.042636512336161274,0.0,0.2578191044236274,-0.03349144268124194,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.214000000018498,HOLD
00182,benign_step,flat,False,965542.9826848116,763.4358179621563,1264.7336684597026,0.004557911283842771,1.8264232723491685e-06,0.001105333590526157,12,,,0.006696217014742317,True,0.0,0.0,0,0.5,0.05801675928261258,0.061364984642535404,0.0018525102852362035,0.412,0.0017985074994390892,0.015163402451426862,0.0028780634254067607,0.9963598254766154,0.04876688351565741,0.0,0.0856284227472293,0.03171191177823619,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.214000000018498,HOLD
00182,benign_step,flat,False,965542.9826848116,763.4358179621563,1264.7336684597026,0.004557911283842771,1.8264232723491685e-06,0.001105333590526157,12,,,0.006696217014742317,True,0.0,0.0,0,1.0,0.10769586434550907,0.11308704178905121,0.0018525102852362035,0.844,0.0017985074994390892,0.015163402451426862,0.005006819946377886,0.994168151923955,0.046062653593358635,0.0,0.2965671802555827,0.01848210304186719,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.214000000018498,HOLD
00183,benign_step,flat,False,123051.67772621522,814.5426601141836,151.06842618772808,0.014473605664951554,4.14156319583919e-05,0.002594147582154017,14,,,0.005486293036585739,False,0.0,0.0,0,0.25,0.013109529633041343,0.014891371547356543,0.004886807645500246,0.1665,0.0030209828429327225,0.004335865214971306,-0.00012851070259413516,0.9976735376581268,-0.009108078436094142,0.0,0.02105460674368438,-0.023130457346008056,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.774000000018503,HOLD
00183,benign_step,flat,False,123051.67772621522,814.5426601141836,151.06842618772808,0.014473605664951554,4.14156319583919e-05,0.002594147582154017,14,,,0.005486293036585739,False,0.0,0.0,0,0.5,0.015081738817423923,0.01939808927181485,0.004886807645500246,0.17049999999999998,0.0030209828429327225,0.004335865214971306,0.00017625660283438683,0.9976735376581268,0.010960046350424486,0.0,0.04508543914894156,-0.041034083326744936,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.774000000018503,HOLD
00183,benign_step,flat,False,123051.67772621522,814.5426601141836,151.06842618772808,0.014473605664951554,4.14156319583919e-05,0.002594147582154017,14,,,0.005486293036585739,False,0.0,0.0,0,1.0,0.02714308531162349,0.034666648001518176,0.004886807645500246,0.741,0.0030209828429327225,0.004335865214971306,0.001002514447302449,0.9968459095633273,0.03562205196060704,0.0,0.03680260055572112,0.0068079154302138145,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.774000000018503,HOLD
00184,benign_step,flat,False,328366.43905444007,787.6813965777329,416.87723041461345,0.005521702232340369,1.5665753432999585e-06,0.002686574989783105,14,,,0.006585385556773133,False,0.0,0.0,0,0.25,-0.011259598453588938,0.016398685287384144,0.003943761402894392,0.044,0.002055109040136448,0.0045959694052833035,-0.0008879328183625555,0.9989041356148185,-0.0724275612879162,0.0,0.0540805570900654,-0.05745094564719539,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5405000000184984,HOLD
00184,benign_step,flat,False,328366.43905444007,787.6813965777329,416.87723041461345,0.005521702232340369,1.5665753432999585e-06,0.002686574989783105,14,,,0.006585385556773133,False,0.0,0.0,0,0.5,-0.018344370608581215,0.021399833479275918,0.003943761402894392,0.25,0.002055109040136448,0.0045959694052833035,-0.0009737635483770749,0.9988336074265081,-0.05033834225369476,0.0,-0.03815164094338578,-0.060217559641309294,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5405000000184984,HOLD
00184,benign_step,flat,False,328366.43905444007,787.6813965777329,416.87723041461345,0.005521702232340369,1.5665753432999585e-06,0.002686574989783105,14,,,0.006585385556773133,False,0.0,0.0,0,1.0,-0.030224051731199093,0.03405035883335993,0.003943761402894392,0.7435,0.002055109040136448,0.0045959694052833035,-0.0015419077482596891,0.9986259817664265,-0.04938205206465931,0.0,-0.03645034596727785,-0.028672768177597525,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5405000000184984,HOLD
00185,benign_step,flat,False,305114.8563934271,762.3632103145443,400.22242976223816,0.002510737791392015,2.284620624163481e-06,0.002791148055085353,12,,,0.0007956777029273763,False,0.0,0.0,0,0.25,-0.06760022458088982,0.0747205829495302,0.004362854079878133,0.202,0.0029398665939237424,0.0227669824774805,-0.002871604049036052,0.9985829418470065,-0.04185998029277595,0.0,0.1561131461417775,0.07555633524641704,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12050000001850164,HOLD
00185,benign_step,flat,False,305114.8563934271,762.3632103145443,400.22242976223816,0.002510737791392015,2.284620624163481e-06,0.002791148055085353,12,,,0.0007956777029273763,False,0.0,0.0,0,0.5,-0.14622690141100883,0.15730321043984175,0.00507515787610462,0.416,0.0029398665939237424,0.0227669824774805,-0.005330101815131719,0.9985829418470065,-0.036203314503317825,0.0,0.2036553627056736,0.06920609960948566,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12050000001850164,HOLD
00185,benign_step,flat,False,305114.8563934271,762.3632103145443,400.22242976223816,0.002510737791392015,2.284620624163481e-06,0.002791148055085353,12,,,0.0007956777029273763,False,0.0,0.0,0,1.0,-0.2668275893191948,0.2720285133748294,0.0056093876295632145,0.6809999999999999,0.0029398665939237424,0.0227669824774805,-0.011703545332256442,0.9985829418470065,-0.043698057253945745,0.0,0.12762817848978317,0.06362288257503558,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12050000001850164,HOLD
00186,benign_step,flat,False,350073.6623127195,768.7576797722298,455.37582455948996,0.0010513126921914409,2.997862259808376e-06,0.0014220144627919088,16,,,0.007341453053219939,False,0.0,0.0,0,0.25,0.02515893290374714,0.02711934640486872,0.0023471769878955586,0.156,0.0017751169740761112,0.01655155127638249,0.0007849031302339975,0.9983467854053285,0.030005166232203756,0.0,-0.07788751496524571,-0.00205693778795956,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.213000000018497,HOLD
00186,benign_step,flat,False,350073.6623127195,768.7576797722298,455.37582455948996,0.0010513126921914409,2.997862259808376e-06,0.0014220144627919088,16,,,0.007341453053219939,False,0.0,0.0,0,0.5,0.04008867308604245,0.04323200873521754,0.0024521110253453034,0.4025,0.0017751169740761112,0.01655155127638249,0.0015462036819572852,0.9972497903184179,0.037630898391861685,0.0,-0.0435477840353791,0.04985952699492287,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.213000000018497,HOLD
00186,benign_step,flat,False,350073.6623127195,768.7576797722298,455.37582455948996,0.0010513126921914409,2.997862259808376e-06,0.0014220144627919088,16,,,0.007341453053219939,False,0.0,0.0,0,1.0,0.07249023247895639,0.07854732850311144,0.0024797217185560435,0.829,0.0017751169740761112,0.01655155127638249,0.0030214572210556173,0.9961173620551258,0.04111372517321671,0.0,-0.04727869713976795,0.01689202343326498,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.213000000018497,HOLD
00187,benign_step,flat,False,958986.91089297,814.5507843037544,1177.3199773083195,0.003207322371093355,2.4636676686951034e-05,0.0007809202635282894,12,,,0.008608831342164718,False,0.0,0.0,0,0.25,0.03415655700644588,0.03516925397461232,0.0010463362402209065,0.21000000000000002,0.00412700039415102,0.01517680276279774,0.0052308104847256535,0.994241041260178,0.14878619893770015,0.0,0.09576967764985066,0.11428621088375379,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40200000001849867,HOLD
00187,benign_step,flat,False,958986.91089297,814.5507843037544,1177.3199773083195,0.003207322371093355,2.4636676686951034e-05,0.0007809202635282894,12,,,0.008608831342164718,False,0.0,0.0,0,0.5,0.06232533772292288,0.06607345296948473,0.0012705496676268292,0.426,0.00412700039415102,0.01517680276279774,0.007160285510462154,0.9921137278779532,0.1130714145069649,0.0,0.08520584076769493,0.08552258919353525,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40200000001849867,HOLD
00187,benign_step,flat,False,958986.91089297,814.5507843037544,1177.3199773083195,0.003207322371093355,2.4636676686951034e-05,0.0007809202635282894,12,,,0.008608831342164718,False,0.0,0.0,0,1.0,0.1121857359797708,0.11700746344033044,0.0012705496676268292,0.8175,0.00412700039415102,0.01517680276279774,0.009044058488503287,0.9900652084658406,0.07990457817157891,0.0,0.28927536703520834,0.1397169216438871,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40200000001849867,HOLD
00188,benign_step,flat,False,119780.48801141807,772.8695364248102,154.98151028892454,0.031154843912852694,1.6195341984626067e-06,0.0027855117311914104,12,,,0.006399996247933479,False,0.0,0.0,0,0.25,0.020906940252957574,0.025529510843223514,0.00425964961834231,0.11299999999999999,0.0023010218482076507,0.014880384335978892,-0.0001321400698200632,0.9981822806824963,-0.006031881599815083,0.0,-0.05109114204619603,-0.06876696885482554,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5720000000185022,HOLD
00188,benign_step,flat,False,119780.48801141807,772.8695364248102,154.98151028892454,0.031154843912852694,1.6195341984626067e-06,0.0027855117311914104,12,,,0.006399996247933479,False,0.0,0.0,0,0.5,0.03226828506569129,0.03975675553372992,0.00425964961834231,0.40700000000000003,0.0023010218482076507,0.014880384335978892,-0.000117184327168071,0.9978150590862224,-0.0035224036026107073,0.0,-0.006065735621742128,-0.04821905285627905,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5720000000185022,HOLD
00188,benign_step,flat,False,119780.48801141807,772.8695364248102,154.98151028892454,0.031154843912852694,1.6195341984626067e-06,0.0027855117311914104,12,,,0.006399996247933479,False,0.0,0.0,0,1.0,0.0541567183254647,0.05918076941112545,0.005367161275866738,0.7205,0.0023010218482076507,0.014880384335978892,0.0001892108878995346,0.9973713491584107,0.0034304232311837862,0.0,-0.014529849890340533,-0.05301931056995571,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5720000000185022,HOLD
00189,benign_step,flat,False,155867.61162134988,782.0007316131412,199.31900997051522,0.00912326557299219,2.117745648870109e-06,0.001550446606225347,14,,,0.002735407155984851,True,0.0,0.0,0,0.25,0.03495566579815134,0.03722776704252353,0.002715927896944657,0.187,0.0016337064140173256,0.019132921352445417,0.0003555544805676409,0.9985360390445045,0.00988869132791644,0.0,0.06213851883160213,0.08450030165747743,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2535000000185028,HOLD
00189,benign_step,flat,False,155867.61162134988,782.0007316131412,199.31900997051522,0.00912326557299219,2.117745648870109e-06,0.001550446606225347,14,,,0.002735407155984851,True,0.0,0.0,0,0.5,0.06405655727282196,0.06852878055271844,0.002715927896944657,0.4075,0.0016337064140173256,0.019132921352445417,0.0009070840659898484,0.9982496424217249,0.01394300750016466,0.0,-0.005883567056471479,0.06395108531504066,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2535000000185028,HOLD
00189,benign_step,flat,False,155867.61162134988,782.0007316131412,199.31900997051522,0.00912326557299219,2.117745648870109e-06,0.001550446606225347,14,,,0.002735407155984851,True,0.0,0.0,0,1.0,0.13387779625902502,0.1425942594583713,0.002715927896944657,0.8654999999999999,0.0016337064140173256,0.019132921352445417,0.0019124849123113986,0.9971002075353763,0.01417939027294442,0.0,0.036181068631069874,0.09994247754201356,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2535000000185028,HOLD
00190,benign_step,flat,False,102067.93311772267,801.9991582800985,127.26688309325557,0.005700357555379141,4.681768305475585e-05,0.003609663796985991,12,,,0.00400628319767852,True,0.0,0.0,0,0.25,0.020799755555856465,0.028042972288452945,0.0049846578389935526,0.14100000000000001,0.004083252940778922,0.012573362083230108,0.0014849836122650007,0.9966104678627024,0.06811927814787182,0.0,0.14619239318237404,0.11403331218623453,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5355000000185004,HOLD
00190,benign_step,flat,False,102067.93311772267,801.9991582800985,127.26688309325557,0.005700357555379141,4.681768305475585e-05,0.003609663796985991,12,,,0.00400628319767852,True,0.0,0.0,0,0.5,0.032494784797598625,0.03637937650741166,0.005242482177914167,0.38949999999999996,0.004083252940778922,0.012573362083230108,0.001036835322992307,0.9965790250469777,0.03095512717151841,0.0,0.1579996119343154,0.07560185988582621,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5355000000185004,HOLD
00190,benign_step,flat,False,102067.93311772267,801.9991582800985,127.26688309325557,0.005700357555379141,4.681768305475585e-05,0.003609663796985991,12,,,0.00400628319767852,True,0.0,0.0,0,1.0,0.06444383563615858,0.0701117238968279,0.00713321198106365,0.815,0.004083252940778922,0.012573362083230108,0.002669296909873884,0.9944094707619827,0.040787598769639694,0.0,0.12331888296073966,0.0671492953342239,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5355000000185004,HOLD
00191,benign_step,flat,False,279128.9177035271,811.4685557637671,343.97995550278165,0.0017728234455312475,2.5182598549413684e-05,0.003012740564160283,14,,,0.0055982832086158285,True,0.0,0.0,0,0.25,0.03701279811786744,0.041672386599148036,0.005467192268438453,0.17650000000000002,0.004011542100976746,0.014608666344834929,0.002902912523647698,0.9958935058473242,0.07636671509017959,0.0,0.023619270674467365,0.005654283657777634,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3760000000185004,HOLD
00191,benign_step,flat,False,279128.9177035271,811.4685557637671,343.97995550278165,0.0017728234455312475,2.5182598549413684e-05,0.003012740564160283,14,,,0.0055982832086158285,True,0.0,0.0,0,0.5,0.06063323159947286,0.06517452013505116,0.005467192268438453,0.3765,0.004011542100976746,0.014608666344834929,0.0032696894339462354,0.9949148231350695,0.05305075442408248,0.0,0.017939391845604395,0.050996805665359496,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3760000000185004,HOLD
00191,benign_step,flat,False,279128.9177035271,811.4685557637671,343.97995550278165,0.0017728234455312475,2.5182598549413684e-05,0.003012740564160283,14,,,0.0055982832086158285,True,0.0,0.0,0,1.0,0.10218928695842114,0.10837890109474015,0.007259339449277731,0.8220000000000001,0.004011542100976746,0.014608666344834929,0.005591185725953661,0.9919077694680227,0.054183780998569755,0.0,0.024330262548873036,-0.01804427171417203,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3760000000185004,HOLD
00192,benign_step,flat,False,279899.9584195159,768.3485365958944,364.2877484475859,0.012651469601185522,1.8254059223196226e-06,0.001973992389255394,14,,,0.001610169735032221,True,0.0,0.0,0,0.25,0.0872322696558414,0.09291144794508632,0.0033889976200440334,0.224,0.0027038740900055995,0.019646067501480367,0.0008134466707662581,0.9981540746962979,0.009219378283469148,0.0,0.18217424621963557,0.05920640442132477,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12100000001850214,HOLD
00192,benign_step,flat,False,279899.9584195159,768.3485365958944,364.2877484475859,0.012651469601185522,1.8254059223196226e-06,0.001973992389255394,14,,,0.001610169735032221,True,0.0,0.0,0,0.5,0.18394812600960567,0.1943098799246024,0.0038234877164573973,0.4105,0.0027038740900055995,0.019646067501480367,0.0013433434518073824,0.9975870335947219,0.007263352599407323,0.0,0.4333029734014173,0.05774050918949742,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12100000001850214,HOLD
00192,benign_step,flat,False,279899.9584195159,768.3485365958944,364.2877484475859,0.012651469601185522,1.8254059223196226e-06,0.001973992389255394,14,,,0.001610169735032221,True,0.0,0.0,0,1.0,0.3853446944640679,0.40595942200393575,0.0038234877164573973,0.7625000000000001,0.0027038740900055995,0.019646067501480367,0.0026449197838848922,0.9963571879604184,0.006846010367901879,0.0,0.45218375427559904,0.07560522538268974,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.12100000001850214,HOLD
00193,benign_step,flat,False,361831.42499730486,824.8914855647328,438.6412410955967,0.008931072776436386,1.2746280257683447e-05,0.0007693197730411292,16,,,0.004124954394309649,True,0.0,0.0,0,0.25,0.03006181250938052,0.03102228502535528,0.000985355152988075,0.19799999999999998,0.0018999122959354668,0.01645018270122596,0.0017291082837031482,0.9978995895451978,0.05566668986817706,0.0,-0.18517245411806624,0.05541539888207641,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40050000001849717,HOLD
00193,benign_step,flat,False,361831.42499730486,824.8914855647328,438.6412410955967,0.008931072776436386,1.2746280257683447e-05,0.0007693197730411292,16,,,0.004124954394309649,True,0.0,0.0,0,0.5,0.05211371919513378,0.05516095729575038,0.0010717021779879763,0.41550000000000004,0.0018999122959354668,0.01645018270122596,0.0028425456417203927,0.9966697588062566,0.05351810576994622,0.0,-0.13479807996383283,-0.06940635594850714,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40050000001849717,HOLD
00193,benign_step,flat,False,361831.42499730486,824.8914855647328,438.6412410955967,0.008931072776436386,1.2746280257683447e-05,0.0007693197730411292,16,,,0.004124954394309649,True,0.0,0.0,0,1.0,0.10645005096897411,0.11349248792503303,0.0012189951331307927,0.8654999999999999,0.0018999122959354668,0.01645018270122596,0.005449100628509597,0.9937902688640913,0.05071287150978652,0.0,-0.03646183563627162,0.029396696319239024,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40050000001849717,HOLD
00194,benign_step,flat,False,273911.2697722864,766.2141875877377,357.4865542944823,0.03913174900182475,3.128897692465366e-05,0.004004026667870046,12,,,0.002257467756840793,True,0.0,0.0,0,0.25,0.035140248764738674,0.044185266813590404,0.0067273174563323235,0.089,0.005391437482128882,0.019073022804816597,0.0007176651678723453,0.9957950656598832,0.019857781625802116,0.0,-0.010276554721248684,-0.016289820717857447,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8505000000185031,HOLD
00194,benign_step,flat,False,273911.2697722864,766.2141875877377,357.4865542944823,0.03913174900182475,3.128897692465366e-05,0.004004026667870046,12,,,0.002257467756840793,True,0.0,0.0,0,0.5,0.05484530199143248,0.06192511500078788,0.007741021481640992,0.34049999999999997,0.005391437482128882,0.019073022804816597,0.001416368192857577,0.9957950656598832,0.025362351752970545,0.0,-0.050711538478318996,0.022150298318347028,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8505000000185031,HOLD
00194,benign_step,flat,False,273911.2697722864,766.2141875877377,357.4865542944823,0.03913174900182475,3.128897692465366e-05,0.004004026667870046,12,,,0.002257467756840793,True,0.0,0.0,0,1.0,0.10821389662787247,0.11772498796259297,0.007741021481640992,0.8225,0.005391437482128882,0.019073022804816597,0.0037894177671984573,0.9937184242974254,0.03469721238964896,0.0,-0.059754761187260884,0.02320558981862036,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8505000000185031,HOLD
00195,benign_step,flat,False,190579.34818287578,762.081513608122,250.07737988626187,0.012059665908783565,4.8894114095222477e-05,0.0012939353718815604,12,,,0.007807365980128058,False,0.0,0.0,0,0.25,0.021167903981399526,0.022562320313199113,0.001982177614981652,0.11900000000000001,0.0016194648514923319,0.013901085119150947,0.0007945754881563762,0.9982366470918393,0.03584351000541514,0.0,-0.09834330065047121,-0.11003941735547476,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7765000000184985,HOLD
00195,benign_step,flat,False,190579.34818287578,762.081513608122,250.07737988626187,0.012059665908783565,4.8894114095222477e-05,0.0012939353718815604,12,,,0.007807365980128058,False,0.0,0.0,0,0.5,0.03648063915253882,0.03885063050844338,0.001982177614981652,0.402,0.0016194648514923319,0.013901085119150947,0.0011745241474465586,0.9981753744437285,0.03133682279713739,0.0,-0.06939742800133696,-0.19624874442635032,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7765000000184985,HOLD
00195,benign_step,flat,False,190579.34818287578,762.081513608122,250.07737988626187,0.012059665908783565,4.8894114095222477e-05,0.0012939353718815604,12,,,0.007807365980128058,False,0.0,0.0,0,1.0,0.07310153889508135,0.07827868096762892,0.0026716279129282293,0.853,0.0016194648514923319,0.013901085119150947,0.001940132528221789,0.997179854690326,0.026182081467549245,0.0,-0.051596191979495436,-0.1353277807990593,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7765000000184985,HOLD
00196,benign_step,flat,False,260566.2759349644,836.278345022538,311.5784086552451,0.005602545427314608,2.141047684671302e-05,0.0013498467913440615,14,,,0.004705663617277261,False,0.0,0.0,0,0.25,0.034656514227463436,0.03645612265954245,0.0023597814790220916,0.21000000000000002,0.001851405349711793,0.014506417809379727,0.0008491303868876114,0.998177772979196,0.023814172677417592,0.0,0.08758700734377711,-0.01928476777482019,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.36850000001849986,HOLD
00196,benign_step,flat,False,260566.2759349644,836.278345022538,311.5784086552451,0.005602545427314608,2.141047684671302e-05,0.0013498467913440615,14,,,0.004705663617277261,False,0.0,0.0,0,0.5,0.07069477671420317,0.07516777713617923,0.0023597814790220916,0.4355,0.001851405349711793,0.014506417809379727,0.0019129353870482137,0.9972365532358681,0.026681656247759113,0.0,0.184282218002602,-0.026277076260074902,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.36850000001849986,HOLD
00196,benign_step,flat,False,260566.2759349644,836.278345022538,311.5784086552451,0.005602545427314608,2.141047684671302e-05,0.0013498467913440615,14,,,0.004705663617277261,False,0.0,0.0,0,1.0,0.15137804602702878,0.15866846195684714,0.0023597814790220916,0.8009999999999999,0.001851405349711793,0.014506417809379727,0.0024611646303276434,0.9961992942616057,0.016151700947071357,0.0,0.16670330860997945,-0.044935532256366394,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.36850000001849986,HOLD
00197,benign_step,flat,False,206201.70043538825,812.7387626243789,253.71215194603423,0.009356855474342408,1.224186346459851e-05,0.0005360321838793934,16,,,0.0014230157595260806,False,0.0,0.0,0,0.25,0.035604828967833825,0.036783844085368,0.0009617147479542369,0.20450000000000002,0.001133531581985432,0.01770815294272356,0.0013740313710512255,0.9982935893609578,0.037536888159172756,0.0,0.2822132910063198,0.09614340023789371,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.35600000001850124,HOLD
00197,benign_step,flat,False,206201.70043538825,812.7387626243789,253.71215194603423,0.009356855474342408,1.224186346459851e-05,0.0005360321838793934,16,,,0.0014230157595260806,False,0.0,0.0,0,0.5,0.061007833663543294,0.06348164197821786,0.0009617147479542369,0.42000000000000004,0.001133531581985432,0.01770815294272356,0.0024542982819651523,0.9971328143237413,0.03958045519348832,0.0,0.16073638039190835,0.017509494441045763,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.35600000001850124,HOLD
00197,benign_step,flat,False,206201.70043538825,812.7387626243789,253.71215194603423,0.009356855474342408,1.224186346459851e-05,0.0005360321838793934,16,,,0.0014230157595260806,False,0.0,0.0,0,1.0,0.12348724497559187,0.1314896341385517,0.001007753547979189,0.869,0.001133531581985432,0.01770815294272356,0.005103901238175475,0.9940878674101226,0.040999391055494834,0.0,0.47792877395009,0.044784961924757005,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.35600000001850124,HOLD
00198,benign_step,flat,False,375112.93577151647,814.0451196123295,460.80116044446714,0.005769392881173639,2.1365486933378882e-05,0.0014141546401731239,16,,,0.006509586847919247,True,0.0,0.0,0,0.25,0.025816405525011736,0.02735700031593391,0.0018923698558935827,0.223,0.002193580652537859,0.01584980955635723,0.0007969908842677576,0.9978930842197137,0.02972027267130943,0.0,0.07614747631204401,0.0805814874125039,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5655000000185026,HOLD
00198,benign_step,flat,False,375112.93577151647,814.0451196123295,460.80116044446714,0.005769392881173639,2.1365486933378882e-05,0.0014141546401731239,16,,,0.006509586847919247,True,0.0,0.0,0,0.5,0.03962682671054495,0.04232491082017915,0.0020219897636399426,0.4,0.002193580652537859,0.01584980955635723,0.0016564552737611572,0.9974172951196769,0.04077245032113753,0.0,0.03567377859715736,0.050275623955118066,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5655000000185026,HOLD
00198,benign_step,flat,False,375112.93577151647,814.0451196123295,460.80116044446714,0.005769392881173639,2.1365486933378882e-05,0.0014141546401731239,16,,,0.006509586847919247,True,0.0,0.0,0,1.0,0.07062353164567986,0.07466897527458755,0.0028515253841532324,0.825,0.002193580652537859,0.01584980955635723,0.0031680515274022086,0.996035939276702,0.04423199267908897,0.0,0.03521367463284519,0.03983614262313326,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5655000000185026,HOLD
00199,benign_step,flat,False,273976.9781488939,837.2247304145978,327.24424900016885,0.0034132770485962656,2.3597357241269554e-06,0.0010255579762729703,14,,,0.002112046182599105,True,0.0,0.0,0,0.25,-0.0450846817784387,0.04791260067803934,0.0018715554249858796,0.2115,0.0005101546082500785,0.017698683527011493,-0.0017389937197102568,1.000016878539118,-0.03773474509536197,0.0,-0.010308856942921153,-0.022553774396747887,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20950000001850044,HOLD
00199,benign_step,flat,False,273976.9781488939,837.2247304145978,327.24424900016885,0.0034132770485962656,2.3597357241269554e-06,0.0010255579762729703,14,,,0.002112046182599105,True,0.0,0.0,0,0.5,-0.08796366207175539,0.09381250225520357,0.0020353180983717803,0.426,0.0005101546082500785,0.017698683527011493,-0.003973531550819973,1.000016878539118,-0.04466465811192712,0.0,0.014975495028335168,-0.09394435642395524,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20950000001850044,HOLD
00199,benign_step,flat,False,273976.9781488939,837.2247304145978,327.24424900016885,0.0034132770485962656,2.3597357241269554e-06,0.0010255579762729703,14,,,0.002112046182599105,True,0.0,0.0,0,1.0,-0.18874921750176704,0.2007836131429305,0.0020353180983717803,0.8059999999999999,0.0005101546082500785,0.017698683527011493,-0.008113771541219849,1.000016878539118,-0.042760500665275675,0.0,0.09949671314450105,-0.04565174792336504,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20950000001850044,HOLD
00200,benign_train,train,False,984721.8413182172,779.7254065482547,1262.9084970790623,0.00457838508892864,4.566376947182812e-06,0.002541428853568339,12,,,0.010672328893542842,True,2.6939256129519378,0.02818752527484241,1,0.25,0.013460876738484005,0.014648061453394217,0.0033814524945929834,0.1085,0.0022318496799948848,0.010641777289337908,0.0008396446170651008,0.9975306438021478,0.05806318885428273,0.0,-0.08541358729729046,0.20817787787442704,1.0,0.540063307984792,2.0,2.6486,0.028200000000000003,0.026641810747547012,,0.026641810747547012,0.013019818663018313,1.0,0.3494675661075419,HOLD
00200,benign_train,train,False,984721.8413182172,779.7254065482547,1262.9084970790623,0.00457838508892864,4.566376947182812e-06,0.002541428853568339,12,,,0.010672328893542842,True,2.6939256129519378,0.02818752527484241,1,0.5,0.01853195238210003,0.02177851000589743,0.0033814524945929834,0.3,0.0022318496799948848,0.010641777289337908,0.0005094378033231196,0.9975306438021478,0.02608227756022954,0.0,-0.08319291213532207,0.1807238649939283,1.0,0.540063307984792,2.0,2.6486,0.028200000000000003,0.026641810747547012,,0.026641810747547012,0.016988246701518123,1.0,0.3494675661075419,HOLD
00200,benign_train,train,False,984721.8413182172,779.7254065482547,1262.9084970790623,0.00457838508892864,4.566376947182812e-06,0.002541428853568339,12,,,0.010672328893542842,True,2.6939256129519378,0.02818752527484241,1,1.0,0.030026316140109918,0.03453247137276934,0.003822510570058675,0.773,0.0022318496799948848,0.010641777289337908,0.001003593113902722,0.9971916757298221,0.032346512211461224,0.0,-0.07832383645462923,0.15167172607264717,1.0,0.540063307984792,2.0,2.6486,0.028200000000000003,0.026641810747547012,,0.026641810747547012,0.022271031085239253,1.0,0.3494675661075419,HOLD
00201,benign_train,train,False,271066.3887562906,823.3868907318248,329.20901681512964,0.042206895103176954,1.0956522903094382e-06,0.002720393847006471,12,,,0.0005835036960553841,True,0.691120302164859,0.03674881820557139,2,0.25,0.03374315795453926,0.03811829073290186,0.0039875472547206935,0.2,0.0028625519037516595,0.014193007204577706,-0.0003152486607511378,0.9976057177776229,-0.009073690456222616,0.0,0.14247249538334536,-0.04735693752716225,1.0,0.609398653446721,2.0,0.6854,0.0368,0.43974024595064476,0.014870569112495957,0.014870569112495957,0.033184899484884296,1.0,0.20224459579876175,HOLD
00201,benign_train,train,False,271066.3887562906,823.3868907318248,329.20901681512964,0.042206895103176954,1.0956522903094382e-06,0.002720393847006471,12,,,0.0005835036960553841,True,0.691120302164859,0.03674881820557139,2,0.5,0.06597769237345562,0.07312895933733769,0.004067296809319457,0.422,0.0028625519037516595,0.014193007204577706,-0.00020034877987018112,0.9976057177776229,-0.002991276240947093,0.0,0.14999264827924327,-0.012825227966902783,1.0,0.609398653446721,2.0,0.6854,0.0368,0.43974024595064476,0.014870569112495957,0.014870569112495957,0.06446242070867364,1.0,0.20224459579876175,HOLD
00201,benign_train,train,False,271066.3887562906,823.3868907318248,329.20901681512964,0.042206895103176954,1.0956522903094382e-06,0.002720393847006471,12,,,0.0005835036960553841,True,0.691120302164859,0.03674881820557139,2,1.0,0.09851886997116006,0.10171967755692093,0.0045458034068831775,0.718,0.0028625519037516595,0.014193007204577706,0.00045623600713543233,0.9976057177776229,0.004584417078566574,0.0,0.2415283991271134,-0.025088896360754925,1.0,0.609398653446721,2.0,0.6854,0.0368,0.43974024595064476,0.014870569112495957,0.014870569112495957,0.09014501841875402,1.0,0.20224459579876175,HOLD
00202,benign_train,train,False,383691.76967310824,768.7889983701854,499.08592668017593,0.006086176078784581,5.036679865299335e-06,0.0009056024680343849,14,,,0.0010368326556121942,False,1.1868464201722981,0.09394002857254187,1,0.25,0.07166298615533488,0.07658609062130298,0.0014314682522345058,0.211,0.0013768692504838637,0.02141731408599146,0.002228915870260583,0.9974032397454833,0.030674707828490983,0.0,0.5178963457987762,0.021151216535640196,1.0,0.5351902359918311,2.0,1.1778,0.0944,0.012106045163746693,,0.012106045163746693,0.07098542606499972,1.0,0.14244956311548762,HOLD
00202,benign_train,train,False,383691.76967310824,768.7889983701854,499.08592668017593,0.006086176078784581,5.036679865299335e-06,0.0009056024680343849,14,,,0.0010368326556121942,False,1.1868464201722981,0.09394002857254187,1,0.5,0.13471314816134444,0.1403055118062804,0.0016223323164507916,0.4075,0.0013768692504838637,0.02141731408599146,0.0035529504635200882,0.9959980034125815,0.026179854433087898,0.0,0.7298476981500035,0.04958660163041822,1.0,0.5351902359918311,2.0,1.1778,0.0944,0.012106045163746693,,0.012106045163746693,0.12956940779665416,1.0,0.14244956311548762,HOLD
00202,benign_train,train,False,383691.76967310824,768.7889983701854,499.08592668017593,0.006086176078784581,5.036679865299335e-06,0.0009056024680343849,14,,,0.0010368326556121942,False,1.1868464201722981,0.09394002857254187,1,1.0,0.2666375428141546,0.2783467538854093,0.0016223323164507916,0.787,0.0013768692504838637,0.02141731408599146,0.008545484049662287,0.9906603650492408,0.031929317388764866,0.0,0.8264087331158722,0.03731742868968624,1.0,0.5351902359918311,2.0,1.1778,0.0944,0.012106045163746693,,0.012106045163746693,0.21552459095527593,1.0,0.14244956311548762,HOLD
