event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00203,benign_train,train,False,279954.41396518116,760.3210411483104,368.2055326817826,0.018991046420264647,1.0098948853649323e-06,0.0016881197739352651,12,,,0.0037282474999568425,True,2.15401935397041,0.020483969389410953,1,0.25,0.017788380350107765,0.01981174144219145,0.0028031491060120377,0.108,0.0015675984054811243,0.01250656815496045,0.0002394560543630433,0.9985498096454476,0.012744901364617617,0.0,0.007154769348988633,0.0020794115361833744,1.0,0.5923970071328848,2.0,2.1510000000000002,0.0204,0.0001308693617159129,,0.0001308693617159129,0.01693894125846847,1.0,0.5331150710263799,HOLD
00203,benign_train,train,False,279954.41396518116,760.3210411483104,368.2055326817826,0.018991046420264647,1.0098948853649323e-06,0.0016881197739352651,12,,,0.0037282474999568425,True,2.15401935397041,0.020483969389410953,1,0.5,0.026997996095298432,0.028645906752011382,0.002888092704368801,0.3875,0.0015675984054811243,0.01250656815496045,3.530404365260665e-05,0.9985498096454476,0.001260948945504535,0.0,-0.06162422633841509,-0.020216030915481374,1.0,0.5923970071328848,2.0,2.1510000000000002,0.0204,0.0001308693617159129,,0.0001308693617159129,0.024789454249831498,1.0,0.5331150710263799,HOLD
00203,benign_train,train,False,279954.41396518116,760.3210411483104,368.2055326817826,0.018991046420264647,1.0098948853649323e-06,0.0016881197739352651,12,,,0.0037282474999568425,True,2.15401935397041,0.020483969389410953,1,1.0,0.04498868540698996,0.04805558631808431,0.002888092704368801,0.8185,0.0015675984054811243,0.01250656815496045,0.0004890196378158593,0.9985344918647133,0.010633477201797373,0.0,-0.06779962174489777,-0.05177087822542943,1.0,0.5923970071328848,2.0,2.1510000000000002,0.0204,0.0001308693617159129,,0.0001308693617159129,0.03462552911060499,1.0,0.5331150710263799,HOLD
00204,benign_train,train,False,456891.86190346954,804.5948954479004,567.8532942334016,0.004175724746273483,3.917110209174129e-05,0.0021301125801912626,14,,,0.018678376254665115,True,0.6115004221176688,0.022236727310955693,1,0.25,0.0076076896972470205,0.010967383568526614,0.0035407400125084952,0.0005,0.001738985774163491,0.009208148907002632,0.00016802714929712635,0.9983450222592813,0.019520586267284486,0.0,0.12509925216875892,0.0025252349895947377,1.0,0.6049727042091141,2.0,0.606,0.0222,0.0006262376128014502,,0.0006262376128014502,0.007307060916985468,1.0,1.069444712470391,HOLD
00204,benign_train,train,False,456891.86190346954,804.5948954479004,567.8532942334016,0.004175724746273483,3.917110209174129e-05,0.0021301125801912626,14,,,0.018678376254665115,True,0.6115004221176688,0.022236727310955693,1,0.5,0.010068726175414967,0.013038382355042401,0.003963846836400594,0.0795,0.001738985774163491,0.009208148907002632,0.0002836457339703978,0.9983411751296659,0.02562586963262409,0.0,0.06397038491473094,-0.0035628034495302995,1.0,0.6049727042091141,2.0,0.606,0.0222,0.0006262376128014502,,0.0006262376128014502,0.009311586552395959,1.0,1.069444712470391,HOLD
00204,benign_train,train,False,456891.86190346954,804.5948954479004,567.8532942334016,0.004175724746273483,3.917110209174129e-05,0.0021301125801912626,14,,,0.018678376254665115,True,0.6115004221176688,0.022236727310955693,1,1.0,0.012590613241576303,0.017469874707155553,0.003963846836400594,0.43600000000000005,0.001738985774163491,0.009208148907002632,0.00022680708580043006,0.9979600375104708,0.016688510059765627,0.0,0.04256277825803713,-0.018178991343092626,1.0,0.6049727042091141,2.0,0.606,0.0222,0.0006262376128014502,,0.0006262376128014502,0.00947298072473507,1.0,1.069444712470391,HOLD
00205,benign_train,train,False,468961.1962983368,798.2834312329057,587.4620190651477,0.0011033107245439105,2.454415792484026e-06,0.0009580843508523968,14,,,0.004038404995785314,False,1.0174836980633326,0.0,1,0.25,0.04303491036039804,0.0446077486245295,0.0016074608637552516,0.2085,0.0015197753316733224,0.02011456725318604,0.0014121992285711276,0.998289049152525,0.03206999212700026,0.0,0.4149649652040267,0.0859433937012236,1.0,0.6147996355522564,1.0,1.0194,0.0,0.0013169511564772307,,0.0013169511564772307,0.04269486996289399,1.0,0.14825483275560103,HOLD
00205,benign_train,train,False,468961.1962983368,798.2834312329057,587.4620190651477,0.0011033107245439105,2.454415792484026e-06,0.0009580843508523968,14,,,0.004038404995785314,False,1.0174836980633326,0.0,1,0.5,0.07357225142386423,0.07712793558951112,0.0016074608637552516,0.416,0.0015197753316733224,0.02011456725318604,0.00238864326456364,0.9971059013365867,0.03203126121252172,0.0,0.20470100846441242,0.03490450945522933,1.0,0.6147996355522564,1.0,1.0194,0.0,0.0013169511564772307,,0.0013169511564772307,0.07074888774557676,1.0,0.14825483275560103,HOLD
00205,benign_train,train,False,468961.1962983368,798.2834312329057,587.4620190651477,0.0011033107245439105,2.454415792484026e-06,0.0009580843508523968,14,,,0.004038404995785314,False,1.0174836980633326,0.0,1,1.0,0.134718500417756,0.14055054473576414,0.001875370574812922,0.8515,0.0015197753316733224,0.02011456725318604,0.004222509642564616,0.9950738015867725,0.031112262731810933,0.0,0.4686078254908862,0.07280387243618787,1.0,0.6147996355522564,1.0,1.0194,0.0,0.0013169511564772307,,0.0013169511564772307,0.10851481184023291,1.0,0.14825483275560103,HOLD
00206,benign_train,train,False,998607.8120946662,817.526430212187,1221.4991163471987,0.0235333145064786,3.415392229846671e-05,0.0036906645396923956,14,,,0.0020734938471988064,False,0.4417532916437416,0.06827975141798315,2,0.25,0.018880641418092373,0.02435176013227498,0.005884852628180952,0.0195,0.004889682727286663,0.011211918309238351,0.0028261550650893834,0.9946195505139713,0.14215613096453927,0.0,-0.07828819836313311,0.23701661374453054,1.0,0.6140297863584225,2.0,0.4414,0.0682,0.08630493761559332,0.004325513253111116,0.004325513253111116,0.01726343096239801,1.0,1.1117708945080906,HOLD
00206,benign_train,train,False,998607.8120946662,817.526430212187,1221.4991163471987,0.0235333145064786,3.415392229846671e-05,0.0036906645396923956,14,,,0.0020734938471988064,False,0.4417532916437416,0.06827975141798315,2,0.5,0.03161281262340013,0.03694129080006998,0.005884852628180952,0.266,0.004889682727286663,0.011211918309238351,0.0031349199595142,0.9935644717158775,0.0961254092284225,0.0,-0.04427119118202351,0.23333605995730447,1.0,0.6140297863584225,2.0,0.4414,0.0682,0.08630493761559332,0.004325513253111116,0.004325513253111116,0.025840266762659166,1.0,1.1117708945080906,HOLD
00206,benign_train,train,False,998607.8120946662,817.526430212187,1221.4991163471987,0.0235333145064786,3.415392229846671e-05,0.0036906645396923956,14,,,0.0020734938471988064,False,0.4417532916437416,0.06827975141798315,2,1.0,0.05693682204180798,0.06487188792490141,0.006468841822777262,0.824,0.004889682727286663,0.011211918309238351,0.004125750253273315,0.9926859072138239,0.07121119363944606,0.0,-0.06120373835929649,0.1973756937492328,1.0,0.6140297863584225,2.0,0.4414,0.0682,0.08630493761559332,0.004325513253111116,0.004325513253111116,0.007162658584774462,1.0,1.1117708945080906,HOLD
00207,benign_train,train,False,879283.5764654677,828.256959598604,1061.6072298282802,0.020056525715386474,6.100582718123729e-06,0.002527280720699055,14,,,0.010032541461720121,True,1.047589216065936,0.0,1,0.25,0.012775697284528393,0.015409153853635718,0.003569471575346699,0.021500000000000002,0.0018798820002545488,0.010008707615224705,-0.0001220694095978547,0.9978543643430705,-0.008861214577860384,0.0,-0.15868952332131137,-0.00966275321947418,1.0,0.5345538683162648,1.0,1.0474,0.0,0.009083444712220778,,0.009083444712220778,0.012313330090555507,1.0,0.6409598267400618,HOLD
00207,benign_train,train,False,879283.5764654677,828.256959598604,1061.6072298282802,0.020056525715386474,6.100582718123729e-06,0.002527280720699055,14,,,0.010032541461720121,True,1.047589216065936,0.0,1,0.5,0.019521076932176525,0.022242939112027287,0.0035694744500049396,0.325,0.0018798820002545488,0.010008707615224705,0.0004171345797095942,0.9976381787953842,0.020327129082369833,0.0,-0.1424758939976124,-0.05549964242701158,1.0,0.5345538683162648,1.0,1.0474,0.0,0.009083444712220778,,0.009083444712220778,0.018170963575912465,1.0,0.6409598267400618,HOLD
00207,benign_train,train,False,879283.5764654677,828.256959598604,1061.6072298282802,0.020056525715386474,6.100582718123729e-06,0.002527280720699055,14,,,0.010032541461720121,True,1.047589216065936,0.0,1,1.0,0.03375454114927299,0.03857374524102568,0.003920872655026799,0.747,0.0018798820002545488,0.010008707615224705,0.0009627170300723655,0.9971710557371218,0.027700467283899216,0.0,-0.10598199537964312,-0.003079447891314419,1.0,0.5345538683162648,1.0,1.0474,0.0,0.009083444712220778,,0.009083444712220778,0.026597095261777847,1.0,0.6409598267400618,HOLD
00208,benign_train,train,False,105002.05666802061,791.9312101536682,132.58987058692352,0.017489302166847395,3.4713814826474003e-06,0.0009746925894860551,16,,,0.004843352740270915,True,0.5720868183115444,0.04492848356157931,1,0.25,0.019293634635407352,0.021020762445766138,0.0015223243427584386,0.1035,0.0012304448684322237,0.01561531906078645,0.0006747021729700064,0.9986696182133045,0.03324698532774502,0.0,-0.10512489379855357,0.08911317063673593,1.0,0.5529895623003878,2.0,0.5684,0.0454,0.029082512325821597,,0.029082512325821597,0.0190438780281987,1.0,1.1134542271358239,HOLD
00208,benign_train,train,False,105002.05666802061,791.9312101536682,132.58987058692352,0.017489302166847395,3.4713814826474003e-06,0.0009746925894860551,16,,,0.004843352740270915,True,0.5720868183115444,0.04492848356157931,1,0.5,0.024943984557087948,0.02644403932051109,0.0017364010236421627,0.3625,0.0012304448684322237,0.01561531906078645,0.0009699836928404476,0.9984419669044295,0.0373876144855878,0.0,-0.08534999699706024,0.15025533708152572,1.0,0.5529895623003878,2.0,0.5684,0.0454,0.029082512325821597,,0.029082512325821597,0.024197689621066096,1.0,1.1134542271358239,HOLD
00208,benign_train,train,False,105002.05666802061,791.9312101536682,132.58987058692352,0.017489302166847395,3.4713814826474003e-06,0.0009746925894860551,16,,,0.004843352740270915,True,0.5720868183115444,0.04492848356157931,1,1.0,0.038044462132382134,0.04192892882799132,0.001783973299720189,0.7725,0.0012304448684322237,0.01561531906078645,0.0011782185716666044,0.9982017726733899,0.030176329940768486,0.0,-0.10442296801593869,0.07773693908034329,1.0,0.5529895623003878,2.0,0.5684,0.0454,0.029082512325821597,,0.029082512325821597,0.03400970879777776,1.0,1.1134542271358239,HOLD
00209,benign_train,train,False,433332.075404303,807.6678361338377,536.5226346991686,0.02911540006646879,1.3196629519132376e-05,0.0028801138318701497,12,,,0.004590342694566364,False,1.0092335153645067,0.0,1,0.25,0.015239713242018081,0.018167511409290283,0.004124772962948759,0.1285,0.00312193893566868,0.005158601563623733,0.0014330969198790375,0.9972245106576231,0.08824644244155071,0.0,-0.03759268285802184,0.13256517326238987,1.0,0.5751168737471372,1.0,1.0090000000000001,0.0,0.0020242814757662764,,0.0020242814757662764,0.01480343835824002,1.0,0.673711579685321,HOLD
00209,benign_train,train,False,433332.075404303,807.6678361338377,536.5226346991686,0.02911540006646879,1.3196629519132376e-05,0.0028801138318701497,12,,,0.004590342694566364,False,1.0092335153645067,0.0,1,0.5,0.022854276561665384,0.02653603389653994,0.004442062753326947,0.311,0.00312193893566868,0.005158601563623733,0.0012396233746563168,0.9970526039953872,0.05196650468320774,0.0,-0.066935772381121,0.19621315090647887,1.0,0.5751168737471372,1.0,1.0090000000000001,0.0,0.0020242814757662764,,0.0020242814757662764,0.021347144369336993,1.0,0.673711579685321,HOLD
00209,benign_train,train,False,433332.075404303,807.6678361338377,536.5226346991686,0.02911540006646879,1.3196629519132376e-05,0.0028801138318701497,12,,,0.004590342694566364,False,1.0092335153645067,0.0,1,1.0,0.04407027911057857,0.04894465520416947,0.004442062753326947,0.8275,0.00312193893566868,0.005158601563623733,0.0021826145876420013,0.9961149267188185,0.048426915269085026,0.0,-0.015652336725384384,0.23557781201332173,1.0,0.5751168737471372,1.0,1.0090000000000001,0.0,0.0020242814757662764,,0.0020242814757662764,0.0353051301652766,1.0,0.673711579685321,HOLD
00210,benign_train,train,False,204178.43076780264,835.519010067542,244.3731720135215,0.01046598757353938,2.7165784891797914e-06,0.0027874222091374286,14,,,0.0012810684389049178,False,0.4942847058489152,0.03338746385870159,2,0.25,0.028110942931909823,0.03366256119574409,0.0034201984679763514,0.1785,0.0020156851604377747,0.013886526242570058,0.0008008548061906416,0.9978381568292002,0.027510438533847298,0.0,-0.08910149909373924,-0.053842754702050764,1.0,0.606617181083337,2.0,0.4922,0.0332,0.18452390418797782,0.007349397448112915,0.007349397448112915,0.02635307357456456,1.0,0.24423538243456555,HOLD
00210,benign_train,train,False,204178.43076780264,835.519010067542,244.3731720135215,0.01046598757353938,2.7165784891797914e-06,0.0027874222091374286,14,,,0.0012810684389049178,False,0.4942847058489152,0.03338746385870159,2,0.5,0.05038658310469873,0.05385894263860411,0.003534845515222896,0.3855,0.0020156851604377747,0.013886526242570058,0.0008765443847939404,0.9968533772793648,0.01705784529413068,0.0,-0.08757118960648894,0.07364541270223444,1.0,0.606617181083337,2.0,0.4922,0.0332,0.18452390418797782,0.007349397448112915,0.007349397448112915,0.04520851215735089,1.0,0.24423538243456555,HOLD
00210,benign_train,train,False,204178.43076780264,835.519010067542,244.3731720135215,0.01046598757353938,2.7165784891797914e-06,0.0027874222091374286,14,,,0.0012810684389049178,False,0.4942847058489152,0.03338746385870159,2,1.0,0.10916237172425564,0.1182982321555059,0.005178067825321614,0.8335,0.0020156851604377747,0.013886526242570058,0.0021957204385418903,0.996565348464077,0.019931673621170185,0.0,-0.02968977928963667,0.08010495581732652,1.0,0.606617181083337,2.0,0.4922,0.0332,0.18452390418797782,0.007349397448112915,0.007349397448112915,0.08000467292379908,1.0,0.24423538243456555,HOLD
00211,benign_train,train,False,144084.46741930398,826.0261792592804,174.43087281871422,0.025304957946713048,3.197713483833496e-06,0.0027616907750873656,16,,,0.005566252787320077,False,0.3930095214578757,0.0,1,0.25,0.0172641813974336,0.020740096820328416,0.004275960531155736,0.0515,0.0030812585111949847,0.014654459347577125,-0.0007214423123377638,0.9985166727695131,-0.03950039131998205,0.0,0.09044538179675427,-0.02641678091741443,1.0,0.5381401720835857,1.0,0.4012,0.0,0.036419491530812476,,0.036419491530812476,0.01663693440923711,1.0,0.3646963531485081,HOLD
00211,benign_train,train,False,144084.46741930398,826.0261792592804,174.43087281871422,0.025304957946713048,3.197713483833496e-06,0.0027616907750873656,16,,,0.005566252787320077,False,0.3930095214578757,0.0,1,0.5,0.03354811022356712,0.03833238308429513,0.004275960531155736,0.41300000000000003,0.0030812585111949847,0.014654459347577125,0.0001221288069676954,0.9974321004777198,0.003535035814618444,0.0,0.08238749619243159,-0.02959247057047954,1.0,0.5381401720835857,1.0,0.4012,0.0,0.036419491530812476,,0.036419491530812476,0.0314555067610089,1.0,0.3646963531485081,HOLD
00211,benign_train,train,False,144084.46741930398,826.0261792592804,174.43087281871422,0.025304957946713048,3.197713483833496e-06,0.0027616907750873656,16,,,0.005566252787320077,False,0.3930095214578757,0.0,1,1.0,0.06514779750252732,0.0697961802332143,0.005306245119183907,0.8125,0.0030812585111949847,0.014654459347577125,0.00011860404604246315,0.9974321004777198,0.0017930157997767292,0.0,0.060228579704483684,-0.0865611591256893,1.0,0.5381401720835857,1.0,0.4012,0.0,0.036419491530812476,,0.036419491530812476,0.051583236666475,1.0,0.3646963531485081,HOLD
00212,benign_train,train,False,107714.15237548677,775.6520562546916,138.86916370156305,0.007002259855250152,1.7803567895385325e-05,0.001496804472763594,16,,,0.0005777827725029316,False,0.40574972028982703,0.025240433585700963,2,0.25,0.02013492131963994,0.021401055397963085,0.002410533997679928,0.154,0.0024167953530708063,0.013217775887999684,0.0007174299464513324,0.9984580295756005,0.03394523857463571,0.0,-0.011747642970429796,0.10821097335728637,1.0,0.6315980279372846,2.0,0.40540000000000004,0.025400000000000002,0.4996912493919732,0.024123831572701704,0.024123831572701704,0.019456957602677873,1.0,0.5841992748933933,HOLD
00212,benign_train,train,False,107714.15237548677,775.6520562546916,138.86916370156305,0.007002259855250152,1.7803567895385325e-05,0.001496804472763594,16,,,0.0005777827725029316,False,0.40574972028982703,0.025240433585700963,2,0.5,0.025228366493247358,0.02779400679057366,0.002410533997679928,0.262,0.0024167953530708063,0.013217775887999684,0.0008291329961586461,0.9981841985848263,0.03161207147124893,0.0,-0.009966327997449976,0.011370466069744711,1.0,0.6315980279372846,2.0,0.40540000000000004,0.025400000000000002,0.4996912493919732,0.024123831572701704,0.024123831572701704,0.02076887145541144,1.0,0.5841992748933933,HOLD
00212,benign_train,train,False,107714.15237548677,775.6520562546916,138.86916370156305,0.007002259855250152,1.7803567895385325e-05,0.001496804472763594,16,,,0.0005777827725029316,False,0.40574972028982703,0.025240433585700963,2,1.0,0.03554281078958675,0.03804632221323772,0.002852466878771256,0.695,0.0024167953530708063,0.013217775887999684,0.0012210159819622348,0.9974014302205624,0.03341330224959531,0.0,-0.02453191314846671,0.06303299797594046,1.0,0.6315980279372846,2.0,0.40540000000000004,0.025400000000000002,0.4996912493919732,0.024123831572701704,0.024123831572701704,0.016047721733830976,1.0,0.5841992748933933,HOLD
00213,benign_train,train,False,241547.1422730247,820.5637157966158,294.36732044449104,0.0032029065044076963,6.062581727724347e-06,0.0007338165922996085,14,,,0.002937282871822371,True,0.8191166855364519,0.04190009326780693,2,0.25,0.01989432924553686,0.020985700676907703,0.0011292964790169738,0.132,0.0011672918294147088,0.0141353636649836,0.0005984457970145257,0.9990953901234793,0.02864154144322948,0.0,0.08308757117362142,0.03304221724618507,1.0,0.615133077720912,2.0,0.8182,0.041800000000000004,0.34012792492625454,0.01880389679192973,0.01880389679192973,0.019553409847168822,1.0,0.6342861525268084,HOLD
00213,benign_train,train,False,241547.1422730247,820.5637157966158,294.36732044449104,0.0032029065044076963,6.062581727724347e-06,0.0007338165922996085,14,,,0.002937282871822371,True,0.8191166855364519,0.04190009326780693,2,0.5,0.027319228731026542,0.028560495946003343,0.0011292964790169738,0.3595,0.0011672918294147088,0.0141353636649836,0.00030204657494375926,0.999076148784816,0.0106657768759372,0.0,0.10159117446709026,-0.008949706466247034,1.0,0.615133077720912,2.0,0.8182,0.041800000000000004,0.34012792492625454,0.01880389679192973,0.01880389679192973,0.02508194550321037,1.0,0.6342861525268084,HOLD
00213,benign_train,train,False,241547.1422730247,820.5637157966158,294.36732044449104,0.0032029065044076963,6.062581727724347e-06,0.0007338165922996085,14,,,0.002937282871822371,True,0.8191166855364519,0.04190009326780693,2,1.0,0.040759854521344105,0.0427938613894152,0.0012784438561893037,0.785,0.0011672918294147088,0.0141353636649836,0.0007492815613092221,0.9988490244285518,0.01794262862975858,0.0,0.060158224533849565,0.058943659010042206,1.0,0.615133077720912,2.0,0.8182,0.041800000000000004,0.34012792492625454,0.01880389679192973,0.01880389679192973,0.017683894450580186,1.0,0.6342861525268084,HOLD
00214,benign_train,train,False,110252.15183405898,788.6496143169467,139.79865054463878,0.017503579982786895,2.3667336668653395e-06,0.0005528965862999192,16,,,0.0008387683409020597,False,0.8172929439692406,0.062126377731707295,1,0.25,0.03698763492447806,0.03871707332943033,0.0009530995785225397,0.208,0.0006455115540656911,0.019257083293181567,0.000536699821330541,0.9989198606521514,0.014128276803689827,0.0,-0.053261479736247466,0.020880950667863416,1.0,0.5406382481635442,2.0,0.8174,0.062400000000000004,0.0002599706314323491,,0.0002599706314323491,0.036789975487313546,1.0,0.28014007103172034,HOLD
00214,benign_train,train,False,110252.15183405898,788.6496143169467,139.79865054463878,0.017503579982786895,2.3667336668653395e-06,0.0005528965862999192,16,,,0.0008387683409020597,False,0.8172929439692406,0.062126377731707295,1,0.5,0.0689718917420696,0.07306108612469928,0.0009530995785225397,0.429,0.0006455115540656911,0.019257083293181567,0.0010659696512879792,0.9985048773194036,0.015234255138011086,0.0,-0.15821506689806122,0.049800882794996046,1.0,0.5406382481635442,2.0,0.8174,0.062400000000000004,0.0002599706314323491,,0.0002599706314323491,0.0674880911597058,1.0,0.28014007103172034,HOLD
00214,benign_train,train,False,110252.15183405898,788.6496143169467,139.79865054463878,0.017503579982786895,2.3667336668653395e-06,0.0005528965862999192,16,,,0.0008387683409020597,False,0.8172929439692406,0.062126377731707295,1,1.0,0.13210164557668289,0.13765513254274772,0.0009530995785225397,0.8315,0.0006455115540656911,0.019257083293181567,0.002023412669001713,0.9976585690053084,0.015202010916055721,0.0,0.10177215051943418,-0.033990066766759815,1.0,0.5406382481635442,2.0,0.8174,0.062400000000000004,0.0002599706314323491,,0.0002599706314323491,0.11315882760893205,1.0,0.28014007103172034,HOLD
00215,benign_train,train,False,347925.677715797,782.5655185964288,444.5962279807823,0.004440775567405687,6.59945545655489e-06,0.0034737875887668667,12,,,0.007112320929593779,True,1.0211734368507552,0.059882045865474944,1,0.25,0.022097092926423444,0.024445789629696953,0.0045819947978682435,0.129,0.004491171853281194,0.007899698448080304,0.00048513154205662135,0.9972987422144011,0.02100400875564834,0.0,-0.11227728257559516,-0.12215236065717554,1.0,0.5484346194104563,2.0,1.0010000000000001,0.060000000000000005,0.019972027963184313,,0.019972027963184313,0.021375852480194975,1.0,0.4584078642593248,HOLD
00215,benign_train,train,False,347925.677715797,782.5655185964288,444.5962279807823,0.004440775567405687,6.59945545655489e-06,0.0034737875887668667,12,,,0.007112320929593779,True,1.0211734368507552,0.059882045865474944,1,0.5,0.032752353051533185,0.03976153097600718,0.005854770844604762,0.324,0.004491171853281194,0.007899698448080304,0.0009424320181498635,0.9972221515768456,0.027921964928221618,0.0,0.001630662649848633,-0.0887267805660242,1.0,0.5484346194104563,2.0,1.0010000000000001,0.060000000000000005,0.019972027963184313,,0.019972027963184313,0.030164373888616137,1.0,0.4584078642593248,HOLD
00215,benign_train,train,False,347925.677715797,782.5655185964288,444.5962279807823,0.004440775567405687,6.59945545655489e-06,0.0034737875887668667,12,,,0.007112320929593779,True,1.0211734368507552,0.059882045865474944,1,1.0,0.05388786273855413,0.06309576278957979,0.00721239931420146,0.727,0.004491171853281194,0.007899698448080304,0.0014251457759570112,0.9961957830055497,0.025964679709708675,0.0,0.005879395421933841,-0.06089030145542389,1.0,0.5484346194104563,2.0,1.0010000000000001,0.060000000000000005,0.019972027963184313,,0.019972027963184313,0.04065098773402753,1.0,0.4584078642593248,HOLD
00216,benign_train,train,False,848480.1572382536,760.384352472086,1115.8569406113622,0.037976738871729525,2.390334442103484e-05,0.0006517135212850321,16,,,0.0030826300443252425,False,0.361719848717544,0.0,1,0.25,0.023731493398210683,0.024988832605496218,0.0009557110134510965,0.187,0.002632254142456291,0.01310939803886071,0.00296101557156008,0.9967457568079732,0.11972651727429888,0.0,-0.07026380511316345,0.0029240638187940015,1.0,0.6233517119244504,1.0,0.35600000000000004,0.0,0.0225842696456513,,0.0225842696456513,0.02342908176475135,1.0,0.6403781999917424,HOLD
00216,benign_train,train,False,848480.1572382536,760.384352472086,1115.8569406113622,0.037976738871729525,2.390334442103484e-05,0.0006517135212850321,16,,,0.0030826300443252425,False,0.361719848717544,0.0,1,0.5,0.043573035962491145,0.045959058978083514,0.0009557110134510965,0.429,0.002632254142456291,0.01310939803886071,0.004484555017964266,0.9951201332106583,0.10061138805393655,0.0,-0.014321823159780913,0.04713676381949034,1.0,0.6233517119244504,1.0,0.35600000000000004,0.0,0.0225842696456513,,0.0225842696456513,0.042425720548149005,1.0,0.6403781999917424,HOLD
00216,benign_train,train,False,848480.1572382536,760.384352472086,1115.8569406113622,0.037976738871729525,2.390334442103484e-05,0.0006517135212850321,16,,,0.0030826300443252425,False,0.361719848717544,0.0,1,1.0,0.09897770940878105,0.10602107520667066,0.0010295834134634192,0.878,0.002632254142456291,0.01310939803886071,0.00798126509528973,0.9914001818679783,0.07983044563120123,0.0,-0.020249332693301685,0.052944503830557016,1.0,0.6233517119244504,1.0,0.35600000000000004,0.0,0.0225842696456513,,0.0225842696456513,0.0881186211288443,1.0,0.6403781999917424,HOLD
00217,benign_train,train,False,184710.7560186047,824.8646579804196,223.92856116644208,0.014042181402436333,1.0517393766426788e-06,0.0019416940138585873,12,,,0.005011757008842434,True,2.6903858640820415,0.0,1,0.25,0.014483581710259714,0.01726187514664967,0.004200251770251547,0.182,0.001980599589743702,0.005973695532915792,0.000537110534964661,0.998635763087737,0.03468903674973094,0.0,0.08736877028470214,0.08293873363822546,1.0,0.5930057869498091,1.0,2.693,0.0,0.0011637579107732776,,0.0011637579107732776,0.013827292158216256,1.0,0.30133974118307094,HOLD
00217,benign_train,train,False,184710.7560186047,824.8646579804196,223.92856116644208,0.014042181402436333,1.0517393766426788e-06,0.0019416940138585873,12,,,0.005011757008842434,True,2.6903858640820415,0.0,1,0.5,0.019957040492428274,0.02273095758623358,0.004200251770251547,0.314,0.001980599589743702,0.005973695532915792,0.0004597533916240557,0.9984974964874999,0.021937896803232472,0.0,0.08132347774541257,0.10733800788056187,1.0,0.5930057869498091,1.0,2.693,0.0,0.0011637579107732776,,0.0011637579107732776,0.01811943076882653,1.0,0.30133974118307094,HOLD
00217,benign_train,train,False,184710.7560186047,824.8646579804196,223.92856116644208,0.014042181402436333,1.0517393766426788e-06,0.0019416940138585873,12,,,0.005011757008842434,True,2.6903858640820415,0.0,1,1.0,0.03653031849572026,0.039750732394009114,0.004200251770251547,0.785,0.001980599589743702,0.005973695532915792,0.0003981780897952163,0.9980212461061119,0.010609504681944604,0.0,0.12788787962508014,0.09135110388435698,1.0,0.5930057869498091,1.0,2.693,0.0,0.0011637579107732776,,0.0011637579107732776,0.027517277244994576,1.0,0.30133974118307094,HOLD
00218,benign_train,train,False,175470.3664163713,816.9843736842888,214.7781182460892,0.002642129480397912,2.553467750150122e-05,0.0006125511703069103,16,,,0.003143820806875006,False,0.4220136910066642,0.0,1,0.25,0.04663065597881828,0.04784937577708131,0.0010386944372717927,0.2095,0.0016537305049072412,0.0196754538755347,0.0024042580930401037,0.9973460974926168,0.050477114867141355,0.0,0.258807033608792,0.09612557104177362,1.0,0.6163458631772069,1.0,0.4156,0.0,0.0273411934589336,,0.0273411934589336,0.04621087397709679,1.0,0.3287724848723972,HOLD
00218,benign_train,train,False,175470.3664163713,816.9843736842888,214.7781182460892,0.002642129480397912,2.553467750150122e-05,0.0006125511703069103,16,,,0.003143820806875006,False,0.4220136910066642,0.0,1,0.5,0.09102733707946653,0.09654422740146988,0.0013346957279940404,0.4275,0.0016537305049072412,0.0196754538755347,0.0038427056898832084,0.9957048464236262,0.04175613259965344,0.0,0.3021737501245595,0.06036378299662797,1.0,0.6163458631772069,1.0,0.4156,0.0,0.0273411934589336,,0.0273411934589336,0.08854362113025437,1.0,0.3287724848723972,HOLD
00218,benign_train,train,False,175470.3664163713,816.9843736842888,214.7781182460892,0.002642129480397912,2.553467750150122e-05,0.0006125511703069103,16,,,0.003143820806875006,False,0.4220136910066642,0.0,1,1.0,0.18759503275338432,0.19760704847488836,0.0013346957279940404,0.8130000000000001,0.0016537305049072412,0.0196754538755347,0.006569652510195509,0.9930279826818589,0.03483470595318538,0.0,0.43963646164429265,0.07526867468326183,1.0,0.6163458631772069,1.0,0.4156,0.0,0.0273411934589336,,0.0273411934589336,0.15839587933411728,1.0,0.3287724848723972,HOLD
00219,benign_train,train,False,461325.17469130974,816.1426564977614,565.2506593282998,0.014882420040919685,2.2931353541596414e-05,0.0043607256054524835,14,,,0.002602963326832015,False,0.963584809062899,0.0,1,0.25,0.03853272323941972,0.04355031969901792,0.007808279709308209,0.162,0.005134836715099779,0.013777368765599908,0.004108611612325229,0.9929502452925036,0.10392938496653732,0.0,-0.00842144129366706,0.056372360437002486,1.0,0.5463484143577753,1.0,0.9662000000000001,0.0,0.0004605671804962519,,0.0004605671804962519,0.03740393994447022,1.0,0.39297733295695636,HOLD
00219,benign_train,train,False,461325.17469130974,816.1426564977614,565.2506593282998,0.014882420040919685,2.2931353541596414e-05,0.0043607256054524835,14,,,0.002602963326832015,False,0.963584809062899,0.0,1,0.5,0.0788179604004248,0.0857088186418557,0.007808279709308209,0.435,0.005134836715099779,0.013777368765599908,0.004386733743790878,0.9929502452925036,0.054959231253014225,0.0,0.05259637045067426,-0.025117299487522678,1.0,0.5463484143577753,1.0,0.9662000000000001,0.0,0.0004605671804962519,,0.0004605671804962519,0.07464456970748234,1.0,0.39297733295695636,HOLD
00219,benign_train,train,False,461325.17469130974,816.1426564977614,565.2506593282998,0.014882420040919685,2.2931353541596414e-05,0.0043607256054524835,14,,,0.002602963326832015,False,0.963584809062899,0.0,1,1.0,0.17289085675491883,0.18261848025492583,0.007808279709308209,0.8195,0.005134836715099779,0.013777368765599908,0.007676892293445197,0.9896023000820694,0.044147762778953825,0.0,0.04232079676722677,-0.06287768237719903,1.0,0.5463484143577753,1.0,0.9662000000000001,0.0,0.0004605671804962519,,0.0004605671804962519,0.14066358004188065,1.0,0.39297733295695636,HOLD
00220,benign_train,train,False,263477.1151885184,774.1165362691394,340.3584639314752,0.020628989683764375,4.081272762293145e-06,0.0013317596452034205,16,,,0.00400944146607693,True,1.5347295204784461,0.04888114322500262,2,0.25,0.015634451035488987,0.016392157340692968,0.0020072418790585984,0.155,0.0009878703400861579,0.010865304494752703,0.00020376273718372952,0.9988783725839588,0.012249441640665461,0.0,-0.09878931920445928,-0.05179273370627313,1.0,0.5555143488194321,2.0,1.5196,0.049,0.06037180837033285,,0.06037180837033285,0.01518582644567923,1.0,0.5171988034429198,HOLD
00220,benign_train,train,False,263477.1151885184,774.1165362691394,340.3584639314752,0.020628989683764375,4.081272762293145e-06,0.0013317596452034205,16,,,0.00400944146607693,True,1.5347295204784461,0.04888114322500262,2,0.5,0.023662214825271262,0.025475616128133483,0.0020072418790585984,0.3735,0.0009878703400861579,0.010865304494752703,0.0003633687843758144,0.9986524681494428,0.014733826095921929,0.0,-0.0737028146997971,-0.028087433888118272,1.0,0.5555143488194321,2.0,1.5196,0.049,0.06037180837033285,,0.06037180837033285,0.02185384335055033,1.0,0.5171988034429198,HOLD
00220,benign_train,train,False,263477.1151885184,774.1165362691394,340.3584639314752,0.020628989683764375,4.081272762293145e-06,0.0013317596452034205,16,,,0.00400944146607693,True,1.5347295204784461,0.04888114322500262,2,1.0,0.04282800404480913,0.04636664511993565,0.0020072418790585984,0.8455,0.0009878703400861579,0.010865304494752703,0.0006693605765367977,0.9984806364787573,0.015272440329531158,0.0,0.007765640344155658,-0.047695040828615455,1.0,0.5555143488194321,2.0,1.5196,0.049,0.06037180837033285,,0.06037180837033285,0.02745457243056391,1.0,0.5171988034429198,HOLD
00221,benign_train,train,False,269411.6693404709,769.508488400207,350.1087686512367,0.0012855352338883227,1.6186270079019182e-06,0.001155695926125484,12,,,0.0028016862609983595,True,1.2784367027061148,0.05269790424771866,1,0.25,0.03075235653695612,0.03246523724971349,0.002012902461600784,0.1915,0.0016652483355397998,0.020819163391487094,0.0014168349757829677,0.9978949834378051,0.04462141177250682,0.0,0.027538651643582185,0.015220737359194766,1.0,0.5729237918066479,2.0,1.2786,0.0526,0.0003061942713600274,,0.0003061942713600274,0.030512726329217837,1.0,0.29974323007397885,HOLD
00221,benign_train,train,False,269411.6693404709,769.508488400207,350.1087686512367,0.0012855352338883227,1.6186270079019182e-06,0.001155695926125484,12,,,0.0028016862609983595,True,1.2784367027061148,0.05269790424771866,1,0.5,0.049490080757726096,0.05264219117599371,0.002012902461600784,0.417,0.0016652483355397998,0.020819163391487094,0.0019884251693801608,0.997384709006325,0.03938249136343257,0.0,0.11697693906686803,0.03273037733582913,1.0,0.5729237918066479,2.0,1.2786,0.0526,0.0003061942713600274,,0.0003061942713600274,0.04800436802187422,1.0,0.29974323007397885,HOLD
00221,benign_train,train,False,269411.6693404709,769.508488400207,350.1087686512367,0.0012855352338883227,1.6186270079019182e-06,0.001155695926125484,12,,,0.0028016862609983595,True,1.2784367027061148,0.05269790424771866,1,1.0,0.08471251635426871,0.09026429286883965,0.002396312973131838,0.819,0.0016652483355397998,0.020819163391487094,0.003999457031386185,0.9953281465920762,0.04666129524019045,0.0,0.11766994034284431,-0.0025665096531799292,1.0,0.5729237918066479,2.0,1.2786,0.0526,0.0003061942713600274,,0.0003061942713600274,0.07110146498641429,1.0,0.29974323007397885,HOLD
00222,benign_train,train,False,637220.6136322704,814.6598984362079,782.1921943813073,0.006367390221952322,3.1282551765159873e-06,0.00463140172873487,12,,,0.0015568918133836108,False,0.4901476107473948,0.026216769938563096,1,0.25,0.08284240407839537,0.08986038279518552,0.008693983729045465,0.21350000000000002,0.0030904047063227765,0.03223858417623197,0.0015028832110580087,0.9949850471461533,0.017925096823950375,0.0,0.16070770364334036,-0.00876208553782488,1.0,0.6004309768771343,2.0,0.49560000000000004,0.0262,0.01637005648778267,,0.01637005648778267,0.08134510631705885,1.0,0.11797313616757066,HOLD
00222,benign_train,train,False,637220.6136322704,814.6598984362079,782.1921943813073,0.006367390221952322,3.1282551765159873e-06,0.00463140172873487,12,,,0.0015568918133836108,False,0.4901476107473948,0.026216769938563096,1,0.5,0.17021357172751386,0.18206492159050403,0.008693983729045465,0.39399999999999996,0.0030904047063227765,0.03223858417623197,0.005684557403550409,0.9909488521793838,0.03320155841732788,0.0,0.17697076972161552,-0.048836993705639674,1.0,0.6004309768771343,2.0,0.49560000000000004,0.0262,0.01637005648778267,,0.01637005648778267,0.16132638643094802,1.0,0.11797313616757066,HOLD
00222,benign_train,train,False,637220.6136322704,814.6598984362079,782.1921943813073,0.006367390221952322,3.1282551765159873e-06,0.00463140172873487,12,,,0.0015568918133836108,False,0.4901476107473948,0.026216769938563096,1,1.0,0.3658040823313719,0.3928940504291261,0.009756581133466473,0.768,0.0030904047063227765,0.03223858417623197,0.011273473658329272,0.9858034555590917,0.03073431894944065,0.0,0.18677704149294136,-0.043246534050756166,1.0,0.6004309768771343,2.0,0.49560000000000004,0.0262,0.01637005648778267,,0.01637005648778267,0.28857251724787386,1.0,0.11797313616757066,HOLD
00223,benign_train,train,False,673529.1725676598,803.6007328987108,838.1390720465585,0.005791725141663678,3.0990517408835726e-06,0.0011828385311132075,12,,,0.002377416033807016,False,0.4710900310291891,0.03511627323839836,2,0.25,0.03344581989875174,0.03585101275472493,0.0019183123107170872,0.1885,0.001497394467680652,0.018312230164683335,0.0007460523794813829,0.9983944954769143,0.021658720322938765,0.0,0.16613151637799067,0.10513644434829142,1.0,0.6145013855589595,2.0,0.47500000000000003,0.0352,0.339183394875771,0.0015340907857179786,0.0015340907857179786,0.032349645076596274,1.0,0.32092243136983,HOLD
00223,benign_train,train,False,673529.1725676598,803.6007328987108,838.1390720465585,0.005791725141663678,3.0990517408835726e-06,0.0011828385311132075,12,,,0.002377416033807016,False,0.4710900310291891,0.03511627323839836,2,0.5,0.04969710557218678,0.051699908163902394,0.0020096605159894976,0.3625,0.001497394467680652,0.018312230164683335,0.0006322219168910186,0.9983944954769143,0.012470572230022247,0.0,0.12051645444206133,0.060062532188880996,1.0,0.6145013855589595,2.0,0.47500000000000003,0.0352,0.339183394875771,0.0015340907857179786,0.0015340907857179786,0.04604318828463134,1.0,0.32092243136983,HOLD
00223,benign_train,train,False,673529.1725676598,803.6007328987108,838.1390720465585,0.005791725141663678,3.0990517408835726e-06,0.0011828385311132075,12,,,0.002377416033807016,False,0.4710900310291891,0.03511627323839836,2,1.0,0.07948589802483214,0.08394572631499525,0.0024663942601279008,0.829,0.001497394467680652,0.018312230164683335,0.0011248514724862347,0.9979011266093848,0.013975758488017201,0.0,0.3494039918752379,0.05281186767737171,1.0,0.6145013855589595,2.0,0.47500000000000003,0.0352,0.339183394875771,0.0015340907857179786,0.0015340907857179786,0.06295192020500483,1.0,0.32092243136983,HOLD
00224,benign_train,train,False,221876.59504310534,806.0891461555752,275.2506916899774,0.03157064427176199,1.1999212718161815e-05,0.0038597159166078804,12,,,0.002083519647153152,False,0.6938048460828887,0.0,1,0.25,0.04347967592348697,0.047179696239483836,0.005420032985964245,0.19249999999999998,0.005383296791618493,0.021519225622638707,-0.000591433705923776,0.9950856565976719,-0.013296717964877894,0.0,-0.13177840995976098,0.17441405416663275,1.0,0.5451598469310165,1.0,0.6888000000000001,0.0,0.0140236643553866,,0.0140236643553866,0.0425904524763315,1.0,0.44738480076844667,HOLD
00224,benign_train,train,False,221876.59504310534,806.0891461555752,275.2506916899774,0.03157064427176199,1.1999212718161815e-05,0.0038597159166078804,12,,,0.002083519647153152,False,0.6938048460828887,0.0,1,0.5,0.06558621210395107,0.07135812223413952,0.007621919221044588,0.3925,0.005383296791618493,0.021519225622638707,0.001612850052418407,0.9950856565976719,0.024221982321212473,0.0,-0.09339158668699488,0.06757229440573052,1.0,0.5451598469310165,1.0,0.6888000000000001,0.0,0.0140236643553866,,0.0140236643553866,0.06266447732648349,1.0,0.44738480076844667,HOLD
00224,benign_train,train,False,221876.59504310534,806.0891461555752,275.2506916899774,0.03157064427176199,1.1999212718161815e-05,0.0038597159166078804,12,,,0.002083519647153152,False,0.6938048460828887,0.0,1,1.0,0.13516991635914513,0.1437663853238465,0.007621919221044588,0.8405,0.005383296791618493,0.021519225622638707,0.002548676387373569,0.9944556134515893,0.018716882961516197,0.0,-0.04879735172192476,0.10171976073314026,1.0,0.5451598469310165,1.0,0.6888000000000001,0.0,0.0140236643553866,,0.0140236643553866,0.11357446701702509,1.0,0.44738480076844667,HOLD
00225,benign_train,train,False,710473.6327013171,784.8218124719291,905.267439577858,0.0012380134922760503,1.7403039323826018e-06,0.0016794761887251393,12,,,0.0005956067071171866,True,0.7206493422953133,0.06003709945779729,2,0.25,0.09530340791049109,0.10107387467583066,0.004620223437780132,0.1985,0.002373254099287027,0.03355118485302973,0.002675980838116027,0.9966767081666484,0.027786979673691398,0.0,0.6447696931236432,0.03336578681644652,1.0,0.6036750056622427,2.0,0.7238,0.060200000000000004,0.1955963891499053,9.966791412163722e-05,9.966791412163722e-05,0.0947258757668787,1.0,0.08264427014670339,HOLD
00225,benign_train,train,False,710473.6327013171,784.8218124719291,905.267439577858,0.0012380134922760503,1.7403039323826018e-06,0.0016794761887251393,12,,,0.0005956067071171866,True,0.7206493422953133,0.06003709945779729,2,0.5,0.1758594643587215,0.18399732052827178,0.004620223437780132,0.4215,0.002373254099287027,0.03355118485302973,0.004080556340709697,0.9950736764776031,0.023072309731941538,0.0,0.3026150847214674,0.052220361465823,1.0,0.6036750056622427,2.0,0.7238,0.060200000000000004,0.1955963891499053,9.966791412163722e-05,9.966791412163722e-05,0.173356838554182,1.0,0.08264427014670339,HOLD
00225,benign_train,train,False,710473.6327013171,784.8218124719291,905.267439577858,0.0012380134922760503,1.7403039323826018e-06,0.0016794761887251393,12,,,0.0005956067071171866,True,0.7206493422953133,0.06003709945779729,2,1.0,0.1988128459072519,0.20714658393692234,0.004620223437780132,0.46299999999999997,0.002373254099287027,0.03355118485302973,0.004956716816078237,0.9939064301737872,0.024806797548837377,0.0,0.7804661463808413,0.11556365696964575,1.0,0.6036750056622427,2.0,0.7238,0.060200000000000004,0.1955963891499053,9.966791412163722e-05,9.966791412163722e-05,0.18321956567862677,1.0,0.08264427014670339,HOLD
00226,benign_train,train,False,163302.65588165197,789.7214948084124,206.78512229335917,0.004974792275671525,3.2367124416684437e-06,0.003352581179036888,14,,,0.0011121722085108744,False,0.5123198028751195,0.0,1,0.25,0.06842867889616866,0.07286569539278685,0.005376514548307504,0.1865,0.0027338731784295506,0.025021657205938495,0.0013355526822787377,0.9970990084121952,0.019236325730409926,0.0,0.2816059169819329,-0.06742393268185694,1.0,0.5260242127311248,1.0,0.5072,0.0,0.015989747643963437,,0.015989747643963437,0.06726994764644757,1.0,0.11049281721930981,HOLD
00226,benign_train,train,False,163302.65588165197,789.7214948084124,206.78512229335917,0.004974792275671525,3.2367124416684437e-06,0.003352581179036888,14,,,0.0011121722085108744,False,0.5123198028751195,0.0,1,0.5,0.1471452782652105,0.1579977302475533,0.007091440266050832,0.41800000000000004,0.0027338731784295506,0.025021657205938495,0.004163803839027287,0.993819039356726,0.02810622037897976,0.0,0.10075805180644765,-0.007668151467850991,1.0,0.5260242127311248,1.0,0.5072,0.0,0.015989747643963437,,0.015989747643963437,0.1402044740393483,1.0,0.11049281721930981,HOLD
00226,benign_train,train,False,163302.65588165197,789.7214948084124,206.78512229335917,0.004974792275671525,3.2367124416684437e-06,0.003352581179036888,14,,,0.0011121722085108744,False,0.5123198028751195,0.0,1,1.0,0.34812721066072444,0.3717142356573559,0.007091440266050832,0.821,0.0027338731784295506,0.025021657205938495,0.01302752275799408,0.9845418194416663,0.037314544269807695,0.0,0.13353183962757556,-0.027686398373177854,1.0,0.5260242127311248,1.0,0.5072,0.0,0.015989747643963437,,0.015989747643963437,0.28384076425229265,1.0,0.11049281721930981,HOLD
00227,benign_train,train,False,366685.8408468367,811.7300282597793,451.73373915087643,0.010558041959511828,1.1391579155057745e-06,0.0026024693353161816,16,,,0.018740094200006965,True,1.3669628886560141,0.0,1,0.25,0.012651253834184183,0.017684915794521854,0.003726207128491011,0.075,0.004365410451730783,0.010230123546575388,9.916889802452238e-05,0.9983897910405044,0.007264453450875917,0.0,0.16262562877867018,-0.049811628222526716,1.0,0.6089483438464763,1.0,1.3672,0.0,0.00797249853482418,,0.00797249853482418,0.012373214671897472,1.0,0.8927783567758141,HOLD
00227,benign_train,train,False,366685.8408468367,811.7300282597793,451.73373915087643,0.010558041959511828,1.1391579155057745e-06,0.0026024693353161816,16,,,0.018740094200006965,True,1.3669628886560141,0.0,1,0.5,0.01521019427159439,0.018908762017862246,0.003726207128491011,0.10450000000000001,0.004365410451730783,0.010230123546575388,0.00017293704715364984,0.9983897910405044,0.010668412990996204,0.0,0.10063747612586248,-0.07325190521480088,1.0,0.6089483438464763,1.0,1.3672,0.0,0.00797249853482418,,0.00797249853482418,0.014611340821200995,1.0,0.8927783567758141,HOLD
00227,benign_train,train,False,366685.8408468367,811.7300282597793,451.73373915087643,0.010558041959511828,1.1391579155057745e-06,0.0026024693353161816,16,,,0.018740094200006965,True,1.3669628886560141,0.0,1,1.0,0.023708445526209068,0.029158215523376094,0.004054153700576768,0.7125,0.004365410451730783,0.010230123546575388,0.00011032642541559095,0.9972793431602697,0.004465130163634295,0.0,0.06279231984432315,-0.03125414084344908,1.0,0.6089483438464763,1.0,1.3672,0.0,0.00797249853482418,,0.00797249853482418,0.02032919369729234,1.0,0.8927783567758141,HOLD
00228,benign_train,train,False,321911.54251507536,786.6012670170788,409.24361047092736,0.0017276053222528476,3.2326478829492495e-06,0.0007074739923886726,12,,,0.014587621491841677,True,0.7673507630709694,0.02724829736339655,1,0.25,0.015068520880984995,0.015847753879703035,0.0009285803229220046,0.13449999999999998,0.0008117662705712627,0.012249506526580824,0.0002120968263336676,0.9992773295011277,0.013199523957718885,0.0,0.05922359539506237,0.023260140818792047,1.0,0.6144883772104582,2.0,0.777,0.027200000000000002,0.013083011573775227,,0.013083011573775227,0.014913757804542526,1.0,0.8575923297531318,HOLD
00228,benign_train,train,False,321911.54251507536,786.6012670170788,409.24361047092736,0.0017276053222528476,3.2326478829492495e-06,0.0007074739923886726,12,,,0.014587621491841677,True,0.7673507630709694,0.02724829736339655,1,0.5,0.018241554670503222,0.019020402073508233,0.0009285803229220046,0.29500000000000004,0.0008117662705712627,0.012249506526580824,0.00024642904642335967,0.9992773295011277,0.012807127627848526,0.0,0.12535439948045968,-0.019291317923229336,1.0,0.6144883772104582,2.0,0.777,0.027200000000000002,0.013083011573775227,,0.013083011573775227,0.017661193366877423,1.0,0.8575923297531318,HOLD
00228,benign_train,train,False,321911.54251507536,786.6012670170788,409.24361047092736,0.0017276053222528476,3.2326478829492495e-06,0.0007074739923886726,12,,,0.014587621491841677,True,0.7673507630709694,0.02724829736339655,1,1.0,0.025365499278146852,0.02668117855201105,0.0011607244715188235,0.7175,0.0008117662705712627,0.012249506526580824,0.00042091301830284196,0.9991701537915492,0.015964538120911573,0.0,0.1102594783609468,-0.0002771981061353208,1.0,0.6144883772104582,2.0,0.777,0.027200000000000002,0.013083011573775227,,0.013083011573775227,0.021689875513538324,1.0,0.8575923297531318,HOLD
00229,benign_train,train,False,389549.62444727786,782.7227559769011,497.68531893657354,0.030946651009111252,1.4892458615817762e-05,0.002292908818823813,12,,,0.0007499117053993494,False,0.871878136137375,0.02319435897885082,2,0.25,0.027619954527620456,0.028974967117680057,0.0027622012925506145,0.2145,0.0027364128666088165,0.015163972918732583,0.0014003549438418035,0.997643429263712,0.04892932106130194,0.0,0.014644993404858348,0.01987051551775865,1.0,0.6077694117867446,2.0,0.8792000000000001,0.023200000000000002,0.25667518557502556,0.0027801729007563836,0.0027801729007563836,0.02677594721447387,1.0,0.4401596452647816,HOLD
00229,benign_train,train,False,389549.62444727786,782.7227559769011,497.68531893657354,0.030946651009111252,1.4892458615817762e-05,0.002292908818823813,12,,,0.0007499117053993494,False,0.871878136137375,0.02319435897885082,2,0.5,0.049551056583603086,0.05241530465900324,0.0030691091406658518,0.4145,0.0027364128666088165,0.015163972918732583,0.0017328351683647187,0.9970164147144813,0.0342789109758546,0.0,0.009445263165752508,0.011088115672984874,1.0,0.6077694117867446,2.0,0.8792000000000001,0.023200000000000002,0.25667518557502556,0.0027801729007563836,0.0027801729007563836,0.04655866980603921,1.0,0.4401596452647816,HOLD
00229,benign_train,train,False,389549.62444727786,782.7227559769011,497.68531893657354,0.030946651009111252,1.4892458615817762e-05,0.002292908818823813,12,,,0.0007499117053993494,False,0.871878136137375,0.02319435897885082,2,1.0,0.09275877831445478,0.09672560275256159,0.0030691152725683644,0.8235,0.0027364128666088165,0.015163972918732583,0.003424427375340717,0.9953077718297032,0.03652380541751122,0.0,0.012798025313129638,0.003877818980765164,1.0,0.6077694117867446,2.0,0.8792000000000001,0.023200000000000002,0.25667518557502556,0.0027801729007563836,0.0027801729007563836,0.07142844679219298,1.0,0.4401596452647816,HOLD
00230,benign_train,train,False,661286.9961351965,761.3233326370422,868.6020351493187,0.016859969234248123,4.31214168834846e-06,0.003189177565084732,16,,,0.003393388339019632,False,0.5008582747014562,0.0,1,0.25,0.02199225599012444,0.025178199710865653,0.0047733195923171075,0.195,0.00299848550287332,0.009839407334995057,0.0015036963988486185,0.9964145066079718,0.06540012426333812,0.0,0.012145825054469967,-0.14848420951064256,1.0,0.6450253922601701,1.0,0.5004000000000001,0.0,0.0009562350216434368,,0.0009562350216434368,0.021090524451497845,1.0,0.33281325118972305,HOLD
