event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00230,benign_train,train,False,661286.9961351965,761.3233326370422,868.6020351493187,0.016859969234248123,4.31214168834846e-06,0.003189177565084732,16,,,0.003393388339019632,False,0.5008582747014562,0.0,1,0.5,0.04003776457084181,0.04289428863684978,0.004909162198352643,0.4185,0.00299848550287332,0.009839407334995057,0.0018300851420674199,0.9955184111063405,0.0445951469629448,0.0,0.019139318696611746,-0.11240922279690872,1.0,0.6450253922601701,1.0,0.5004000000000001,0.0,0.0009562350216434368,,0.0009562350216434368,0.03703277568098349,1.0,0.33281325118972305,HOLD
00230,benign_train,train,False,661286.9961351965,761.3233326370422,868.6020351493187,0.016859969234248123,4.31214168834846e-06,0.003189177565084732,16,,,0.003393388339019632,False,0.5008582747014562,0.0,1,1.0,0.08853308610437562,0.09513611765926087,0.0053494877282156,0.8355,0.00299848550287332,0.009839407334995057,0.005168734140295212,0.9930745980246917,0.05772987802821429,0.0,0.017113857045230153,-0.11878275262467593,1.0,0.6450253922601701,1.0,0.5004000000000001,0.0,0.0009562350216434368,,0.0009562350216434368,0.06885426932633763,1.0,0.33281325118972305,HOLD
00231,benign_train,train,False,879114.4935343154,769.3017702205306,1142.7433649116724,0.0016353082887514538,1.1799617724169227e-06,0.002286503229611573,12,,,0.0005189016928829314,False,2.9864371435110395,0.17840740306316666,2,0.25,0.11988199162735558,0.12433798865303056,0.004304569779818994,0.207,0.0031982583651597564,0.03809287864156489,0.0018371589475592019,0.9962910982216319,0.015197953994856692,0.0,0.6940823101838847,-0.08483687472038023,1.0,0.544430188350332,2.0,2.9856000000000003,0.1782,0.03638100520249177,0.0019781140194614103,0.0019781140194614103,0.11911331807088021,1.0,0.0596411406688091,HOLD
00231,benign_train,train,False,879114.4935343154,769.3017702205306,1142.7433649116724,0.0016353082887514538,1.1799617724169227e-06,0.002286503229611573,12,,,0.0005189016928829314,False,2.9864371435110395,0.17840740306316666,2,0.5,0.22334230743119526,0.23298993296928158,0.004381439004854261,0.389,0.0031982583651597564,0.03809287864156489,0.0038961869874421903,0.9953468533558446,0.017367152152685836,0.0,0.4552284197612905,-0.1342785572805599,1.0,0.544430188350332,2.0,2.9856000000000003,0.1782,0.03638100520249177,0.0019781140194614103,0.0019781140194614103,0.21688545276146673,1.0,0.0596411406688091,HOLD
00231,benign_train,train,False,879114.4935343154,769.3017702205306,1142.7433649116724,0.0016353082887514538,1.1799617724169227e-06,0.002286503229611573,12,,,0.0005189016928829314,False,2.9864371435110395,0.17840740306316666,2,1.0,0.22761901588242006,0.23764039289732802,0.004381439004854261,0.4025,0.0031982583651597564,0.03809287864156489,0.004312298463850814,0.9939072537926766,0.018862378736109384,0.0,0.8758614090406684,-0.12801781361389142,1.0,0.544430188350332,2.0,2.9856000000000003,0.1782,0.03638100520249177,0.0019781140194614103,0.0019781140194614103,0.1719670883154678,1.0,0.0596411406688091,HOLD
00232,benign_train,train,False,283962.47487675305,779.4703407260786,364.3018342586856,0.004016994157288545,1.7724939039056307e-05,0.0015412134671665754,14,,,0.006682221146584334,True,0.8709411349543008,0.0,1,0.25,0.02185165705644157,0.023144477754304685,0.002346237478278595,0.165,0.002107235101260858,0.013564006480645612,0.0007361558948648479,0.9980872194070181,0.032214552014613554,0.0,0.0019367273794526842,0.048441038523253495,1.0,0.5797900426669595,1.0,0.8664000000000001,0.0,0.023505886413535126,,0.023505886413535126,0.02154751475389371,1.0,0.6126626029350213,HOLD
00232,benign_train,train,False,283962.47487675305,779.4703407260786,364.3018342586856,0.004016994157288545,1.7724939039056307e-05,0.0015412134671665754,14,,,0.006682221146584334,True,0.8709411349543008,0.0,1,0.5,0.030330917905882333,0.03274667373992711,0.0023679611431164263,0.324,0.002107235101260858,0.013564006480645612,0.0011478776884853153,0.9978420922910411,0.03663721860730428,0.0,0.03529376615235998,0.05741685558231472,1.0,0.5797900426669595,1.0,0.8664000000000001,0.0,0.023505886413535126,,0.023505886413535126,0.02915779811961758,1.0,0.6126626029350213,HOLD
00232,benign_train,train,False,283962.47487675305,779.4703407260786,364.3018342586856,0.004016994157288545,1.7724939039056307e-05,0.0015412134671665754,14,,,0.006682221146584334,True,0.8709411349543008,0.0,1,1.0,0.047345160459521654,0.05074536042765035,0.0029762447010867428,0.74,0.002107235101260858,0.013564006480645612,0.0014881676614370207,0.9975624979211413,0.030782143389161586,0.0,0.05793373351747669,0.054278387036797486,1.0,0.5797900426669595,1.0,0.8664000000000001,0.0,0.023505886413535126,,0.023505886413535126,0.0387096994965121,1.0,0.6126626029350213,HOLD
00233,benign_train,train,False,364469.2648900817,818.1837007526539,445.46140989462816,0.0016787564827949934,5.040527597780243e-06,0.0036294879410645126,12,,,0.00830204357458863,True,0.3364089811470815,0.023430770369875363,1,0.25,0.012838882579718434,0.018603111510880493,0.006230132962882336,0.032,0.003888966542793258,0.004020996525277214,0.00012552605123521994,0.9977757651669705,0.00907053373074966,0.0,0.006221876125941059,0.006836204750587222,1.0,0.562317371007081,2.0,0.34340000000000004,0.0234,0.022149097280395935,,0.022149097280395935,0.011981111915951108,1.0,0.3715471262084602,HOLD
00233,benign_train,train,False,364469.2648900817,818.1837007526539,445.46140989462816,0.0016787564827949934,5.040527597780243e-06,0.0036294879410645126,12,,,0.00830204357458863,True,0.3364089811470815,0.023430770369875363,1,0.5,0.02123782422836256,0.026909953748695484,0.006952465432288633,0.2705,0.003888966542793258,0.004020996525277214,0.000664014782105464,0.9976836411121343,0.029859700989027804,0.0,0.13966817161615816,0.03394353852641619,1.0,0.562317371007081,2.0,0.34340000000000004,0.0234,0.022149097280395935,,0.022149097280395935,0.01902568018445849,1.0,0.3715471262084602,HOLD
00233,benign_train,train,False,364469.2648900817,818.1837007526539,445.46140989462816,0.0016787564827949934,5.040527597780243e-06,0.0036294879410645126,12,,,0.00830204357458863,True,0.3364089811470815,0.023430770369875363,1,1.0,0.031056824734738288,0.03923477291662489,0.006952465432288633,0.5155,0.003888966542793258,0.004020996525277214,0.001201120701961332,0.9970694882527971,0.03746848641124898,0.0,0.12686828824446797,-0.01627112172001407,1.0,0.562317371007081,2.0,0.34340000000000004,0.0234,0.022149097280395935,,0.022149097280395935,0.02202765345290671,1.0,0.3715471262084602,HOLD
00234,benign_train,train,False,509197.68168481597,812.5000318777688,626.7048144084489,0.021368960593224195,4.972935068941825e-06,0.0034408029103431084,14,,,0.0005390719962938578,True,0.37611196550737663,0.02144611389682166,2,0.25,0.046823081968630824,0.04926640266686381,0.004661308771331049,0.222,0.00326691268232211,0.018511693747480774,0.0007873493781635088,0.9969944435992671,0.016463794171190482,0.0,-0.004191712588616615,0.03500549647317864,1.0,0.6420510414172264,2.0,0.37560000000000004,0.021400000000000002,0.3494741746423995,0.0005846155900144367,0.0005846155900144367,0.045970159464512224,1.0,0.18258622724376394,HOLD
00234,benign_train,train,False,509197.68168481597,812.5000318777688,626.7048144084489,0.021368960593224195,4.972935068941825e-06,0.0034408029103431084,14,,,0.0005390719962938578,True,0.37611196550737663,0.02144611389682166,2,0.5,0.10190190637704535,0.1064616507795651,0.005494397680294997,0.431,0.00326691268232211,0.018511693747480774,0.002339629778498872,0.9943775759178607,0.022736505676835356,0.0,-0.028171190172139683,0.046181851654189005,1.0,0.6420510414172264,2.0,0.37560000000000004,0.021400000000000002,0.3494741746423995,0.0005846155900144367,0.0005846155900144367,0.09946215504420575,1.0,0.18258622724376394,HOLD
00234,benign_train,train,False,509197.68168481597,812.5000318777688,626.7048144084489,0.021368960593224195,4.972935068941825e-06,0.0034408029103431084,14,,,0.0005390719962938578,True,0.37611196550737663,0.02144611389682166,2,1.0,0.17250448042939612,0.17974339081288412,0.005494397680294997,0.7305,0.00326691268232211,0.018511693747480774,0.0034552034839790977,0.9938898009725176,0.019914203226498912,0.0,0.10142406680915526,0.08278089033183626,1.0,0.6420510414172264,2.0,0.37560000000000004,0.021400000000000002,0.3494741746423995,0.0005846155900144367,0.0005846155900144367,0.16064293383906245,1.0,0.18258622724376394,HOLD
00235,benign_train,train,False,235600.07489731742,766.1730006396697,307.5024501001959,0.011681226634022787,2.295752060705937e-06,0.0015382522882637236,16,,,0.007364859252915977,False,0.36099415639750193,0.04031921007150373,1,0.25,0.02191013588317687,0.0237239319006677,0.0025693412689692316,0.188,0.0014736728353432304,0.01143042296302964,0.0004849877151647281,0.9989176181586205,0.021169133070086204,0.0,0.04772205883506095,-0.06486769585599302,1.0,0.6125279665718859,2.0,0.3588,0.0412,0.012013656615829316,,0.012013656615829316,0.02156406186137813,1.0,0.5251090000046865,HOLD
00235,benign_train,train,False,235600.07489731742,766.1730006396697,307.5024501001959,0.011681226634022787,2.295752060705937e-06,0.0015382522882637236,16,,,0.007364859252915977,False,0.36099415639750193,0.04031921007150373,1,0.5,0.03224675071224734,0.03455448942158381,0.0025693412689692316,0.3775,0.0014736728353432304,0.01143042296302964,0.0002298923197038281,0.9983654911324362,0.006914730455723633,0.0,0.01845652256945938,-0.002240853478770146,1.0,0.6125279665718859,2.0,0.3588,0.0412,0.012013656615829316,,0.012013656615829316,0.030914887376263456,1.0,0.5251090000046865,HOLD
00235,benign_train,train,False,235600.07489731742,766.1730006396697,307.5024501001959,0.011681226634022787,2.295752060705937e-06,0.0015382522882637236,16,,,0.007364859252915977,False,0.36099415639750193,0.04031921007150373,1,1.0,0.056187082813289144,0.06031868744189817,0.0025693412689692316,0.8254999999999999,0.0014736728353432304,0.01143042296302964,0.0006645364183134498,0.9981933202867574,0.011620393725679337,0.0,0.00017896329173859324,-0.011338396436011757,1.0,0.6125279665718859,2.0,0.3588,0.0412,0.012013656615829316,,0.012013656615829316,0.0469662948633046,1.0,0.5251090000046865,HOLD
00236,benign_train,train,False,122097.43973948807,795.7651954721437,153.4340034399785,0.006449652729982136,1.733917219599438e-05,0.0010923868122076717,16,,,0.0009946481560193512,True,1.4155814750313236,0.15390963826568335,2,0.25,0.033552096939081906,0.03520997237894097,0.0016506370771950597,0.20049999999999998,0.0010166042396517775,0.015269658115347532,0.0003329480704053597,0.9987922829924273,0.009636117628182556,0.0,0.11017612777469153,0.07377782247901261,1.0,0.5949921771488305,2.0,1.4164,0.154,0.029295598649671906,0.0023441558286202927,0.0023441558286202927,0.03293431757811528,1.0,0.40731241929803375,HOLD
00236,benign_train,train,False,122097.43973948807,795.7651954721437,153.4340034399785,0.006449652729982136,1.733917219599438e-05,0.0010923868122076717,16,,,0.0009946481560193512,True,1.4155814750313236,0.15390963826568335,2,0.5,0.062392411594498876,0.06705222935916919,0.001776121256759916,0.4255,0.0010166042396517775,0.015269658115347532,0.0009522577311523328,0.9984096510322882,0.015021635984502736,0.0,0.0529306169896077,0.12282970553108588,1.0,0.5949921771488305,2.0,1.4164,0.154,0.029295598649671906,0.0023441558286202927,0.0023441558286202927,0.059998510976772244,1.0,0.40731241929803375,HOLD
00236,benign_train,train,False,122097.43973948807,795.7651954721437,153.4340034399785,0.006449652729982136,1.733917219599438e-05,0.0010923868122076717,16,,,0.0009946481560193512,True,1.4155814750313236,0.15390963826568335,2,1.0,0.1148753585206691,0.11868279846774256,0.0018002574196861866,0.7925,0.0010166042396517775,0.015269658115347532,0.0011939224215705077,0.998077111611177,0.010303505739380677,0.0,0.062378468361708246,0.054694267039585305,1.0,0.5949921771488305,2.0,1.4164,0.154,0.029295598649671906,0.0023441558286202927,0.0023441558286202927,0.09645776563767378,1.0,0.40731241929803375,HOLD
00237,benign_train,train,False,815697.892747984,767.2645098480605,1063.1247532998948,0.00394841172328582,2.618685886685754e-06,0.0017166860470431862,14,,,0.01450818168267747,True,0.9927398485719513,0.0,1,0.25,0.016108504405507467,0.018896133050388515,0.0030063133331106624,0.124,0.0015050312705156372,0.011574307361091541,0.0009088630712820673,0.9985245821176472,0.05312346712138622,0.0,0.05152302833969236,-0.048186337917223716,1.0,0.5912200429081352,1.0,1.0034,0.0,0.014545046850027887,,0.014545046850027887,0.015538758851256614,1.0,0.5558785608035244,HOLD
00237,benign_train,train,False,815697.892747984,767.2645098480605,1063.1247532998948,0.00394841172328582,2.618685886685754e-06,0.0017166860470431862,14,,,0.01450818168267747,True,0.9927398485719513,0.0,1,0.5,0.022315086074298177,0.025381525731482165,0.003345736338645431,0.29550000000000004,0.0015050312705156372,0.011574307361091541,0.0011200856236550153,0.9975743896860111,0.048041239053788556,0.0,0.061517487034495805,0.09020201125686148,1.0,0.5912200429081352,1.0,1.0034,0.0,0.014545046850027887,,0.014545046850027887,0.020654339540054252,1.0,0.5558785608035244,HOLD
00237,benign_train,train,False,815697.892747984,767.2645098480605,1063.1247532998948,0.00394841172328582,2.618685886685754e-06,0.0017166860470431862,14,,,0.01450818168267747,True,0.9927398485719513,0.0,1,1.0,0.0345249004650615,0.038352314681862905,0.003345736338645431,0.7200000000000001,0.0015050312705156372,0.011574307361091541,0.0012390060113088922,0.997301253583684,0.03487711422379483,0.0,0.08405306676844118,0.06797573463601427,1.0,0.5912200429081352,1.0,1.0034,0.0,0.014545046850027887,,0.014545046850027887,0.02665757249167127,1.0,0.5558785608035244,HOLD
00238,benign_train,train,False,367063.7001462227,830.7303025440351,441.8566399012097,0.004747709259220187,2.5918031351652006e-06,0.0015696854649829071,16,,,0.0011631072196353113,False,1.16731068232643,0.1360506651508069,1,0.25,0.14938543089277126,0.15851173137144006,0.0029771510014705875,0.20650000000000002,0.0019195577691479995,0.03163376799516157,0.0021139891990257912,0.9972814454503955,0.014057140950928424,0.0,0.3197793060499195,-0.14507993809566783,1.0,0.6217349753176579,2.0,1.1668,0.136,0.0005013712663188841,,0.0005013712663188841,0.14759400656439187,1.0,0.10829417746549552,HOLD
00238,benign_train,train,False,367063.7001462227,830.7303025440351,441.8566399012097,0.004747709259220187,2.5918031351652006e-06,0.0015696854649829071,16,,,0.0011631072196353113,False,1.16731068232643,0.1360506651508069,1,0.5,0.2995692494038898,0.3106852114958908,0.0029771510014705875,0.364,0.0019195577691479995,0.03163376799516157,0.0022674257055291967,0.9969188119427029,0.00754377139386719,0.0,1.0005321689243774,-0.14300196127033174,1.0,0.6217349753176579,2.0,1.1668,0.136,0.0005013712663188841,,0.0005013712663188841,0.28704468184172593,1.0,0.10829417746549552,HOLD
00238,benign_train,train,False,367063.7001462227,830.7303025440351,441.8566399012097,0.004747709259220187,2.5918031351652006e-06,0.0015696854649829071,16,,,0.0011631072196353113,False,1.16731068232643,0.1360506651508069,1,1.0,0.536135785841896,0.5657885604163567,0.003203002549995318,0.7494999999999999,0.0019195577691479995,0.03163376799516157,0.00332464337732723,0.9957326429625275,0.006189577132933435,0.0,1.0654203698290934,-0.11388326953907328,1.0,0.6217349753176579,2.0,1.1668,0.136,0.0005013712663188841,,0.0005013712663188841,0.4201038914736644,1.0,0.10829417746549552,HOLD
00239,benign_train,train,False,823814.1503893198,790.6049350175227,1042.0048166927531,0.047593287938566674,3.2191264740923392e-06,0.0007600025078630879,14,,,0.006503640307803319,False,2.7247598477090302,0.030136383705029385,1,0.25,0.026984039990529483,0.027529969116475473,0.001435527645581381,0.203,0.001180016205845627,0.01773839525518761,0.0007118722999187489,0.9986203887948424,0.025438510671070537,0.0,-0.051091947445257635,-0.06887130823693072,1.0,0.6124632434050262,2.0,2.7334,0.0302,0.004662874097082881,,0.004662874097082881,0.02652338630712609,1.0,0.3548806704580798,HOLD
00239,benign_train,train,False,823814.1503893198,790.6049350175227,1042.0048166927531,0.047593287938566674,3.2191264740923392e-06,0.0007600025078630879,14,,,0.006503640307803319,False,2.7247598477090302,0.030136383705029385,1,0.5,0.042830968880282504,0.04454202862449373,0.001435527645581381,0.417,0.001180016205845627,0.01773839525518761,0.0014173989441044965,0.9981711973872778,0.032337841948598074,0.0,0.010548215898298706,-0.030857536382692067,1.0,0.6124632434050262,2.0,2.7334,0.0302,0.004662874097082881,,0.004662874097082881,0.040924074232223495,1.0,0.3548806704580798,HOLD
00239,benign_train,train,False,823814.1503893198,790.6049350175227,1042.0048166927531,0.047593287938566674,3.2191264740923392e-06,0.0007600025078630879,14,,,0.006503640307803319,False,2.7247598477090302,0.030136383705029385,1,1.0,0.07830946993644763,0.08327981912967493,0.001435527645581381,0.8484999999999999,0.001180016205845627,0.01773839525518761,0.0023919429609147932,0.997019390479206,0.030159613509351507,0.0,-0.021328666735220658,-0.014641820224270867,1.0,0.6124632434050262,2.0,2.7334,0.0302,0.004662874097082881,,0.004662874097082881,0.06444699444310183,1.0,0.3548806704580798,HOLD
00240,benign_train,train,False,319534.8772948509,763.0092910004353,418.78241990459406,0.004640952040121274,2.4325704244024382e-05,0.0005560150265364096,14,,,0.01082864448151062,True,0.4866251365807784,0.0,1,0.25,0.018228581904797456,0.01917799563236247,0.001020454315475002,0.16699999999999998,0.001374810686050138,0.014370089310158698,0.001047899010858138,0.9987495328728275,0.05449694709918735,0.0,0.10266272564403353,0.07018513506178813,1.0,0.637987819760187,1.0,0.4864,0.0,0.008677014812083161,,0.008677014812083161,0.01809121242401291,1.0,0.8576585526509639,HOLD
00240,benign_train,train,False,319534.8772948509,763.0092910004353,418.78241990459406,0.004640952040121274,2.4325704244024382e-05,0.0005560150265364096,14,,,0.01082864448151062,True,0.4866251365807784,0.0,1,0.5,0.02444197016108623,0.02548714672008134,0.001020454315475002,0.372,0.001374810686050138,0.014370089310158698,0.0012567074569718793,0.9983254453858492,0.04939505270287703,0.0,0.10105277293454253,0.15005605270780137,1.0,0.637987819760187,1.0,0.4864,0.0,0.008677014812083161,,0.008677014812083161,0.02391211853155036,1.0,0.8576585526509639,HOLD
00240,benign_train,train,False,319534.8772948509,763.0092910004353,418.78241990459406,0.004640952040121274,2.4325704244024382e-05,0.0005560150265364096,14,,,0.01082864448151062,True,0.4866251365807784,0.0,1,1.0,0.03700596680296306,0.0386549322840689,0.001020454315475002,0.7995,0.001374810686050138,0.014370089310158698,0.0019740066769073066,0.9975278419064681,0.05193938854762687,0.0,0.08854354775400713,0.16948642564322383,1.0,0.637987819760187,1.0,0.4864,0.0,0.008677014812083161,,0.008677014812083161,0.03247279397691655,1.0,0.8576585526509639,HOLD
00241,benign_train,train,False,288422.8361833257,837.9574637057726,344.1974666683057,0.002327989997035553,2.357497017785774e-05,0.0011177337255220822,14,,,0.0028927864098532608,True,2.811218698646469,0.13923040448212884,2,0.25,0.03200186743691022,0.032856097264694316,0.002011945106379074,0.188,0.0021298881306357088,0.019972382208145994,0.0016045889062393302,0.9979000941667177,0.04862115482727843,0.0,0.002524610338171749,0.02181337915286529,1.0,0.5936162807188627,2.0,2.7868,0.13920000000000002,0.4715378854524661,0.0035047890210719856,0.0035047890210719856,0.031856429093734956,1.0,0.4982533186792537,HOLD
00241,benign_train,train,False,288422.8361833257,837.9574637057726,344.1974666683057,0.002327989997035553,2.357497017785774e-05,0.0011177337255220822,14,,,0.0028927864098532608,True,2.811218698646469,0.13923040448212884,2,0.5,0.050147540907239295,0.05259981007343886,0.002011945106379074,0.40299999999999997,0.0021298881306357088,0.019972382208145994,0.0021235414268319327,0.9974632055489653,0.04151795744556259,0.0,-0.0010800758622882386,-0.005022195968589373,1.0,0.5936162807188627,2.0,2.7868,0.13920000000000002,0.4715378854524661,0.0035047890210719856,0.0035047890210719856,0.04905673338425137,1.0,0.4982533186792537,HOLD
00241,benign_train,train,False,288422.8361833257,837.9574637057726,344.1974666683057,0.002327989997035553,2.357497017785774e-05,0.0011177337255220822,14,,,0.0028927864098532608,True,2.811218698646469,0.13923040448212884,2,1.0,0.08279424311009735,0.08702101888062368,0.002254354166737271,0.8059999999999999,0.0021298881306357088,0.019972382208145994,0.0030297600758142735,0.9961291451230045,0.03615713876469375,0.0,0.04478915096013131,-0.01498886306382281,1.0,0.5936162807188627,2.0,2.7868,0.13920000000000002,0.4715378854524661,0.0035047890210719856,0.0035047890210719856,0.06529276202015451,1.0,0.4982533186792537,HOLD
00242,benign_train,train,False,154711.80746096178,832.6534179665672,185.80576758909527,0.019313994132892497,2.8954693467587247e-06,0.004142160498386964,16,,,0.004089844944667152,True,0.9784757741700578,0.0,1,0.25,0.0257848849910105,0.03217600411171499,0.008279820564717797,0.095,0.004902014927191889,0.015141610106444037,0.001402178874423464,0.9955520765778126,0.05234963207398729,0.0,0.09940478397696133,-0.00598253611640446,1.0,0.5942146049749223,1.0,0.9682000000000001,0.0,0.03419386489408005,,0.03419386489408005,0.02492299136958988,1.0,0.8170645653038378,HOLD
00242,benign_train,train,False,154711.80746096178,832.6534179665672,185.80576758909527,0.019313994132892497,2.8954693467587247e-06,0.004142160498386964,16,,,0.004089844944667152,True,0.9784757741700578,0.0,1,0.5,0.03355282284633108,0.03907113871168485,0.008279820564717797,0.23650000000000002,0.004902014927191889,0.015141610106444037,0.001341736322134774,0.9955520765778126,0.03883145316670541,0.0,0.002163581155713231,-0.03657445838586775,1.0,0.5942146049749223,1.0,0.9682000000000001,0.0,0.03419386489408005,,0.03419386489408005,0.031376895091214704,1.0,0.8170645653038378,HOLD
00242,benign_train,train,False,154711.80746096178,832.6534179665672,185.80576758909527,0.019313994132892497,2.8954693467587247e-06,0.004142160498386964,16,,,0.004089844944667152,True,0.9784757741700578,0.0,1,1.0,0.053225433110047876,0.06361388037170475,0.008279820564717797,0.6805,0.004902014927191889,0.015141610106444037,0.0015513472237135143,0.9954109224182343,0.028609217755165377,0.0,0.0366284741668435,-0.1089899101405417,1.0,0.5942146049749223,1.0,0.9682000000000001,0.0,0.03419386489408005,,0.03419386489408005,0.04254926454538174,1.0,0.8170645653038378,HOLD
00243,benign_train,train,False,125560.7317592092,801.1549337484392,156.7246564553205,0.002118929600132935,2.654625232227489e-06,0.0006472265643698273,16,,,0.0010715623968945175,False,0.313800003358655,0.025049318462625675,1,0.25,0.146490346705719,0.15272784052863114,0.0013714636487382984,0.214,0.0009537437068033146,0.03667798679009482,0.0012850994458413788,0.9983750488940061,0.008713108854544096,0.0,0.942531189962447,0.014862081966413102,1.0,0.6202100581045311,2.0,0.3164,0.0252,0.013002528463434526,,0.013002528463434526,0.14554250462608717,1.0,0.08599159753197583,HOLD
00243,benign_train,train,False,125560.7317592092,801.1549337484392,156.7246564553205,0.002118929600132935,2.654625232227489e-06,0.0006472265643698273,16,,,0.0010715623968945175,False,0.313800003358655,0.025049318462625675,1,0.5,0.29174244612278805,0.30681584553454466,0.0015409049743440005,0.389,0.0009537437068033146,0.03667798679009482,0.0023990893215969714,0.9973408537194153,0.008195221954901258,0.0,1.1256931293111005,-0.03762785247001332,1.0,0.6202100581045311,2.0,0.3164,0.0252,0.013002528463434526,,0.013002528463434526,0.28164977435551686,1.0,0.08599159753197583,HOLD
00243,benign_train,train,False,125560.7317592092,801.1549337484392,156.7246564553205,0.002118929600132935,2.654625232227489e-06,0.0006472265643698273,16,,,0.0010715623968945175,False,0.313800003358655,0.025049318462625675,1,1.0,0.5858426823599728,0.6164427410133435,0.0017262403996458058,0.762,0.0009537437068033146,0.03667798679009482,0.00463888324372684,0.9950306468375375,0.007904815691100875,0.0,1.1487460160297407,-0.08138456585802657,1.0,0.6202100581045311,2.0,0.3164,0.0252,0.013002528463434526,,0.013002528463434526,0.4729408351830451,1.0,0.08599159753197583,HOLD
00244,benign_train,train,False,134461.91442999095,799.0376975026223,168.27981314304594,0.045306087746593414,4.865716645805166e-05,0.0035065350112943624,16,,,0.0011737867936398945,True,0.6137105177816494,0.05037370888834287,2,0.25,0.013498990475327793,0.017675480914880998,0.00544556120026868,0.02,0.003596496608103489,0.010773174344835476,0.0004382308176653798,0.9976245351043646,0.030224919342563557,0.0,0.1948662085348948,0.11299106671358146,1.0,0.6255258002480528,2.0,0.614,0.050800000000000005,0.21101818674756156,0.1004232282149864,0.1004232282149864,0.013039449063173891,1.0,0.4222055525551216,HOLD
00244,benign_train,train,False,134461.91442999095,799.0376975026223,168.27981314304594,0.045306087746593414,4.865716645805166e-05,0.0035065350112943624,16,,,0.0011737867936398945,True,0.6137105177816494,0.05037370888834287,2,0.5,0.02491842169527227,0.02909737001945207,0.00544556120026868,0.296,0.003596496608103489,0.010773174344835476,0.00036160636018424316,0.9957628415297828,0.013951712200523502,0.0,0.24924417837707522,0.08229128124408738,1.0,0.6255258002480528,2.0,0.614,0.050800000000000005,0.21101818674756156,0.1004232282149864,0.1004232282149864,0.02399933887096447,1.0,0.4222055525551216,HOLD
00244,benign_train,train,False,134461.91442999095,799.0376975026223,168.27981314304594,0.045306087746593414,4.865716645805166e-05,0.0035065350112943624,16,,,0.0011737867936398945,True,0.6137105177816494,0.05037370888834287,2,1.0,0.051446821830154074,0.05703746974338909,0.00544556120026868,0.8085,0.003596496608103489,0.010773174344835476,0.0014282605279696146,0.9957628415297828,0.027232546761269,0.0,0.1955665287087462,0.036734292591045915,1.0,0.6255258002480528,2.0,0.614,0.050800000000000005,0.21101818674756156,0.1004232282149864,0.1004232282149864,0.048735529765323554,1.0,0.4222055525551216,HOLD
00245,benign_train,train,False,102351.7156409138,808.3985668505404,126.6104615198272,0.007754163664551281,3.147302625697242e-06,0.0012656729496492692,14,,,0.007360508432492788,False,1.9636928603372614,0.0,1,0.25,0.019389968221415914,0.020439464624583917,0.0027599976801554018,0.1205,0.0014467718350260842,0.014478795150363868,0.0009105041025198404,0.9984336313640054,0.04465451307391069,0.0,0.005807800699526393,0.0072306633153586385,1.0,0.5870656158519534,1.0,1.961,0.0,0.005655022955158184,,0.005655022955158184,0.019227614441926156,1.0,0.8573491719117143,HOLD
00245,benign_train,train,False,102351.7156409138,808.3985668505404,126.6104615198272,0.007754163664551281,3.147302625697242e-06,0.0012656729496492692,14,,,0.007360508432492788,False,1.9636928603372614,0.0,1,0.5,0.026077637495470644,0.028522330038310464,0.0027599976801554018,0.326,0.0014467718350260842,0.014478795150363868,0.0008176559052478649,0.9980675993056917,0.03019672249414804,0.0,0.026216080639415,0.08299224353607484,1.0,0.5870656158519534,1.0,1.961,0.0,0.005655022955158184,,0.005655022955158184,0.02559057766347146,1.0,0.8573491719117143,HOLD
00245,benign_train,train,False,102351.7156409138,808.3985668505404,126.6104615198272,0.007754163664551281,3.147302625697242e-06,0.0012656729496492692,14,,,0.007360508432492788,False,1.9636928603372614,0.0,1,1.0,0.04298756812358432,0.04601006211691134,0.0027599976801554018,0.771,0.0014467718350260842,0.014478795150363868,0.0017615808606685332,0.9971330553547264,0.04004724370575163,0.0,0.03215500038680896,0.06159658403925936,1.0,0.5870656158519534,1.0,1.961,0.0,0.005655022955158184,,0.005655022955158184,0.039566560025800016,1.0,0.8573491719117143,HOLD
00246,benign_train,train,False,568033.3417734394,807.2384885939794,703.6747501507524,0.028409606575147676,9.30615247780747e-06,0.001324128468300455,12,,,0.0018704604205724929,False,2.3335584596781525,0.0339998565162849,2,0.25,0.02125061051694349,0.022387765423599916,0.00197422898518515,0.203,0.0015207816288342856,0.011450526957571313,0.0007749437639793727,0.9980857695451351,0.03482797756894199,0.0,0.06606891130489895,0.015930237183495236,1.0,0.5551487627151883,2.0,2.3508,0.034,0.4294852940955942,0.0001463897288545013,0.0001463897288545013,0.020539885827095622,1.0,0.5433507846781538,HOLD
00246,benign_train,train,False,568033.3417734394,807.2384885939794,703.6747501507524,0.028409606575147676,9.30615247780747e-06,0.001324128468300455,12,,,0.0018704604205724929,False,2.3335584596781525,0.0339998565162849,2,0.5,0.0352017041813527,0.037154999794065155,0.0020532036958078054,0.414,0.0015207816288342856,0.011450526957571313,0.0014144433362953865,0.997492781305565,0.03907118099219093,0.0,0.07995388815933131,0.033666391644441615,1.0,0.5551487627151883,2.0,2.3508,0.034,0.4294852940955942,0.0001463897288545013,0.0001463897288545013,0.03227984155355576,1.0,0.5433507846781538,HOLD
00246,benign_train,train,False,568033.3417734394,807.2384885939794,703.6747501507524,0.028409606575147676,9.30615247780747e-06,0.001324128468300455,12,,,0.0018704604205724929,False,2.3335584596781525,0.0339998565162849,2,1.0,0.07062037846344599,0.0736387746860029,0.0020532036958078054,0.864,0.0015207816288342856,0.011450526957571313,0.002155026129684977,0.9966657124527455,0.030089566348561973,0.0,0.07752461829555006,0.0721943368690893,1.0,0.5551487627151883,2.0,2.3508,0.034,0.4294852940955942,0.0001463897288545013,0.0001463897288545013,0.04227043063345654,1.0,0.5433507846781538,HOLD
00247,benign_train,train,False,230484.6310658932,797.5321278598199,288.99729931181514,0.00141498169934716,2.367601352742819e-05,0.0007263853980020953,14,,,0.003572437785498965,False,0.3913192167002147,0.024015398135426354,1,0.25,0.04704630568176189,0.04940691636964689,0.001209983121228949,0.21000000000000002,0.0020456823478841534,0.02009333915840669,0.002760865793136637,0.9968844554614966,0.057462603085936044,0.0,0.19816027988523696,-0.07343478475303666,1.0,0.6238066716678494,2.0,0.38980000000000004,0.024,0.009507439706574417,,0.009507439706574417,0.04671527134333391,1.0,0.30795824708595987,HOLD
00247,benign_train,train,False,230484.6310658932,797.5321278598199,288.99729931181514,0.00141498169934716,2.367601352742819e-05,0.0007263853980020953,14,,,0.003572437785498965,False,0.3913192167002147,0.024015398135426354,1,0.5,0.0800567179752362,0.08322938380751423,0.0013241320738047845,0.4145,0.0020456823478841534,0.02009333915840669,0.0035153450737134004,0.9960044975970025,0.04336895400560606,0.0,0.2936319855228767,-0.04307873585210269,1.0,0.6238066716678494,2.0,0.38980000000000004,0.024,0.009507439706574417,,0.009507439706574417,0.07772806904687139,1.0,0.30795824708595987,HOLD
00247,benign_train,train,False,230484.6310658932,797.5321278598199,288.99729931181514,0.00141498169934716,2.367601352742819e-05,0.0007263853980020953,14,,,0.003572437785498965,False,0.3913192167002147,0.024015398135426354,1,1.0,0.13024022789930378,0.1374731909955677,0.0013241320738047845,0.8515,0.0020456823478841534,0.02009333915840669,0.0058842906944611435,0.9935537889483852,0.044836029231646576,0.0,0.6006055663928153,0.04412745287167987,1.0,0.6238066716678494,2.0,0.38980000000000004,0.024,0.009507439706574417,,0.009507439706574417,0.10518442853075466,1.0,0.30795824708595987,HOLD
00248,benign_train,train,False,108606.58725751986,791.3642229763758,137.23969836422847,0.003212672481905493,4.443771486577513e-06,0.0035538107412162526,16,,,0.0014903341323360623,False,2.338867540587787,0.0467708557488034,1,0.25,0.05024310462383757,0.0543944919582574,0.00506215108790982,0.20450000000000002,0.0032492409097565453,0.02619481134288638,0.0015703641185532576,0.9971555920982526,0.030645374242659496,0.0,-0.007010853609068174,0.0401988405271684,1.0,0.5402957095635786,2.0,2.3556,0.0468,0.008318050611497707,,0.008318050611497707,0.04936170026150641,1.0,0.2371485100889359,HOLD
00248,benign_train,train,False,108606.58725751986,791.3642229763758,137.23969836422847,0.003212672481905493,4.443771486577513e-06,0.0035538107412162526,16,,,0.0014903341323360623,False,2.338867540587787,0.0467708557488034,1,0.5,0.09367658755006358,0.0990146097339806,0.005456813574357157,0.437,0.0032492409097565453,0.02619481134288638,0.0023831538414702765,0.99562713243745,0.02517152237040757,0.0,0.039042547337095404,0.051492546770057226,1.0,0.5402957095635786,2.0,2.3556,0.0468,0.008318050611497707,,0.008318050611497707,0.08942216508275129,1.0,0.2371485100889359,HOLD
00248,benign_train,train,False,108606.58725751986,791.3642229763758,137.23969836422847,0.003212672481905493,4.443771486577513e-06,0.0035538107412162526,16,,,0.0014903341323360623,False,2.338867540587787,0.0467708557488034,1,1.0,0.20262189209000903,0.21748852960747264,0.005693612178060549,0.7915,0.0032492409097565453,0.02619481134288638,0.0053648596245250086,0.9921876381777807,0.026347165176883465,0.0,0.03192129019263997,0.07485249279543246,1.0,0.5402957095635786,2.0,2.3556,0.0468,0.008318050611497707,,0.008318050611497707,0.16531085207230356,1.0,0.2371485100889359,HOLD
00249,benign_train,train,False,901476.9617423859,801.4038661364436,1124.8722396216942,0.032140455179917364,2.2092589709404893e-06,0.0014584668641068293,12,,,0.01964361933985119,True,1.2499050920718722,0.0642357915365575,1,0.25,0.013853926824744667,0.016315177934494506,0.002445530547320816,0.0005,0.0027018517706826205,0.013520287236904327,0.0006446301700600405,0.9982221584286229,0.043397963223177606,0.0,-0.0007013642226802363,0.21531251402215287,1.0,0.6139430746427706,2.0,1.2486000000000002,0.064,0.0027362646122806034,,0.0027362646122806034,0.013548236184574979,1.0,1.5537698152132684,HOLD
00249,benign_train,train,False,901476.9617423859,801.4038661364436,1124.8722396216942,0.032140455179917364,2.2092589709404893e-06,0.0014584668641068293,12,,,0.01964361933985119,True,1.2499050920718722,0.0642357915365575,1,0.5,0.016634845273144547,0.018717040328206702,0.002445530547320816,0.18450000000000003,0.0027018517706826205,0.013520287236904327,0.0010845539400899454,0.9980058417154632,0.061500621258161664,0.0,-0.03734526633180539,0.2106266648345947,1.0,0.6139430746427706,2.0,1.2486000000000002,0.064,0.0027362646122806034,,0.0027362646122806034,0.015892454106015575,1.0,1.5537698152132684,HOLD
00249,benign_train,train,False,901476.9617423859,801.4038661364436,1124.8722396216942,0.032140455179917364,2.2092589709404893e-06,0.0014584668641068293,12,,,0.01964361933985119,True,1.2499050920718722,0.0642357915365575,1,1.0,0.022223101599568716,0.024350495302959185,0.0025328695675201143,0.531,0.0027018517706826205,0.013520287236904327,0.0013106162839136447,0.9974959757306403,0.0564358846855316,0.0,-0.057858130191085454,0.18062819061199425,1.0,0.6139430746427706,2.0,1.2486000000000002,0.064,0.0027362646122806034,,0.0027362646122806034,0.019209861316744306,1.0,1.5537698152132684,HOLD
00250,benign_train,train,False,104625.12862801563,760.9727160925939,137.4886726100243,0.006113448205975369,8.396233643882948e-06,0.0010595150895271585,12,,,0.0053909732898199565,True,2.9385844700432755,0.1458605033494295,1,0.25,0.01977849201731168,0.021795453054101025,0.002077480493324485,0.1595,0.001468919441589409,0.013485547728126459,0.00013438714877778596,0.9989831156853495,0.006467608364736997,0.0,0.07220182730193943,0.03122144975353659,1.0,0.5231255999591722,2.0,2.9438,0.1458,0.002836299994156022,,0.002836299994156022,0.019688163642019266,1.0,0.6883248146083432,HOLD
00250,benign_train,train,False,104625.12862801563,760.9727160925939,137.4886726100243,0.006113448205975369,8.396233643882948e-06,0.0010595150895271585,12,,,0.0053909732898199565,True,2.9385844700432755,0.1458605033494295,1,0.5,0.027754652891292468,0.029247274883997976,0.002077480493324485,0.3435,0.001468919441589409,0.013485547728126459,0.0002346300791699316,0.9987222472653898,0.008159725664467425,0.0,0.0427391595173699,0.10663914504488749,1.0,0.5231255999591722,2.0,2.9438,0.1458,0.002836299994156022,,0.002836299994156022,0.027619160328353896,1.0,0.6883248146083432,HOLD
00250,benign_train,train,False,104625.12862801563,760.9727160925939,137.4886726100243,0.006113448205975369,8.396233643882948e-06,0.0010595150895271585,12,,,0.0053909732898199565,True,2.9385844700432755,0.1458605033494295,1,1.0,0.044584029688351075,0.04762844168673279,0.002077480493324485,0.8075,0.001468919441589409,0.013485547728126459,0.0005569714040348521,0.998446024866351,0.012218564436772144,0.0,0.019137752539187387,0.11096309801039936,1.0,0.5231255999591722,2.0,2.9438,0.1458,0.002836299994156022,,0.002836299994156022,0.04318398426418091,1.0,0.6883248146083432,HOLD
00251,benign_train,train,False,773284.7733874181,763.9127407039105,1012.268459712914,0.0018740441888080877,1.7652356604944714e-05,0.003233031185322816,16,,,0.003836523358530933,False,0.4204311920283377,0.04109121050982079,2,0.25,0.02908103042530537,0.035419341076877865,0.005941239777813014,0.1285,0.00495255878363808,0.01681515174219078,0.002113317544967792,0.9948888801544619,0.07025416068160963,0.0,0.08377294589479566,0.020564399807935813,1.0,0.6285294921686384,2.0,0.41960000000000003,0.0412,0.17272958426149998,0.0013592232686433503,0.0013592232686433503,0.027979906343036643,1.0,0.46601993048733803,HOLD
00251,benign_train,train,False,773284.7733874181,763.9127407039105,1012.268459712914,0.0018740441888080877,1.7652356604944714e-05,0.003233031185322816,16,,,0.003836523358530933,False,0.4204311920283377,0.04109121050982079,2,0.5,0.0412606223165015,0.04978538915804157,0.005941239777813014,0.2725,0.00495255878363808,0.01681515174219078,0.0032460593377720308,0.9941160814229274,0.07681049544091882,0.0,0.09781683058113974,0.03973600987343146,1.0,0.6285294921686384,2.0,0.41960000000000003,0.0412,0.17272958426149998,0.0013592232686433503,0.0013592232686433503,0.0369952727527777,1.0,0.46601993048733803,HOLD
00251,benign_train,train,False,773284.7733874181,763.9127407039105,1012.268459712914,0.0018740441888080877,1.7652356604944714e-05,0.003233031185322816,16,,,0.003836523358530933,False,0.4204311920283377,0.04109121050982079,2,1.0,0.05517401154429791,0.06382776537220035,0.006183247522191696,0.48050000000000004,0.00495255878363808,0.01681515174219078,0.004067668005436602,0.9931818605163546,0.07241191956228558,0.0,0.1069631767673536,0.06478252126227237,1.0,0.6285294921686384,2.0,0.41960000000000003,0.0412,0.17272958426149998,0.0013592232686433503,0.0013592232686433503,0.031179155024631245,1.0,0.46601993048733803,HOLD
00252,benign_train,train,False,129722.23424908453,816.2903766318168,158.91677516075265,0.03997686107812605,2.9375469513495644e-05,0.0011949897728172204,16,,,0.007512003706057542,True,1.1520933505913797,0.0,1,0.25,0.013315228241893618,0.014540883275408586,0.001954584732643943,0.032499999999999994,0.0012160607546326913,0.01175096562745934,0.0007539472447421956,0.9982369541864984,0.05266749729744186,0.0,-0.028002579946907302,0.07644499774696012,1.0,0.5747886751605534,1.0,1.1502000000000001,0.0,0.002765605975735941,,0.002765605975735941,0.013121407346834512,1.0,1.9476235148423449,HOLD
00252,benign_train,train,False,129722.23424908453,816.2903766318168,158.91677516075265,0.03997686107812605,2.9375469513495644e-05,0.0011949897728172204,16,,,0.007512003706057542,True,1.1520933505913797,0.0,1,0.5,0.016000889816664556,0.018856785207254062,0.001954584732643943,0.2415,0.0012160607546326913,0.01175096562745934,0.0008430211909253101,0.9982369541864984,0.04958688633455918,0.0,0.019795681924288724,0.04638765771605908,1.0,0.5747886751605534,1.0,1.1502000000000001,0.0,0.002765605975735941,,0.002765605975735941,0.01549859594824072,1.0,1.9476235148423449,HOLD
00252,benign_train,train,False,129722.23424908453,816.2903766318168,158.91677516075265,0.03997686107812605,2.9375469513495644e-05,0.0011949897728172204,16,,,0.007512003706057542,True,1.1520933505913797,0.0,1,1.0,0.02208576317270811,0.024469376868133066,0.0022002646713083296,0.6315000000000001,0.0012160607546326913,0.01175096562745934,0.0008451554838298863,0.9982369541864984,0.03660938031405544,0.0,0.0488420375115243,0.02554386011623311,1.0,0.5747886751605534,1.0,1.1502000000000001,0.0,0.002765605975735941,,0.002765605975735941,0.019899144986444007,1.0,1.9476235148423449,HOLD
00253,benign_train,train,False,522666.9960651858,833.9543357899788,626.7333517369146,0.04992840840463607,1.188019743070238e-05,0.0016063005971466455,12,,,0.008650946359858514,False,2.4302539836703767,0.13045122695899913,1,0.25,0.016581900866170163,0.0185544197112929,0.002080713800791148,0.088,0.0031962107036581067,0.012978102634954207,0.0013529427596294568,0.9976825106397904,0.0769508809046178,0.0,0.027723622734236154,-0.03426344764665248,1.0,0.5446885554295402,2.0,2.45,0.13040000000000002,0.017363265317996923,,0.017363265317996923,0.01624898383384489,1.0,1.2250407949663256,HOLD
00253,benign_train,train,False,522666.9960651858,833.9543357899788,626.7333517369146,0.04992840840463607,1.188019743070238e-05,0.0016063005971466455,12,,,0.008650946359858514,False,2.4302539836703767,0.13045122695899913,1,0.5,0.021270165453368857,0.02309037745258209,0.0028297692108970856,0.287,0.0031962107036581067,0.012978102634954207,0.001281682508486696,0.9976825106397904,0.05755154855810975,0.0,0.045530292476340314,0.020428592396337326,1.0,0.5446885554295402,2.0,2.45,0.13040000000000002,0.017363265317996923,,0.017363265317996923,0.02039626341715487,1.0,1.2250407949663256,HOLD
00253,benign_train,train,False,522666.9960651858,833.9543357899788,626.7333517369146,0.04992840840463607,1.188019743070238e-05,0.0016063005971466455,12,,,0.008650946359858514,False,2.4302539836703767,0.13045122695899913,1,1.0,0.03478356826828425,0.03861249743978859,0.0028297692108970856,0.8045,0.0031962107036581067,0.012978102634954207,0.002409390190376175,0.9964649724947247,0.06733230661380601,0.0,0.04209080368965607,0.07985523242746514,1.0,0.5446885554295402,2.0,2.45,0.13040000000000002,0.017363265317996923,,0.017363265317996923,0.03037245471844882,1.0,1.2250407949663256,HOLD
00254,benign_train,train,False,234698.4393414301,832.3272317166887,281.97856611919406,0.023014350212796027,6.1957329337437235e-06,0.00067507067682927,14,,,0.004441242543676408,False,1.2591919894806451,0.025320345897566324,2,0.25,0.013722398134412174,0.014513062084277528,0.0010233148583476453,0.018000000000000002,0.0009396786841449623,0.01215749416055603,0.0003069029769865794,0.9991738503336773,0.020845990862672265,0.0,-0.04334140591455537,0.07870853324186214,1.0,0.6147596615920986,2.0,1.2542,0.025400000000000002,0.14503618861009882,0.02037540388843695,0.02037540388843695,0.013259009763525658,1.0,2.0575262934325877,HOLD
00254,benign_train,train,False,234698.4393414301,832.3272317166887,281.97856611919406,0.023014350212796027,6.1957329337437235e-06,0.00067507067682927,14,,,0.004441242543676408,False,1.2591919894806451,0.025320345897566324,2,0.5,0.01605151093448791,0.016743130456452333,0.0012936215847557542,0.2495,0.0009396786841449623,0.01215749416055603,0.0005287288855344159,0.9991504043109929,0.03100774398033101,0.0,-0.03720573083611321,0.07440895371829906,1.0,0.6147596615920986,2.0,1.2542,0.025400000000000002,0.14503618861009882,0.02037540388843695,0.02037540388843695,0.013155329557949789,1.0,2.0575262934325877,HOLD
00254,benign_train,train,False,234698.4393414301,832.3272317166887,281.97856611919406,0.023014350212796027,6.1957329337437235e-06,0.00067507067682927,14,,,0.004441242543676408,False,1.2591919894806451,0.025320345897566324,2,1.0,0.02044665758563423,0.021850040113873825,0.0012936215847557542,0.7345,0.0009396786841449623,0.01215749416055603,0.00044068475833822934,0.9989549418837387,0.02054794583158806,0.0,-0.07104441414153352,0.0775344564809921,1.0,0.6147596615920986,2.0,1.2542,0.025400000000000002,0.14503618861009882,0.02037540388843695,0.02037540388843695,0.010117694326211988,1.0,2.0575262934325877,HOLD
00255,benign_train,train,False,169470.36665126233,827.4829263065759,204.80225182129607,0.01035694092260753,6.166237021790357e-06,0.0027225234492350135,16,,,0.005505737861700269,False,0.9420819559881513,0.0,1,0.25,0.021292016989706872,0.026558206031459475,0.005867133599195144,0.161,0.0036561993108264897,0.007769968733990915,0.000597986561054865,0.9977615247324847,0.02682514378716738,0.0,0.056981250869522236,0.027836999528645243,1.0,0.584814955956197,1.0,0.9304,0.0,0.028306104890211348,,0.028306104890211348,0.020425944946742016,1.0,0.43111001947426786,HOLD
00255,benign_train,train,False,169470.36665126233,827.4829263065759,204.80225182129607,0.01035694092260753,6.166237021790357e-06,0.0027225234492350135,16,,,0.005505737861700269,False,0.9420819559881513,0.0,1,0.5,0.036190741774060155,0.04290860477193079,0.005867133599195144,0.42450000000000004,0.0036561993108264897,0.007769968733990915,0.0012030586201609442,0.9975990810133453,0.03234833624641644,0.0,0.21694534033660176,-0.04222971537918244,1.0,0.584814955956197,1.0,0.9304,0.0,0.028306104890211348,,0.028306104890211348,0.03371500066766816,1.0,0.43111001947426786,HOLD
00255,benign_train,train,False,169470.36665126233,827.4829263065759,204.80225182129607,0.01035694092260753,6.166237021790357e-06,0.0027225234492350135,16,,,0.005505737861700269,False,0.9420819559881513,0.0,1,1.0,0.07022698144574208,0.07604391533571858,0.005867133599195144,0.8445,0.0036561993108264897,0.007769968733990915,0.0018256209684195607,0.9959313686159337,0.02563103098522078,0.0,0.19082234251990526,-0.0063609781890873645,1.0,0.584814955956197,1.0,0.9304,0.0,0.028306104890211348,,0.028306104890211348,0.05511007609049399,1.0,0.43111001947426786,HOLD
00256,benign_train,train,False,334248.2765258539,803.945843181002,415.7596924729674,0.0026886534166954607,2.002353855009935e-05,0.0015689412905553269,16,,,0.0035543161013579035,True,0.4152680443319048,0.03616329124369046,1,0.25,0.024081234971475785,0.025267367628416127,0.002643711209791813,0.162,0.002049696841535714,0.015134978820055697,0.001274748598763627,0.9980706959725323,0.05082479392316065,0.0,-0.16436396371025372,-0.0704340203511187,1.0,0.5467841548016936,2.0,0.4078,0.0362,0.020304070624506565,,0.020304070624506565,0.023746624776790612,1.0,0.5098891709118814,HOLD
00256,benign_train,train,False,334248.2765258539,803.945843181002,415.7596924729674,0.0026886534166954607,2.002353855009935e-05,0.0015689412905553269,16,,,0.0035543161013579035,True,0.4152680443319048,0.03616329124369046,1,0.5,0.034085068093287714,0.03687095567833848,0.002643711209791813,0.3235,0.002049696841535714,0.015134978820055697,0.0016883722765243397,0.9972613042688961,0.048122245966150765,0.0,-0.09063739558520444,0.06307046048796192,1.0,0.5467841548016936,2.0,0.4078,0.0362,0.020304070624506565,,0.020304070624506565,0.03263877046813141,1.0,0.5098891709118814,HOLD
00256,benign_train,train,False,334248.2765258539,803.945843181002,415.7596924729674,0.0026886534166954607,2.002353855009935e-05,0.0015689412905553269,16,,,0.0035543161013579035,True,0.4152680443319048,0.03616329124369046,1,1.0,0.05327826597533117,0.05816444714502949,0.002643711209791813,0.7505,0.002049696841535714,0.015134978820055697,0.0022718583291014114,0.9962052761654655,0.04185576470209907,0.0,-0.043492158827167955,0.06556675171297185,1.0,0.5467841548016936,2.0,0.4078,0.0362,0.020304070624506565,,0.020304070624506565,0.042811268807334706,1.0,0.5098891709118814,HOLD
00257,benign_train,train,False,271703.54353485315,809.9256404910964,335.4672700201297,0.0028768469516797356,1.159358804377094e-06,0.0019370619276181823,14,,,0.0021567397574264293,True,1.8881783560268024,0.0,1,0.25,0.04166377668231019,0.04366059012634418,0.0029272919846274463,0.1965,0.001818344452806636,0.019583060282429034,0.0006759178739269485,0.9984014128948566,0.01584289827316686,0.0,0.13157118331771867,0.09078520080706143,1.0,0.5748712267657524,1.0,1.881,0.0,0.009738702829458656,,0.009738702829458656,0.040557662965125856,1.0,0.1726099552064042,HOLD
