event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00257,benign_train,train,False,271703.54353485315,809.9256404910964,335.4672700201297,0.0028768469516797356,1.159358804377094e-06,0.0019370619276181823,14,,,0.0021567397574264293,True,1.8881783560268024,0.0,1,0.5,0.07439201584397152,0.08008414524104039,0.003128402432440525,0.4125,0.001818344452806636,0.019583060282429034,0.0009538586469908611,0.9976359268415399,0.012651984912632273,0.0,0.12180257749734318,0.05537112757903472,1.0,0.5748712267657524,1.0,1.881,0.0,0.009738702829458656,,0.009738702829458656,0.0696882393294806,1.0,0.1726099552064042,HOLD
00257,benign_train,train,False,271703.54353485315,809.9256404910964,335.4672700201297,0.0028768469516797356,1.159358804377094e-06,0.0019370619276181823,14,,,0.0021567397574264293,True,1.8881783560268024,0.0,1,1.0,0.14481969413229034,0.15356810484279795,0.003150749301230341,0.8065,0.001818344452806636,0.019583060282429034,0.002685059734698366,0.9958714777459363,0.018413560326511383,0.0,0.27466489944076233,0.049872938437597665,1.0,0.5748712267657524,1.0,1.881,0.0,0.009738702829458656,,0.009738702829458656,0.11232899518114675,1.0,0.1726099552064042,HOLD
00258,benign_train,train,False,114700.55017153485,823.1160905591964,139.34917745759446,0.0013135537697558629,4.3527740625878606e-06,0.001793121681717326,12,,,0.0008468420827940783,False,0.7405495823752002,0.0,1,0.25,0.0732017403418012,0.07648284491209262,0.002916882297704753,0.2115,0.0019663426064636005,0.02267814547622527,0.0021503728705073643,0.9971437205821364,0.028980086728450517,0.0,0.2164315052755917,0.04479107813121729,1.0,0.6184289803655727,1.0,0.7474000000000001,0.0,0.017692667903725035,,0.017692667903725035,0.07178271385777324,1.0,0.10254407075538374,HOLD
00258,benign_train,train,False,114700.55017153485,823.1160905591964,139.34917745759446,0.0013135537697558629,4.3527740625878606e-06,0.001793121681717326,12,,,0.0008468420827940783,False,0.7405495823752002,0.0,1,0.5,0.15797117435525262,0.16726106773735608,0.002916882297704753,0.421,0.0019663426064636005,0.02267814547622527,0.0037838247659949414,0.9953360129359661,0.02380195517420809,0.0,0.33959934043469103,0.01272901531781423,1.0,0.6184289803655727,1.0,0.7474000000000001,0.0,0.017692667903725035,,0.017692667903725035,0.1498117775471111,1.0,0.10254407075538374,HOLD
00258,benign_train,train,False,114700.55017153485,823.1160905591964,139.34917745759446,0.0013135537697558629,4.3527740625878606e-06,0.001793121681717326,12,,,0.0008468420827940783,False,0.7405495823752002,0.0,1,1.0,0.30986287135717466,0.31874203540695634,0.002916882297704753,0.707,0.0019663426064636005,0.02267814547622527,0.007533596131185485,0.991102578866048,0.02423446743026943,0.0,0.19604658554201185,0.06342228886906362,1.0,0.6184289803655727,1.0,0.7474000000000001,0.0,0.017692667903725035,,0.017692667903725035,0.23816267126162094,1.0,0.10254407075538374,HOLD
00259,benign_train,train,False,102889.76828429973,796.2860292817147,129.21207267332176,0.004034548318158923,1.457407633261282e-06,0.004257657515767299,12,,,0.004078593977298975,False,2.8691715652226017,0.12231731482873065,1,0.25,0.019949396797858416,0.02445441622522834,0.0052936142629561355,0.136,0.0041361582928278635,0.00760048253578331,0.0008237749063742858,0.9958158362913374,0.03932213009868129,0.0,0.215946140966948,0.14306128035791993,1.0,0.5910341033034259,2.0,2.8638000000000003,0.12240000000000001,0.002502444280105376,,0.002502444280105376,0.019209845705872208,1.0,0.23758687286257185,HOLD
00259,benign_train,train,False,102889.76828429973,796.2860292817147,129.21207267332176,0.004034548318158923,1.457407633261282e-06,0.004257657515767299,12,,,0.004078593977298975,False,2.8691715652226017,0.12231731482873065,1,0.5,0.028220668389942468,0.036092581270488734,0.006305625020642542,0.259,0.0041361582928278635,0.00760048253578331,0.0006753066026034758,0.9958158362913374,0.023110580278030573,0.0,0.25407106394351836,0.05505341322246903,1.0,0.5910341033034259,2.0,2.8638000000000003,0.12240000000000001,0.002502444280105376,,0.002502444280105376,0.026079866637307603,1.0,0.23758687286257185,HOLD
00259,benign_train,train,False,102889.76828429973,796.2860292817147,129.21207267332176,0.004034548318158923,1.457407633261282e-06,0.004257657515767299,12,,,0.004078593977298975,False,2.8691715652226017,0.12231731482873065,1,1.0,0.054411597478029934,0.060770164973934414,0.006539167781509195,0.8015,0.0041361582928278635,0.00760048253578331,0.0011947933818331987,0.9958158362913374,0.02156215370450059,0.0,0.23294860025850403,0.08455217896428058,1.0,0.5910341033034259,2.0,2.8638000000000003,0.12240000000000001,0.002502444280105376,,0.002502444280105376,0.04222849833998816,1.0,0.23758687286257185,HOLD
00260,benign_train,train,False,258684.77373844667,799.3779611281798,323.60758779659017,0.004724066482469916,1.932408956104106e-06,0.0017831350551873921,14,,,0.00781415996972083,True,0.5554817987677971,0.033554089877165516,1,0.25,0.017945735354019953,0.020391527882102356,0.002424628857564391,0.1565,0.0019124362104834464,0.01155601442506139,-0.00019381514975236837,0.9980745473360515,-0.010230014624966467,0.0,0.08211842071966692,-0.06984179648671897,1.0,0.5360134539623006,2.0,0.5578000000000001,0.0322,0.0009420939302171583,,0.0009420939302171583,0.017565604262219404,1.0,0.4700030862319071,HOLD
00260,benign_train,train,False,258684.77373844667,799.3779611281798,323.60758779659017,0.004724066482469916,1.932408956104106e-06,0.0017831350551873921,14,,,0.00781415996972083,True,0.5554817987677971,0.033554089877165516,1,0.5,0.025792997372829748,0.02879553092210768,0.002876676387531885,0.363,0.0019124362104834464,0.01155601442506139,0.0008790652323421161,0.9980745473360515,0.032809514370854186,0.0,0.07495391067532661,-0.03014347805261921,1.0,0.5360134539623006,2.0,0.5578000000000001,0.0322,0.0009420939302171583,,0.0009420939302171583,0.024406029073871644,1.0,0.4700030862319071,HOLD
00260,benign_train,train,False,258684.77373844667,799.3779611281798,323.60758779659017,0.004724066482469916,1.932408956104106e-06,0.0017831350551873921,14,,,0.00781415996972083,True,0.5554817987677971,0.033554089877165516,1,1.0,0.04122754508964844,0.04490491444859433,0.0031643421401996667,0.8085,0.0019124362104834464,0.01155601442506139,0.0007035369621004534,0.9979785327788117,0.01666061715420243,0.0,0.0710370183869215,-0.02414917492239471,1.0,0.5360134539623006,2.0,0.5578000000000001,0.0322,0.0009420939302171583,,0.0009420939302171583,0.03292628183925888,1.0,0.4700030862319071,HOLD
00261,benign_train,train,False,189348.96113898527,772.3172833291088,245.16991296994928,0.0028233103527357667,4.1482507474697e-05,0.0006115649376415343,14,,,0.002129145521326565,True,1.403450170759556,0.0,1,0.25,0.040230575237213635,0.04231682568143699,0.0010605319609356218,0.20650000000000002,0.002425142584928347,0.01782080314396042,0.0029509423271862094,0.9965561013381989,0.07157169916277972,0.0,0.03749890030654341,0.10996447744597582,1.0,0.5872627895753866,1.0,1.3900000000000001,0.0,0.031101438847056517,,0.031101438847056517,0.039850168082402944,1.0,0.4055730985186301,HOLD
00261,benign_train,train,False,189348.96113898527,772.3172833291088,245.16991296994928,0.0028233103527357667,4.1482507474697e-05,0.0006115649376415343,14,,,0.002129145521326565,True,1.403450170759556,0.0,1,0.5,0.07530149879956481,0.07961994614868172,0.001314140879983301,0.423,0.002425142584928347,0.01782080314396042,0.004816298194554327,0.9947829526218591,0.06312193430441233,0.0,0.14572267209362433,0.06114386196704018,1.0,0.5872627895753866,1.0,1.3900000000000001,0.0,0.031101438847056517,,0.031101438847056517,0.07339945680175047,1.0,0.4055730985186301,HOLD
00261,benign_train,train,False,189348.96113898527,772.3172833291088,245.16991296994928,0.0028233103527357667,4.1482507474697e-05,0.0006115649376415343,14,,,0.002129145521326565,True,1.403450170759556,0.0,1,1.0,0.15194764779046924,0.16037036003660857,0.001314140879983301,0.832,0.002425142584928347,0.01782080314396042,0.008456449867274313,0.9908314006148182,0.055289832759371584,0.0,0.31103716111325286,0.040804001521358636,1.0,0.5872627895753866,1.0,1.3900000000000001,0.0,0.031101438847056517,,0.031101438847056517,0.13035656563031983,1.0,0.4055730985186301,HOLD
00262,benign_train,train,False,483591.6348930185,795.2320770066498,608.1138435880457,0.03900799532198086,2.477421165827266e-06,0.0024512870644930497,12,,,0.00709706507514253,False,0.5768203214381802,0.0,1,0.25,0.020373234571921788,0.022058563005602314,0.004220511069691667,0.115,0.0023915554831155108,0.01337773918643647,0.00033468246007685676,0.9981871694142429,0.01565895227278945,0.0,-0.01614907830096855,-0.06781595759116797,1.0,0.6088254188388854,1.0,0.5768,0.0,0.008845353664919564,,0.008845353664919564,0.019893631212356794,1.0,0.5471964106238403,HOLD
00262,benign_train,train,False,483591.6348930185,795.2320770066498,608.1138435880457,0.03900799532198086,2.477421165827266e-06,0.0024512870644930497,12,,,0.00709706507514253,False,0.5768203214381802,0.0,1,0.5,0.02976291028968032,0.0343843665863035,0.004316430236084994,0.3845,0.0023915554831155108,0.01337773918643647,0.0009064252582322886,0.9975712665990077,0.029464873436774824,0.0,-0.05086391909925785,-0.011158570991979403,1.0,0.6088254188388854,1.0,0.5768,0.0,0.008845353664919564,,0.008845353664919564,0.028228178535392542,1.0,0.5471964106238403,HOLD
00262,benign_train,train,False,483591.6348930185,795.2320770066498,608.1138435880457,0.03900799532198086,2.477421165827266e-06,0.0024512870644930497,12,,,0.00709706507514253,False,0.5768203214381802,0.0,1,1.0,0.05007483216174207,0.056302241122103816,0.004604192753663898,0.7845000000000001,0.0023915554831155108,0.01337773918643647,0.001639911220137756,0.9969861502113945,0.03210800996750298,0.0,-0.045118540578203366,-0.027718944121535468,1.0,0.6088254188388854,1.0,0.5768,0.0,0.008845353664919564,,0.008845353664919564,0.04125012582918711,1.0,0.5471964106238403,HOLD
00263,benign_train,train,False,155525.55114435387,826.951002260025,188.07105949362003,0.020958632690359753,5.2438929739030546e-06,0.0006115767217748473,14,,,0.002555557559405602,False,0.4139025029537881,0.0,1,0.25,0.02445966941110138,0.024945013954746152,0.0011014934616531255,0.1595,0.001087702071708135,0.016431387618669666,0.0008065549016260428,0.9989767069057316,0.03167970834980105,0.0,0.07990023880779477,-0.10472790493651186,1.0,0.6388538625863073,1.0,0.4146,0.0,0.002440906897008599,,0.002440906897008599,0.024046608602358605,1.0,0.53174261602984,HOLD
00263,benign_train,train,False,155525.55114435387,826.951002260025,188.07105949362003,0.020958632690359753,5.2438929739030546e-06,0.0006115767217748473,14,,,0.002555557559405602,False,0.4139025029537881,0.0,1,0.5,0.03697217987734403,0.03858747562355407,0.0011014934616531255,0.4075,0.001087702071708135,0.016431387618669666,0.0011732237396311388,0.9983514620198938,0.03089692884161066,0.0,0.07486247941970954,-0.06297824809970458,1.0,0.6388538625863073,1.0,0.4146,0.0,0.002440906897008599,,0.002440906897008599,0.03554941453139762,1.0,0.53174261602984,HOLD
00263,benign_train,train,False,155525.55114435387,826.951002260025,188.07105949362003,0.020958632690359753,5.2438929739030546e-06,0.0006115767217748473,14,,,0.002555557559405602,False,0.4139025029537881,0.0,1,1.0,0.06712443122832301,0.07143723751647846,0.0012162339274111782,0.8585,0.001087702071708135,0.016431387618669666,0.002380419578748275,0.997320979232973,0.034942230501274346,0.0,0.0858637320589512,-0.04776977928607985,1.0,0.6388538625863073,1.0,0.4146,0.0,0.002440906897008599,,0.002440906897008599,0.05783057215908472,1.0,0.53174261602984,HOLD
00264,benign_train,train,False,129969.09946156532,788.084421249371,164.91773718293007,0.02000134600034066,1.539443875495571e-06,0.002958683605736316,12,,,0.008950808303476714,True,1.5026406090432214,0.0,1,0.25,0.005761636606563325,0.010296494937427837,0.004480277919579847,0.25,0.003329470728382761,0.005001622136445075,0.0009002691835537701,0.9982490598605811,0.13314368043380279,0.0,0.17182446416507288,-0.015952310170042543,1.0,0.6050164943782849,1.0,1.5034,0.0,0.0042270852727370745,,0.0042270852727370745,0.005517257968660639,1.0,0.8534773909794069,HOLD
00264,benign_train,train,False,129969.09946156532,788.084421249371,164.91773718293007,0.02000134600034066,1.539443875495571e-06,0.002958683605736316,12,,,0.008950808303476714,True,1.5026406090432214,0.0,1,0.5,0.005628450483106805,0.010622331386479885,0.004806116103450095,0.5,0.003329470728382761,0.005001622136445075,-0.0004806518825231757,0.9970991510995814,-0.0725134605362384,0.0,0.11279324318966799,0.017278980467256434,1.0,0.6050164943782849,1.0,1.5034,0.0,0.0042270852727370745,,0.0042270852727370745,0.005261882237116412,1.0,0.8534773909794069,HOLD
00264,benign_train,train,False,129969.09946156532,788.084421249371,164.91773718293007,0.02000134600034066,1.539443875495571e-06,0.002958683605736316,12,,,0.008950808303476714,True,1.5026406090432214,0.0,1,1.0,0.009439131082292787,0.013921447335211876,0.004806116103450095,0.1895,0.003329470728382761,0.005001622136445075,-0.00029159215539586563,0.9970991510995814,-0.027932607905506068,0.0,0.1173909661061154,0.03544652615376626,1.0,0.6050164943782849,1.0,1.5034,0.0,0.0042270852727370745,,0.0042270852727370745,0.008339424609503345,1.0,0.8534773909794069,HOLD
00265,benign_train,train,False,276997.62635927583,770.7807484544367,359.3727878060126,0.002206068058143614,2.6647309678954925e-05,0.0009594169021019392,16,,,0.013157210460355579,True,1.6613499265056215,0.0,1,0.25,0.018905439915055673,0.020129470462691815,0.0014934577326354403,0.132,0.00154119704017,0.015912643384370945,0.0007453256811519657,0.9982095509953132,0.03744331621569596,0.0,-0.035382303493712186,-0.032538393289292776,1.0,0.5912931394472641,1.0,1.659,0.0,0.004516877663459873,,0.004516877663459873,0.018493642203534343,1.0,0.818683779625573,HOLD
00265,benign_train,train,False,276997.62635927583,770.7807484544367,359.3727878060126,0.002206068058143614,2.6647309678954925e-05,0.0009594169021019392,16,,,0.013157210460355579,True,1.6613499265056215,0.0,1,0.5,0.02434782797247815,0.025990743380390854,0.0018174067376283138,0.32699999999999996,0.00154119704017,0.015912643384370945,0.0012164683183921213,0.9981308099447473,0.04799102785899144,0.0,0.05001765337640831,-0.03794925341746905,1.0,0.5912931394472641,1.0,1.659,0.0,0.004516877663459873,,0.004516877663459873,0.023008109722217684,1.0,0.818683779625573,HOLD
00265,benign_train,train,False,276997.62635927583,770.7807484544367,359.3727878060126,0.002206068058143614,2.6647309678954925e-05,0.0009594169021019392,16,,,0.013157210460355579,True,1.6613499265056215,0.0,1,1.0,0.03288978831127211,0.034773040987514416,0.00200408842346396,0.6865,0.00154119704017,0.015912643384370945,0.0012482478564789354,0.9981308059094349,0.036832565757389364,0.0,0.06157500387971441,-0.045441263382674575,1.0,0.5912931394472641,1.0,1.659,0.0,0.004516877663459873,,0.004516877663459873,0.025765663700037543,1.0,0.818683779625573,HOLD
00266,benign_train,train,False,176885.9583522833,766.8815636928528,230.6561622116772,0.0012927895266543268,1.6790129222990158e-06,0.0007633733078857824,16,,,0.0030957871270457372,True,0.4379760392571252,0.04258202858907295,1,0.25,0.031066289415775356,0.03329952718873095,0.0011258819941464603,0.2085,0.0009607295075949868,0.01627497572826159,0.00037431487386258694,0.9993080544119497,0.011673158344240438,0.0,0.11791933598989672,0.15173396350488805,1.0,0.6315927484568727,2.0,0.4368,0.0426,0.003914835173001396,,0.003914835173001396,0.03068762818766501,1.0,0.16990186075371838,HOLD
00266,benign_train,train,False,176885.9583522833,766.8815636928528,230.6561622116772,0.0012927895266543268,1.6790129222990158e-06,0.0007633733078857824,16,,,0.0030957871270457372,True,0.4379760392571252,0.04258202858907295,1,0.5,0.051922678943612514,0.05397183403641011,0.0011460754514409314,0.425,0.0009607295075949868,0.01627497572826159,0.0006335224674066105,0.998807627273351,0.011970718037187973,0.0,0.1614065245926377,0.16186863516075134,1.0,0.6315927484568727,2.0,0.4368,0.0426,0.003914835173001396,,0.003914835173001396,0.04955226640333252,1.0,0.16990186075371838,HOLD
00266,benign_train,train,False,176885.9583522833,766.8815636928528,230.6561622116772,0.0012927895266543268,1.6790129222990158e-06,0.0007633733078857824,16,,,0.0030957871270457372,True,0.4379760392571252,0.04258202858907295,1,1.0,0.09431549228002045,0.09959783444734854,0.0012016182089984433,0.8405,0.0009607295075949868,0.01627497572826159,0.0011724219520647438,0.99824956151584,0.01230043431576024,0.0,0.3879998587435102,0.166053130268423,1.0,0.6315927484568727,2.0,0.4368,0.0426,0.003914835173001396,,0.003914835173001396,0.07553900707236443,1.0,0.16990186075371838,HOLD
00267,benign_train,train,False,213665.8482896896,768.6060069896639,277.9913848533881,0.0227019229120114,3.9326581571230495e-06,0.0040204212298755185,14,,,0.0034958031389415063,False,0.32931510020079635,0.045284377751259326,2,0.25,0.0215456712060141,0.0281785233856307,0.006797671859017526,0.046,0.004379529141052107,0.02112478135101426,0.0004728991193614457,0.9964668992412877,0.02097516259508384,0.0,-0.02192933151954446,-0.09910140355057666,1.0,0.6117595891691159,2.0,0.3332,0.0454,0.007947178853520143,,0.007947178853520143,0.01982297326114614,1.0,0.6602494920020519,HOLD
00267,benign_train,train,False,213665.8482896896,768.6060069896639,277.9913848533881,0.0227019229120114,3.9326581571230495e-06,0.0040204212298755185,14,,,0.0034958031389415063,False,0.32931510020079635,0.045284377751259326,2,0.5,0.028606988640843566,0.03423125234784311,0.006797671859017526,0.1235,0.004379529141052107,0.02112478135101426,0.000952860875974152,0.9963970900539492,0.03218364716294237,0.0,0.01630562797040285,-0.08204578270064383,1.0,0.6117595891691159,2.0,0.3332,0.0454,0.007947178853520143,,0.007947178853520143,0.022402948727425463,1.0,0.6602494920020519,HOLD
00267,benign_train,train,False,213665.8482896896,768.6060069896639,277.9913848533881,0.0227019229120114,3.9326581571230495e-06,0.0040204212298755185,14,,,0.0034958031389415063,False,0.32931510020079635,0.045284377751259326,2,1.0,0.048050890132104736,0.056824192425852085,0.006797671859017526,0.6759999999999999,0.004379529141052107,0.02112478135101426,0.0011920451310126993,0.9953500450806029,0.02430221200476203,0.0,0.049447496314598514,-0.1094161352687394,1.0,0.6117595891691159,2.0,0.3332,0.0454,0.007947178853520143,,0.007947178853520143,0.00958118475175959,1.0,0.6602494920020519,HOLD
00268,benign_train,train,False,354361.4049955794,801.3824347751381,442.18763678668665,0.004060248142135026,5.1111812465158645e-06,0.0008383477804655951,16,,,0.002197783325846597,False,1.0347931734939897,0.0,1,0.25,0.0738340171497192,0.07745195234348548,0.0019011284975921875,0.2105,0.0018070267627494014,0.0244949788842548,0.0025795747465979678,0.9971042282909058,0.034470617038198745,0.0,0.5184465306765282,0.0641528371296381,1.0,0.5376214811960489,1.0,1.0344,0.0,0.00014791182460438534,,0.00014791182460438534,0.07221051441513068,1.0,0.1700662563965949,HOLD
00268,benign_train,train,False,354361.4049955794,801.3824347751381,442.18763678668665,0.004060248142135026,5.1111812465158645e-06,0.0008383477804655951,16,,,0.002197783325846597,False,1.0347931734939897,0.0,1,0.5,0.14329963380852248,0.15154766187903326,0.0019011284975921875,0.4305,0.0018070267627494014,0.0244949788842548,0.005409849276308321,0.9939432615901606,0.03749038811482285,0.0,0.5029633678962956,-0.02673455360575097,1.0,0.5376214811960489,1.0,1.0344,0.0,0.00014791182460438534,,0.00014791182460438534,0.1352907549159103,1.0,0.1700662563965949,HOLD
00268,benign_train,train,False,354361.4049955794,801.3824347751381,442.18763678668665,0.004060248142135026,5.1111812465158645e-06,0.0008383477804655951,16,,,0.002197783325846597,False,1.0347931734939897,0.0,1,1.0,0.3027046304102752,0.3200207974290351,0.0019313053047325314,0.7879999999999999,0.0018070267627494014,0.0244949788842548,0.011585633418170314,0.9875521674243171,0.03814770095049015,0.0,0.6124377378879735,0.045620699535403805,1.0,0.5376214811960489,1.0,1.0344,0.0,0.00014791182460438534,,0.00014791182460438534,0.2389051870828909,1.0,0.1700662563965949,HOLD
00269,benign_train,train,False,248001.33992549125,790.7128512094621,313.64273332114465,0.0018225433908757942,2.5781336414728857e-06,0.0015205507359890595,14,,,0.009246773121108323,True,0.3977693987187066,0.0,1,0.25,0.014084599078813966,0.016003702108407365,0.0020128433991101835,0.035500000000000004,0.0025029469830296935,0.010338984416816506,0.0008031952186449872,0.9982038109981795,0.05324604349432526,0.0,0.01423679901261772,0.004968523408007029,1.0,0.6320387271044864,1.0,0.396,0.0,0.007998737369809383,,0.007998737369809383,0.013739540071394446,1.0,0.9440032016778677,HOLD
00269,benign_train,train,False,248001.33992549125,790.7128512094621,313.64273332114465,0.0018225433908757942,2.5781336414728857e-06,0.0015205507359890595,14,,,0.009246773121108323,True,0.3977693987187066,0.0,1,0.5,0.018213323614399295,0.020211501288103385,0.002281221140568523,0.31,0.0025029469830296935,0.010338984416816506,0.000815442769243806,0.9980419627127693,0.04244152576666527,0.0,-0.0053169937761284244,0.003595167744951859,1.0,0.6320387271044864,1.0,0.396,0.0,0.007998737369809383,,0.007998737369809383,0.017254826641846303,1.0,0.9440032016778677,HOLD
00269,benign_train,train,False,248001.33992549125,790.7128512094621,313.64273332114465,0.0018225433908757942,2.5781336414728857e-06,0.0015205507359890595,14,,,0.009246773121108323,True,0.3977693987187066,0.0,1,1.0,0.02537765560670715,0.02858876327140939,0.002281221140568523,0.5955,0.0025029469830296935,0.010338984416816506,0.0013653910600363636,0.9975679968276728,0.05176316957027751,0.0,-0.0007909574247640459,-0.03380390495170845,1.0,0.6320387271044864,1.0,0.396,0.0,0.007998737369809383,,0.007998737369809383,0.02084396621576243,1.0,0.9440032016778677,HOLD
00270,benign_train,train,False,456225.2218286651,833.8942227694899,547.1020296956508,0.01033882895599261,1.0469450615187511e-06,0.0028591675909352588,12,,,0.002302469096897055,False,1.4743022049234564,0.0,1,0.25,0.030849270711905526,0.035106980049758076,0.004024785623650528,0.1655,0.00344645423005743,0.01772333104516315,0.0011704545392804545,0.9969069757090454,0.03674980660837954,0.0,-0.018567250184349453,-0.06327661416600741,1.0,0.5145928812190863,1.0,1.4568,0.0,0.011825919823290398,,0.011825919823290398,0.030549552781900736,1.0,0.272487689927825,HOLD
00270,benign_train,train,False,456225.2218286651,833.8942227694899,547.1020296956508,0.01033882895599261,1.0469450615187511e-06,0.0028591675909352588,12,,,0.002302469096897055,False,1.4743022049234564,0.0,1,0.5,0.05776952289794482,0.06576386252610991,0.004110421110879543,0.4025,0.00344645423005743,0.01772333104516315,0.0029325345808222784,0.9961216617607437,0.04989890059027227,0.0,0.01875418105223529,-0.03170051078603446,1.0,0.5145928812190863,1.0,1.4568,0.0,0.011825919823290398,,0.011825919823290398,0.056827552061571154,1.0,0.272487689927825,HOLD
00270,benign_train,train,False,456225.2218286651,833.8942227694899,547.1020296956508,0.01033882895599261,1.0469450615187511e-06,0.0028591675909352588,12,,,0.002302469096897055,False,1.4743022049234564,0.0,1,1.0,0.12733109790181496,0.13427085431265254,0.005052390552742816,0.8535,0.00344645423005743,0.01772333104516315,0.006492945270910677,0.9916869177202421,0.05059526005051694,0.0,-0.03945774097290233,-0.020596997207338628,1.0,0.5145928812190863,1.0,1.4568,0.0,0.011825919823290398,,0.011825919823290398,0.11838237216724444,1.0,0.272487689927825,HOLD
00271,benign_train,train,False,547209.4123267073,797.4796530304634,686.1735095651451,0.028472112530340425,1.1073682399307853e-06,0.0009924055802208594,12,,,0.0018869306547176128,False,2.3068055413817143,0.1774105997110972,2,0.25,0.03450933314731228,0.03671079193518347,0.0015141875150302523,0.1905,0.0008138113664952899,0.017909552458944177,0.0003737361263670898,0.99894638280669,0.010525011123600278,0.0,0.19377455053427534,-0.165826648852341,1.0,0.599013067187481,2.0,2.2994,0.1772,0.25385488436349846,0.00816873579340438,0.00816873579340438,0.0335839948500709,1.0,0.23364652830615285,HOLD
00271,benign_train,train,False,547209.4123267073,797.4796530304634,686.1735095651451,0.028472112530340425,1.1073682399307853e-06,0.0009924055802208594,12,,,0.0018869306547176128,False,2.3068055413817143,0.1774105997110972,2,0.5,0.056687653708758244,0.059802260503187245,0.0015141964100336748,0.41100000000000003,0.0008138113664952899,0.017909552458944177,0.0005852237848314135,0.9989463634721122,0.010144697300153216,0.0,0.10461386246468903,-0.18231764340852505,1.0,0.599013067187481,2.0,2.2994,0.1772,0.25385488436349846,0.00816873579340438,0.00816873579340438,0.05281804708506342,1.0,0.23364652830615285,HOLD
00271,benign_train,train,False,547209.4123267073,797.4796530304634,686.1735095651451,0.028472112530340425,1.1073682399307853e-06,0.0009924055802208594,12,,,0.0018869306547176128,False,2.3068055413817143,0.1774105997110972,2,1.0,0.10693325255177522,0.11212608553543482,0.0016824365022580436,0.856,0.0008138113664952899,0.017909552458944177,0.0012131229026670714,0.9980366599861791,0.011239565879710152,0.0,0.27600844548919357,-0.12468531126141184,1.0,0.599013067187481,2.0,2.2994,0.1772,0.25385488436349846,0.00816873579340438,0.00816873579340438,0.08245377653790956,1.0,0.23364652830615285,HOLD
00272,benign_train,train,False,593188.2637264751,776.3412829148624,764.0818242967599,0.005126162021080778,1.0783779692717622e-06,0.00082855266991203,16,,,0.0021862929085713447,True,1.115945992535414,0.0,1,0.25,0.03761895144940824,0.03932908889146304,0.0013120434396467076,0.20249999999999999,0.00137710150448762,0.017971937567992237,0.0016165523400140536,0.9980282116979187,0.041859042758625294,0.0,0.23265601108334225,0.035712644681347924,1.0,0.5569908372619953,1.0,1.1126,0.0,0.004943825267571089,,0.004943825267571089,0.03683874567394073,1.0,0.23551865416449047,HOLD
00272,benign_train,train,False,593188.2637264751,776.3412829148624,764.0818242967599,0.005126162021080778,1.0783779692717622e-06,0.00082855266991203,16,,,0.0021862929085713447,True,1.115945992535414,0.0,1,0.5,0.06553491741120601,0.06870429055769876,0.0013498388474962393,0.4165,0.00137710150448762,0.017971937567992237,0.0027673832705563156,0.9968559007620199,0.04159294665465722,0.0,0.16677657026644815,-0.0005734264496402699,1.0,0.5569908372619953,1.0,1.1126,0.0,0.004943825267571089,,0.004943825267571089,0.06208203151649988,1.0,0.23551865416449047,HOLD
00272,benign_train,train,False,593188.2637264751,776.3412829148624,764.0818242967599,0.005126162021080778,1.0783779692717622e-06,0.00082855266991203,16,,,0.0021862929085713447,True,1.115945992535414,0.0,1,1.0,0.12666780008887615,0.13323198338855213,0.0013498388474962393,0.8605,0.00137710150448762,0.017971937567992237,0.005190739207857985,0.9941061694564571,0.04065817069178323,0.0,0.31364189651398183,-0.01433035800978651,1.0,0.5569908372619953,1.0,1.1126,0.0,0.004943825267571089,,0.004943825267571089,0.10094527516476826,1.0,0.23551865416449047,HOLD
00273,benign_train,train,False,312068.08457321965,831.4895348138677,375.31210136406264,0.0052456354244567694,1.9442473796925553e-05,0.0006974774752004946,12,,,0.004881639720608718,True,2.8115175944470345,0.09436344778786145,2,0.25,0.019167986168362256,0.01977840623445403,0.0010187769394463422,0.1405,0.001089472777813058,0.01349594979641074,0.0007357709536522652,0.9987409854146376,0.03648212307912414,0.0,-0.08504863182587921,-0.08606956037844328,1.0,0.5423504325859754,2.0,2.8328,0.0944,0.3961822225590148,0.00510253064797439,0.00510253064797439,0.019083087751272827,1.0,0.9010138172369508,HOLD
00273,benign_train,train,False,312068.08457321965,831.4895348138677,375.31210136406264,0.0052456354244567694,1.9442473796925553e-05,0.0006974774752004946,12,,,0.004881639720608718,True,2.8115175944470345,0.09436344778786145,2,0.5,0.02557693616583522,0.026952281822242793,0.001103675356535731,0.35100000000000003,0.001089472777813058,0.01349594979641074,0.0008918755604923125,0.9987100434031758,0.033558253476893354,0.0,-0.06706643371650525,-0.09146519387044079,1.0,0.5423504325859754,2.0,2.8328,0.0944,0.3961822225590148,0.00510253064797439,0.00510253064797439,0.02527979170602226,1.0,0.9010138172369508,HOLD
00273,benign_train,train,False,312068.08457321965,831.4895348138677,375.31210136406264,0.0052456354244567694,1.9442473796925553e-05,0.0006974774752004946,12,,,0.004881639720608718,True,2.8115175944470345,0.09436344778786145,2,1.0,0.03843855317403364,0.04002657503679922,0.0012734681250877317,0.775,0.001089472777813058,0.01349594979641074,0.0012252746083541214,0.9982460434429109,0.03106794011806809,0.0,-0.10791321265653973,-0.07252996480755516,1.0,0.5423504325859754,2.0,2.8328,0.0944,0.3961822225590148,0.00510253064797439,0.00510253064797439,0.03627365166950689,1.0,0.9010138172369508,HOLD
00274,benign_train,train,False,255680.52690970877,826.6631257042308,309.2922848008923,0.0028984679444987206,2.095482045745153e-05,0.0015924362131611992,14,,,0.009540870485946531,False,2.068484649333494,0.0,1,0.25,0.024806072459718772,0.026228982583630666,0.002111855764525555,0.1885,0.0020324700568915104,0.010297452339284214,0.0010320231928393165,0.9979260324003226,0.03999148628487433,0.0,0.21591349206099547,0.05462595910962525,1.0,0.5923020995073384,1.0,2.0578000000000003,0.0,0.031208815242077304,,0.031208815242077304,0.02422253378882935,1.0,0.4098766714122348,HOLD
00274,benign_train,train,False,255680.52690970877,826.6631257042308,309.2922848008923,0.0028984679444987206,2.095482045745153e-05,0.0015924362131611992,14,,,0.009540870485946531,False,2.068484649333494,0.0,1,0.5,0.044371475074250204,0.04658799569385421,0.0030195790228600577,0.416,0.0020324700568915104,0.010297452339284214,0.0010543854500784282,0.9975348616358442,0.023238950207215687,0.0,0.15202712419589692,0.08104803722998018,1.0,0.5923020995073384,1.0,2.0578000000000003,0.0,0.031208815242077304,,0.031208815242077304,0.04202805783295263,1.0,0.4098766714122348,HOLD
00274,benign_train,train,False,255680.52690970877,826.6631257042308,309.2922848008923,0.0028984679444987206,2.095482045745153e-05,0.0015924362131611992,14,,,0.009540870485946531,False,2.068484649333494,0.0,1,1.0,0.0745354152888768,0.07899754462247685,0.0030195790228600577,0.7665000000000001,0.0020324700568915104,0.010297452339284214,0.0013734088352688528,0.9973085986678444,0.018182316599655978,0.0,0.23931477943048843,0.08629534659715235,1.0,0.5923020995073384,1.0,2.0578000000000003,0.0,0.031208815242077304,,0.031208815242077304,0.05779804252115604,1.0,0.4098766714122348,HOLD
00275,benign_train,train,False,253148.6531117174,798.601395163579,316.9899960666416,0.04245157397328003,1.425127679020927e-05,0.003129433318337253,16,,,0.002389093169625892,False,1.40533122340698,0.0,1,0.25,0.028127751341961302,0.03102149393346222,0.005125933176174757,0.147,0.003390375231870072,0.02140706977188738,0.0010508396442887808,0.9972160067402331,0.03607692306734801,0.0,0.019654874985571738,-0.18257751628942592,1.0,0.6064517177846825,1.0,1.4106,0.0,0.01003190132040288,,0.01003190132040288,0.02703538312032819,1.0,0.3209414799894006,HOLD
00275,benign_train,train,False,253148.6531117174,798.601395163579,316.9899960666416,0.04245157397328003,1.425127679020927e-05,0.003129433318337253,16,,,0.002389093169625892,False,1.40533122340698,0.0,1,0.5,0.05796218236065009,0.06248064705430443,0.005125933176174757,0.406,0.003390375231870072,0.02140706977188738,0.0011129356995153758,0.9961809956696057,0.018875415647066036,0.0,-0.003282292648913164,-0.11442147413633276,1.0,0.6064517177846825,1.0,1.4106,0.0,0.01003190132040288,,0.01003190132040288,0.05423807974650302,1.0,0.3209414799894006,HOLD
00275,benign_train,train,False,253148.6531117174,798.601395163579,316.9899960666416,0.04245157397328003,1.425127679020927e-05,0.003129433318337253,16,,,0.002389093169625892,False,1.40533122340698,0.0,1,1.0,0.14404622657848695,0.15626033110918505,0.005125933176174757,0.8270000000000001,0.003390375231870072,0.02140706977188738,0.0026516754053875903,0.9951651012621839,0.018281588345579775,0.0,0.016260375945701774,-0.06990464064673108,1.0,0.6064517177846825,1.0,1.4106,0.0,0.01003190132040288,,0.01003190132040288,0.11530874127379732,1.0,0.3209414799894006,HOLD
00276,benign_train,train,False,174225.314196348,796.83049838625,218.64789883066854,0.021091868019816475,1.616225975119501e-05,0.002613698312242599,12,,,0.0025008697983643783,True,1.8936025465142985,0.025663192455592156,1,0.25,0.021142106961090402,0.025004622290153475,0.0031402561665108382,0.1665,0.0038808146618164435,0.01140960845460381,0.0010469584113941117,0.9975802027657983,0.04728359470189071,0.0,-0.03463760728742899,-0.038179757870471794,1.0,0.535194892138738,2.0,1.8992,0.0256,0.008326927115786642,,0.008326927115786642,0.020720851468078335,1.0,0.4791337359515424,HOLD
00276,benign_train,train,False,174225.314196348,796.83049838625,218.64789883066854,0.021091868019816475,1.616225975119501e-05,0.002613698312242599,12,,,0.0025008697983643783,True,1.8936025465142985,0.025663192455592156,1,0.5,0.03520011970258411,0.03817838761139471,0.003446624749433821,0.40499999999999997,0.0038808146618164435,0.01140960845460381,0.00040852941416666855,0.9975802027657983,0.011285305615647069,0.0,0.03313007539572713,-0.009631368942823916,1.0,0.535194892138738,2.0,1.8992,0.0256,0.008326927115786642,,0.008326927115786642,0.03366828376667316,1.0,0.4791337359515424,HOLD
00276,benign_train,train,False,174225.314196348,796.83049838625,218.64789883066854,0.021091868019816475,1.616225975119501e-05,0.002613698312242599,12,,,0.0025008697983643783,True,1.8936025465142985,0.025663192455592156,1,1.0,0.0681232373020066,0.07413817017091968,0.003523216022826588,0.8385,0.0038808146618164435,0.01140960845460381,0.001237691738326129,0.9969230336111997,0.01790558120011835,0.0,0.01108067682058704,0.05274589742019193,1.0,0.535194892138738,2.0,1.8992,0.0256,0.008326927115786642,,0.008326927115786642,0.05636641402788334,1.0,0.4791337359515424,HOLD
00277,benign_train,train,False,694227.4789969363,762.6664069926069,910.2636128087205,0.006409516023472707,5.3541612926238145e-06,0.003680318314518779,14,,,0.0008470099006880887,True,0.32537485214977246,0.024934612398517506,2,0.25,0.03708593069239036,0.04240244105899203,0.005555839397752007,0.2095,0.00323538350178155,0.007795981421038807,0.0016409813659417692,0.995012605818405,0.043086287668680764,0.0,0.14608178739502334,-0.03616084438639679,1.0,0.632285336895977,2.0,0.3254,0.025,0.26131940898631356,2.3848656383052003e-10,2.3848656383052003e-10,0.03638076642245331,1.0,0.26286961960653166,HOLD
00277,benign_train,train,False,694227.4789969363,762.6664069926069,910.2636128087205,0.006409516023472707,5.3541612926238145e-06,0.003680318314518779,14,,,0.0008470099006880887,True,0.32537485214977246,0.024934612398517506,2,0.5,0.06206508641323971,0.07135691015467643,0.005833629858965792,0.399,0.00323538350178155,0.007795981421038807,0.0021560040458776016,0.995012605818405,0.03418696728250222,0.0,0.12495275667743005,-0.034383626071603335,1.0,0.632285336895977,2.0,0.3254,0.025,0.26131940898631356,2.3848656383052003e-10,2.3848656383052003e-10,0.06052654405444406,1.0,0.26286961960653166,HOLD
00277,benign_train,train,False,694227.4789969363,762.6664069926069,910.2636128087205,0.006409516023472707,5.3541612926238145e-06,0.003680318314518779,14,,,0.0008470099006880887,True,0.32537485214977246,0.024934612398517506,2,1.0,0.09467588154866066,0.10166827893985077,0.006239634139100672,0.6809999999999999,0.00323538350178155,0.007795981421038807,0.00344304224014985,0.9939448168614998,0.03598652225011088,0.0,0.14573952231631704,-0.02860687968083929,1.0,0.632285336895977,2.0,0.3254,0.025,0.26131940898631356,2.3848656383052003e-10,2.3848656383052003e-10,0.08941919878810184,1.0,0.26286961960653166,HOLD
00278,benign_train,train,False,885426.3785798458,799.4386192249649,1107.560176962984,0.0012338368147436108,3.1491004152019652e-06,0.0009497679653269558,16,,,0.0014564033626839105,True,0.491486755598974,0.029589274967961304,2,0.25,0.039247851929790786,0.04033184563217181,0.0016809629100515925,0.16699999999999998,0.001931509046062453,0.021076490223647867,0.001636748600877798,0.9979616559822518,0.040666731822930006,0.0,0.7113117210791581,-0.044554621768208555,1.0,0.6266272440437524,2.0,0.49100000000000005,0.0296,0.25011676824566687,0.0002478982735354407,0.0002478982735354407,0.03897021629848046,1.0,0.15711100724180582,HOLD
00278,benign_train,train,False,885426.3785798458,799.4386192249649,1107.560176962984,0.0012338368147436108,3.1491004152019652e-06,0.0009497679653269558,16,,,0.0014564033626839105,True,0.491486755598974,0.029589274967961304,2,0.5,0.07043323014429685,0.07305005895407411,0.0016809629100515925,0.4165,0.001931509046062453,0.021076490223647867,0.003013366617545595,0.9963890436193827,0.04218438129507124,0.0,0.5717982050169622,-0.04003546345526403,1.0,0.6266272440437524,2.0,0.49100000000000005,0.0296,0.25011676824566687,0.0002478982735354407,0.0002478982735354407,0.0691460066417837,1.0,0.15711100724180582,HOLD
00278,benign_train,train,False,885426.3785798458,799.4386192249649,1107.560176962984,0.0012338368147436108,3.1491004152019652e-06,0.0009497679653269558,16,,,0.0014564033626839105,True,0.491486755598974,0.029589274967961304,2,1.0,0.122629150956054,0.12724472375653442,0.0016809629100515925,0.8275,0.001931509046062453,0.021076490223647867,0.005765838946635515,0.9934613728009553,0.04663818283994425,0.0,0.4732771538486969,-0.024619324695111754,1.0,0.6266272440437524,2.0,0.49100000000000005,0.0296,0.25011676824566687,0.0002478982735354407,0.0002478982735354407,0.11478970203166527,1.0,0.15711100724180582,HOLD
00279,benign_train,train,False,234211.48727419612,795.6714097437684,294.35704790451086,0.0017859476672577245,3.062383200714367e-05,0.0028381419631150298,14,,,0.005556488795295601,True,1.033220351835114,0.022291185936060765,1,0.25,0.02027157601060527,0.024848441080187685,0.00490386350917937,0.11900000000000001,0.003414167132957577,0.013237505064455726,0.0014633183276193049,0.9961335945983291,0.06879219136794307,0.0,0.013871691646439145,0.09038345148749709,1.0,0.5614689482198529,2.0,1.0312000000000001,0.0222,0.004067106275547516,,0.004067106275547516,0.019556887202432448,1.0,0.44312040355976023,HOLD
00279,benign_train,train,False,234211.48727419612,795.6714097437684,294.35704790451086,0.0017859476672577245,3.062383200714367e-05,0.0028381419631150298,14,,,0.005556488795295601,True,1.033220351835114,0.022291185936060765,1,0.5,0.0327864359894525,0.03587664242067771,0.00490386350917937,0.3745,0.003414167132957577,0.013237505064455726,0.0020366325156940504,0.9961335945983291,0.06027959019796729,0.0,-0.1073235126794299,0.01886805885498682,1.0,0.5614689482198529,2.0,1.0312000000000001,0.0222,0.004067106275547516,,0.004067106275547516,0.03040047546958826,1.0,0.44312040355976023,HOLD
00279,benign_train,train,False,234211.48727419612,795.6714097437684,294.35704790451086,0.0017859476672577245,3.062383200714367e-05,0.0028381419631150298,14,,,0.005556488795295601,True,1.033220351835114,0.022291185936060765,1,1.0,0.055593140346674126,0.0615504552783268,0.00490386350917937,0.7355,0.003414167132957577,0.013237505064455726,0.001922724928021488,0.9961335945983291,0.03397452264079003,0.0,-0.0731880171481773,-0.05475872146461466,1.0,0.5614689482198529,2.0,1.0312000000000001,0.0222,0.004067106275547516,,0.004067106275547516,0.041761165418180396,1.0,0.44312040355976023,HOLD
00280,benign_train,train,False,165292.0968823634,776.764239815,212.79570867182377,0.008006286357787258,1.3378106394424468e-05,0.004161144207041284,12,,,0.0013616720086242994,False,2.871032664420139,0.12652874062045633,1,0.25,0.06350765305968542,0.0714501507160925,0.005785547852131252,0.20149999999999998,0.005934651463422128,0.01746529124150643,0.0008452353631595369,0.996839022532984,0.013102869552198505,0.0,0.12924612592447843,-0.12242406275631405,1.0,0.5429322602200053,2.0,2.8708,0.126,0.0050024383693774155,,0.0050024383693774155,0.06057413741692964,1.0,0.25733887884360485,HOLD
00280,benign_train,train,False,165292.0968823634,776.764239815,212.79570867182377,0.008006286357787258,1.3378106394424468e-05,0.004161144207041284,12,,,0.0013616720086242994,False,2.871032664420139,0.12652874062045633,1,0.5,0.16114772223245785,0.17624188848478306,0.006844873717187069,0.4265,0.005934651463422128,0.01746529124150643,0.0020276374161360394,0.9960141469312163,0.012504877578416935,0.0,0.09676111485364454,-0.16844145774380961,1.0,0.5429322602200053,2.0,2.8708,0.126,0.0050024383693774155,,0.0050024383693774155,0.1497396023582411,1.0,0.25733887884360485,HOLD
00280,benign_train,train,False,165292.0968823634,776.764239815,212.79570867182377,0.008006286357787258,1.3378106394424468e-05,0.004161144207041284,12,,,0.0013616720086242994,False,2.871032664420139,0.12652874062045633,1,1.0,0.3991802111034438,0.4255500830654287,0.006844873717187069,0.722,0.005934651463422128,0.01746529124150643,0.002631046271582286,0.9950212543701872,0.006574653614998915,0.0,0.04906611702841374,-0.12701422745357704,1.0,0.5429322602200053,2.0,2.8708,0.126,0.0050024383693774155,,0.0050024383693774155,0.3066522006309614,1.0,0.25733887884360485,HOLD
00281,benign_train,train,False,669311.7142617918,806.1148556634622,830.2932386860972,0.02447451302009383,1.8040625951792154e-06,0.0014967744181621564,12,,,0.0012681084437842153,True,0.7191564715943704,0.07275944734311388,2,0.25,0.03447567630976412,0.036165263602433634,0.0029765668617929672,0.199,0.001819856735672255,0.01525097763058309,0.0004480991993248147,0.9981129185037211,0.012631167209107792,0.0,0.09867164874763443,-0.11874019192280828,1.0,0.6083324259046331,2.0,0.7186,0.0726,0.36845674439562837,0.009269972567572893,0.009269972567572893,0.0338490298808565,1.0,0.28182102247953367,HOLD
00281,benign_train,train,False,669311.7142617918,806.1148556634622,830.2932386860972,0.02447451302009383,1.8040625951792154e-06,0.0014967744181621564,12,,,0.0012681084437842153,True,0.7191564715943704,0.07275944734311388,2,0.5,0.06357670816011003,0.06785004150328985,0.0029765668617929672,0.412,0.001819856735672255,0.01525097763058309,0.0003283203858238034,0.9981129185037211,0.005084192043511621,0.0,0.016641499106944443,-0.09610009084028996,1.0,0.6083324259046331,2.0,0.7186,0.0726,0.36845674439562837,0.009269972567572893,0.009269972567572893,0.062088424729213554,1.0,0.28182102247953367,HOLD
00281,benign_train,train,False,669311.7142617918,806.1148556634622,830.2932386860972,0.02447451302009383,1.8040625951792154e-06,0.0014967744181621564,12,,,0.0012681084437842153,True,0.7191564715943704,0.07275944734311388,2,1.0,0.11529591151813372,0.12115406974420434,0.0029765668617929672,0.8035,0.001819856735672255,0.01525097763058309,0.0005357633493660237,0.9981129185037211,0.004606897545856404,0.0,0.14390763839895107,-0.09294401863745023,1.0,0.6083324259046331,2.0,0.7186,0.0726,0.36845674439562837,0.009269972567572893,0.009269972567572893,0.11020441847205485,1.0,0.28182102247953367,HOLD
00282,benign_train,train,False,649106.057519406,768.1539706801249,845.0207670536238,0.008025862465676156,8.390310933227112e-06,0.000962545068014407,12,,,0.0010048091272728548,False,1.2329856473752325,0.05276004020378006,2,0.25,0.049725776453878316,0.05267914018625747,0.0015403233569605006,0.215,0.0017639176244168193,0.016927361459284182,0.0028118915212982805,0.9967389368508056,0.05543318836834272,0.0,0.21229059957792543,-0.05512578908102816,1.0,0.5720682459605642,2.0,1.2354,0.0528,0.11916513934821982,0.010416666564708521,0.010416666564708521,0.04907721982117791,1.0,0.28588155653519465,HOLD
00282,benign_train,train,False,649106.057519406,768.1539706801249,845.0207670536238,0.008025862465676156,8.390310933227112e-06,0.000962545068014407,12,,,0.0010048091272728548,False,1.2329856473752325,0.05276004020378006,2,0.5,0.10362257602697338,0.10946851238105208,0.0016214006103983174,0.426,0.0017639176244168193,0.016927361459284182,0.00457504540570401,0.9947658808629689,0.04372904567485024,0.0,0.482462380577774,-0.011008333119434385,1.0,0.5720682459605642,2.0,1.2354,0.0528,0.11916513934821982,0.010416666564708521,0.010416666564708521,0.09981229903837309,1.0,0.28588155653519465,HOLD
00282,benign_train,train,False,649106.057519406,768.1539706801249,845.0207670536238,0.008025862465676156,8.390310933227112e-06,0.000962545068014407,12,,,0.0010048091272728548,False,1.2329856473752325,0.05276004020378006,2,1.0,0.19473064893505454,0.2013611319503322,0.001702463418000386,0.7475,0.0017639176244168193,0.016927361459284182,0.006920781533046421,0.9921772324918887,0.035358701208530754,0.0,0.4786671776103662,0.009516665203105417,1.0,0.5720682459605642,2.0,1.2354,0.0528,0.11916513934821982,0.010416666564708521,0.010416666564708521,0.15387147634262124,1.0,0.28588155653519465,HOLD
00283,benign_train,train,False,265356.7233982501,771.3905080582351,343.99791107906316,0.0036717527010828328,6.845008705142494e-06,0.0043354473281883455,14,,,0.002045990903333484,False,0.4512208600632839,0.0,1,0.25,0.08822839823104461,0.09200690982295295,0.006072915160564445,0.2105,0.005356358989719211,0.030323442692638033,0.002239358698220895,0.9954239754438429,0.025096928137411868,0.0,0.1427859314487772,-0.026528714533018763,1.0,0.6088294753726492,1.0,0.45080000000000003,0.0,0.0032076308695261346,,0.0032076308695261346,0.08480635835736144,1.0,0.20184984580762233,HOLD
00283,benign_train,train,False,265356.7233982501,771.3905080582351,343.99791107906316,0.0036717527010828328,6.845008705142494e-06,0.0043354473281883455,14,,,0.002045990903333484,False,0.4512208600632839,0.0,1,0.5,0.15284334446356462,0.164226396361739,0.006207869767229257,0.41350000000000003,0.005356358989719211,0.030323442692638033,0.005893872213625094,0.9917681956885558,0.038310868982837046,0.0,0.13911373150207287,-0.01017019976783527,1.0,0.6088294753726492,1.0,0.45080000000000003,0.0,0.0032076308695261346,,0.0032076308695261346,0.1401962576600332,1.0,0.20184984580762233,HOLD
00283,benign_train,train,False,265356.7233982501,771.3905080582351,343.99791107906316,0.0036717527010828328,6.845008705142494e-06,0.0043354473281883455,14,,,0.002045990903333484,False,0.4512208600632839,0.0,1,1.0,0.31197766895488993,0.32842644520353853,0.0066320112325612465,0.8065,0.005356358989719211,0.030323442692638033,0.01323598101872146,0.9843142482408521,0.04229049651663546,0.0,0.2393472737498047,-0.015207730182133157,1.0,0.6088294753726492,1.0,0.45080000000000003,0.0,0.0032076308695261346,,0.0032076308695261346,0.2359794756080954,1.0,0.20184984580762233,HOLD
00284,benign_train,train,False,130554.66114696063,805.160383359837,162.1473980155007,0.0014114991571713526,5.615355854911742e-06,0.0013193973155415809,14,,,0.004454613236354241,True,1.3394072156070211,0.025356908642082305,1,0.25,0.017353673941744363,0.018755737922348175,0.0016922470942673518,0.1695,0.0013359149754906042,0.010304122276743342,0.0008226750209967816,0.9985593264108543,0.04482345189350101,0.0,0.09798765859813768,-0.04842488824775051,1.0,0.6366925679292992,2.0,1.3342,0.025400000000000002,0.00649190525885146,,0.00649190525885146,0.016901767982949987,1.0,0.3434609788066645,HOLD
00284,benign_train,train,False,130554.66114696063,805.160383359837,162.1473980155007,0.0014114991571713526,5.615355854911742e-06,0.0013193973155415809,14,,,0.004454613236354241,True,1.3394072156070211,0.025356908642082305,1,0.5,0.02638969630616713,0.028793834336599683,0.002076851914706742,0.3995,0.0013359149754906042,0.010304122276743342,0.0009353981818284642,0.998195491033649,0.03415146233723839,0.0,0.07632106062820848,-0.0404439100223606,1.0,0.6366925679292992,2.0,1.3342,0.025400000000000002,0.00649190525885146,,0.00649190525885146,0.024755139934965514,1.0,0.3434609788066645,HOLD
