event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00284,benign_train,train,False,130554.66114696063,805.160383359837,162.1473980155007,0.0014114991571713526,5.615355854911742e-06,0.0013193973155415809,14,,,0.004454613236354241,True,1.3394072156070211,0.025356908642082305,1,1.0,0.0460135582590686,0.049793085791989336,0.002076851914706742,0.8375,0.0013359149754906042,0.010304122276743342,0.0010888838717330557,0.9981645201836572,0.02316106059730157,0.0,0.04333092753446863,-0.05225878691368504,1.0,0.6366925679292992,2.0,1.3342,0.025400000000000002,0.00649190525885146,,0.00649190525885146,0.036311986357479696,1.0,0.3434609788066645,HOLD
00285,benign_train,train,False,238333.9323000963,778.0122956356746,306.3369738975213,0.00213796955640126,3.993799433849202e-06,0.0007404317391752031,16,,,0.0008135727504330022,True,0.7563218802299243,0.10560517775625526,2,0.25,0.038275477110118285,0.039943538991220474,0.0011797211656042127,0.1695,0.0012187340861906787,0.021339337903197537,0.0010452743643537949,0.9983285739892654,0.02661391894548132,0.0,0.4636843782306752,-0.0665781927142529,1.0,0.61283160546267,2.0,0.754,0.1056,0.09921087534352013,,0.09921087534352013,0.03761638495318347,1.0,0.20029943420341034,HOLD
00285,benign_train,train,False,238333.9323000963,778.0122956356746,306.3369738975213,0.00213796955640126,3.993799433849202e-06,0.0007404317391752031,16,,,0.0008135727504330022,True,0.7563218802299243,0.10560517775625526,2,0.5,0.06653183216525443,0.06958895330633512,0.001412346028914288,0.42000000000000004,0.0012187340861906787,0.021339337903197537,0.0022564802857140145,0.9970678403769723,0.03341358013495432,0.0,0.41552848133855086,0.03942170304231371,1.0,0.61283160546267,2.0,0.754,0.1056,0.09921087534352013,,0.09921087534352013,0.0644742412904414,1.0,0.20029943420341034,HOLD
00285,benign_train,train,False,238333.9323000963,778.0122956356746,306.3369738975213,0.00213796955640126,3.993799433849202e-06,0.0007404317391752031,16,,,0.0008135727504330022,True,0.7563218802299243,0.10560517775625526,2,1.0,0.09648405619560918,0.09933959971375232,0.001412346028914288,0.655,0.0012187340861906787,0.021339337903197537,0.003941582579481989,0.995391426646714,0.04043309986581707,0.0,0.3620595034835999,0.023035612085145332,1.0,0.61283160546267,2.0,0.754,0.1056,0.09921087534352013,,0.09921087534352013,0.08526560734935149,1.0,0.20029943420341034,HOLD
00286,benign_train,train,False,103550.78017341207,827.7214389805237,125.10341679798948,0.0012577441818888155,2.8265200058991913e-05,0.001983212981666376,12,,,0.003314326436448798,True,1.712242556814105,0.0,1,0.25,0.03478654102481475,0.03753830870432039,0.0038492796530233625,0.1875,0.0018778493195307237,0.02265755518299609,0.0008256021645343469,0.9981799998139651,0.023070186189882557,0.0,0.09279218302420203,0.11896736299875298,1.0,0.5785656472720299,1.0,1.7132,0.0,0.0005297105059907103,,0.0005297105059907103,0.03389463442907623,1.0,0.40110800359993704,HOLD
00286,benign_train,train,False,103550.78017341207,827.7214389805237,125.10341679798948,0.0012577441818888155,2.8265200058991913e-05,0.001983212981666376,12,,,0.003314326436448798,True,1.712242556814105,0.0,1,0.5,0.05377757405480261,0.056596938122724254,0.0038492796530233625,0.35300000000000004,0.0018778493195307237,0.02265755518299609,0.0009398892857026151,0.9979659959311862,0.017158286067256213,0.0,0.03506195315579912,0.07866519174469082,1.0,0.5785656472720299,1.0,1.7132,0.0,0.0005297105059907103,,0.0005297105059907103,0.05058548841450923,1.0,0.40110800359993704,HOLD
00286,benign_train,train,False,103550.78017341207,827.7214389805237,125.10341679798948,0.0012577441818888155,2.8265200058991913e-05,0.001983212981666376,12,,,0.003314326436448798,True,1.712242556814105,0.0,1,1.0,0.07784167614227303,0.0840113208599048,0.0038492796530233625,0.7345,0.0018778493195307237,0.02265755518299609,0.000992990118524136,0.99743099361107,0.012594736275421705,0.0,0.18228554095310887,0.11342538319298233,1.0,0.5785656472720299,1.0,1.7132,0.0,0.0005297105059907103,,0.0005297105059907103,0.057938083102117593,1.0,0.40110800359993704,HOLD
00287,benign_train,train,False,705977.2797264991,766.405597519815,921.1536058858787,0.015378192969808125,2.6934638661018177e-06,0.003509925969609179,12,,,0.00213763813739769,False,0.3090375459190651,0.03461626067306175,1,0.25,0.04474600991760033,0.04808692850802733,0.004746908450445008,0.20650000000000002,0.005048627620440735,0.015046941735319537,0.002900180486823805,0.9955663765939677,0.06339745241274013,0.0,0.012952267031173702,0.015020619745372794,1.0,0.6191051703477358,1.0,0.3124,0.0,0.021904609493522464,,0.021904609493522464,0.043389751306894285,1.0,0.2631351965608486,HOLD
00287,benign_train,train,False,705977.2797264991,766.405597519815,921.1536058858787,0.015378192969808125,2.6934638661018177e-06,0.003509925969609179,12,,,0.00213763813739769,False,0.3090375459190651,0.03461626067306175,1,0.5,0.08120376681562483,0.08692868454545113,0.005500384720176362,0.434,0.005048627620440735,0.015046941735319537,0.003051700230689981,0.9949615007658082,0.03712360575318467,0.0,0.010753976838443117,0.06389641505259701,1.0,0.6191051703477358,1.0,0.3124,0.0,0.021904609493522464,,0.021904609493522464,0.07626849095423396,1.0,0.2631351965608486,HOLD
00287,benign_train,train,False,705977.2797264991,766.405597519815,921.1536058858787,0.015378192969808125,2.6934638661018177e-06,0.003509925969609179,12,,,0.00213763813739769,False,0.3090375459190651,0.03461626067306175,1,1.0,0.17233045549745102,0.18397657518289173,0.005500384720176362,0.8664999999999999,0.005048627620440735,0.015046941735319537,0.007888664481795885,0.9888197593842262,0.0455122814923422,0.0,0.015288752854868397,0.11974917989666256,1.0,0.6191051703477358,1.0,0.3124,0.0,0.021904609493522464,,0.021904609493522464,0.1368416658786554,1.0,0.2631351965608486,HOLD
00288,benign_train,train,False,476964.5557360082,780.5377920539836,611.0717002963777,0.003142707199217036,5.367294784630545e-06,0.004985867344026517,16,,,0.008690839608730187,True,1.0972883063158447,0.1306091473040579,1,0.25,0.015211514691214425,0.02566485404534767,0.008631378562872832,0.25,0.0042319577029794496,0.004272063587581452,0.00254957970629332,0.9958152609260396,0.15726967867321026,0.0,0.06984379463114089,-0.03983543092320594,1.0,0.5251284652653491,2.0,1.1136000000000001,0.1308,0.020660919547060175,,0.020660919547060175,0.014684988425741962,1.0,0.771234202782356,HOLD
00288,benign_train,train,False,476964.5557360082,780.5377920539836,611.0717002963777,0.003142707199217036,5.367294784630545e-06,0.004985867344026517,16,,,0.008690839608730187,True,1.0972883063158447,0.1306091473040579,1,0.5,0.019120621825759503,0.03008402373296757,0.009617472596392299,0.0285,0.0042319577029794496,0.004272063587581452,0.000761903764119272,0.9958152609260396,0.03786681001796086,0.0,0.0678574253584998,-0.016059289267356416,1.0,0.5251284652653491,2.0,1.1136000000000001,0.1308,0.020660919547060175,,0.020660919547060175,0.01746495405472708,1.0,0.771234202782356,HOLD
00288,benign_train,train,False,476964.5557360082,780.5377920539836,611.0717002963777,0.003142707199217036,5.367294784630545e-06,0.004985867344026517,16,,,0.008690839608730187,True,1.0972883063158447,0.1306091473040579,1,1.0,0.02850558636480888,0.04028584936654144,0.009617472596392299,0.186,0.0042319577029794496,0.004272063587581452,0.0016368942212881402,0.994540478132109,0.05547743403738802,0.0,0.11319417712346509,0.019767793990532453,1.0,0.5251284652653491,2.0,1.1136000000000001,0.1308,0.020660919547060175,,0.020660919547060175,0.021581614527533346,1.0,0.771234202782356,HOLD
00289,benign_train,train,False,273710.9552214387,803.6140606273749,340.60000767999855,0.0018786637639268062,2.919426538774153e-06,0.003390067696719961,16,,,0.016697216689580883,True,2.9751781367735632,0.0,1,0.25,0.0007204670052016958,0.009959875745746735,0.00638581651858597,0.25,0.003155331984589096,0.00037815386579715364,0.0002822627087915307,0.9974795949299716,0.16406168089136947,0.0,-0.02569763239905306,0.006090706446715546,1.0,0.5721149636077635,1.0,2.9706,0.0,0.0013919746580937087,,0.0013919746580937087,0.00036969630359220994,1.0,0.08965798542526215,HOLD
00289,benign_train,train,False,273710.9552214387,803.6140606273749,340.60000767999855,0.0018786637639268062,2.919426538774153e-06,0.003390067696719961,16,,,0.016697216689580883,True,2.9751781367735632,0.0,1,0.5,0.005137803896482716,0.012196413886264338,0.00638581651858597,0.5,0.003155331984589096,0.00037815386579715364,-0.00041551064534592184,0.9974795949299716,-0.06769695681936519,0.0,-0.008846823206863372,0.02467776849260594,1.0,0.5721149636077635,1.0,2.9706,0.0,0.0013919746580937087,,0.0013919746580937087,0.004259379711416984,1.0,0.08965798542526215,HOLD
00289,benign_train,train,False,273710.9552214387,803.6140606273749,340.60000767999855,0.0018786637639268062,2.919426538774153e-06,0.003390067696719961,16,,,0.016697216689580883,True,2.9751781367735632,0.0,1,1.0,0.014701811643202296,0.02219186801117308,0.006451772924019677,0.585,0.003155331984589096,0.00037815386579715364,0.0001851975079358396,0.9974795949299716,0.011794658612913383,0.0,0.030890646873663313,0.046239425346844526,1.0,0.5721149636077635,1.0,2.9706,0.0,0.0013919746580937087,,0.0013919746580937087,0.010129808593969556,1.0,0.08965798542526215,HOLD
00290,benign_train,train,False,242458.51821846107,779.1417704881005,311.18665100777577,0.0029049799055129895,1.1510892691031027e-05,0.002506798138828457,16,,,0.004231589587679093,False,0.31401797052195063,0.027569887120932213,2,0.25,0.01548180113968182,0.018596871903743747,0.003692304820783864,0.17550000000000002,0.002470378639780313,0.007987233771462135,0.0007760044387710332,0.9977727087820809,0.04708250222135698,0.0,0.015428885391935558,-0.06536344932951378,1.0,0.6044926330530425,1.0,0.31320000000000003,0.0,0.14710279887241606,,0.14710279887241606,0.014399133317683195,1.0,0.42757368929047246,HOLD
00290,benign_train,train,False,242458.51821846107,779.1417704881005,311.18665100777577,0.0029049799055129895,1.1510892691031027e-05,0.002506798138828457,16,,,0.004231589587679093,False,0.31401797052195063,0.027569887120932213,2,0.5,0.021996204037049293,0.02565976324347044,0.003692304820783864,0.3475,0.002470378639780313,0.007987233771462135,0.0010943787388227534,0.9973710250725779,0.047589538562955634,0.0,0.07580876382886464,0.02537857080992126,1.0,0.6044926330530425,1.0,0.31320000000000003,0.0,0.14710279887241606,,0.14710279887241606,0.01635305020391083,1.0,0.42757368929047246,HOLD
00290,benign_train,train,False,242458.51821846107,779.1417704881005,311.18665100777577,0.0029049799055129895,1.1510892691031027e-05,0.002506798138828457,16,,,0.004231589587679093,False,0.31401797052195063,0.027569887120932213,2,1.0,0.03829541001272148,0.04299777648695099,0.004141713087696239,0.8220000000000001,0.002470378639780313,0.007987233771462135,0.001730055403303555,0.9963441720162279,0.04402690804710951,0.0,0.08325063248548747,-0.00034770242002800324,1.0,0.6044926330530425,1.0,0.31320000000000003,0.0,0.14710279887241606,,0.14710279887241606,0.005598628407860731,1.0,0.42757368929047246,HOLD
00291,benign_train,train,False,128094.90531795856,760.8905773396687,168.3486550271417,0.026779015656725157,2.2681766201892577e-06,0.0007156355972821913,12,,,0.008575773470673675,True,0.418632826393101,0.022606753984173736,1,0.25,0.015529116688111641,0.01665086852615011,0.0011485559483081446,0.019,0.0011850996547157974,0.014449481710295817,0.0004300992993972177,0.9988845911230283,0.026020706823768825,0.0,0.06587171526634164,0.06239489857676365,1.0,0.5821605950941093,2.0,0.42000000000000004,0.0228,0.07427881735174813,,0.07427881735174813,0.01543340293710245,1.0,3.0984340183497494,HOLD
00291,benign_train,train,False,128094.90531795856,760.8905773396687,168.3486550271417,0.026779015656725157,2.2681766201892577e-06,0.0007156355972821913,12,,,0.008575773470673675,True,0.418632826393101,0.022606753984173736,1,0.5,0.017880303364484103,0.019378685504456022,0.0014356926694345602,0.20149999999999998,0.0011850996547157974,0.014449481710295817,0.0006621850462435829,0.9987600832835087,0.03507279694929186,0.0,0.06911851602316464,0.06713257788455877,1.0,0.5821605950941093,2.0,0.42000000000000004,0.0228,0.07427881735174813,,0.07427881735174813,0.017688875862465724,1.0,3.0984340183497494,HOLD
00291,benign_train,train,False,128094.90531795856,760.8905773396687,168.3486550271417,0.026779015656725157,2.2681766201892577e-06,0.0007156355972821913,12,,,0.008575773470673675,True,0.418632826393101,0.022606753984173736,1,1.0,0.021550898048430453,0.02335077897993092,0.001435697201335717,0.609,0.0011850996547157974,0.014449481710295817,0.0008265968946684216,0.9983865474921219,0.03665472181609871,0.0,0.08645417123221277,0.0680174854023038,1.0,0.5821605950941093,2.0,0.42000000000000004,0.0228,0.07427881735174813,,0.07427881735174813,0.020785188040356926,1.0,3.0984340183497494,HOLD
00292,benign_train,train,False,311121.0650764213,760.8374172602935,408.91924873613607,0.002731100383486168,1.0103149507469504e-05,0.0017700342164892683,16,,,0.0011123239937860237,True,1.184718674596159,0.12766192452787992,2,0.25,0.04321514032582848,0.04665618299107832,0.0023943715471549413,0.211,0.001960436556471045,0.016841795110861903,0.001755087823657365,0.9966893311201357,0.039694272385518634,0.0,0.042161765102151555,0.0957951029504726,1.0,0.6128276578383681,2.0,1.1896,0.128,0.29461583718849527,0.014257812548232884,0.014257812548232884,0.04263576089135963,1.0,0.27831350342832906,HOLD
00292,benign_train,train,False,311121.0650764213,760.8374172602935,408.91924873613607,0.002731100383486168,1.0103149507469504e-05,0.0017700342164892683,16,,,0.0011123239937860237,True,1.184718674596159,0.12766192452787992,2,0.5,0.07696731621014043,0.08244466904378896,0.003222057519679787,0.393,0.001960436556471045,0.016841795110861903,0.002135818365000938,0.9966893311201357,0.027393765347064156,0.0,0.17668818130087077,0.012002913273111098,1.0,0.6128276578383681,2.0,1.1896,0.128,0.29461583718849527,0.014257812548232884,0.014257812548232884,0.07563711020966454,1.0,0.27831350342832906,HOLD
00292,benign_train,train,False,311121.0650764213,760.8374172602935,408.91924873613607,0.002731100383486168,1.0103149507469504e-05,0.0017700342164892683,16,,,0.0011123239937860237,True,1.184718674596159,0.12766192452787992,2,1.0,0.12543571844219784,0.13090263578531283,0.003222057519679787,0.799,0.001960436556471045,0.016841795110861903,0.002606492617499143,0.9964028272039536,0.02061516041205353,0.0,0.2809330750740573,0.03813668171311377,1.0,0.6128276578383681,2.0,1.1896,0.128,0.29461583718849527,0.014257812548232884,0.014257812548232884,0.12054646761080556,1.0,0.27831350342832906,HOLD
00293,benign_train,train,False,240777.31707839094,792.3904471863426,303.8619634213845,0.015693133783490642,1.851084404165671e-05,0.0024578047964758836,12,,,0.006676841776604938,True,2.973118877308792,0.0,1,0.25,0.012699671219808056,0.0167068628536855,0.0036052460104342232,0.0005,0.0035980193648550594,0.012871493635627883,0.0009130859819258262,0.9978572452372422,0.06665021132810947,0.0,-0.08019686769549722,-0.022289842546319744,1.0,0.5940864926676435,1.0,2.9486000000000003,0.0,0.01511259578088886,,0.01511259578088886,0.012469550522994031,1.0,1.0638066475481267,HOLD
00293,benign_train,train,False,240777.31707839094,792.3904471863426,303.8619634213845,0.015693133783490642,1.851084404165671e-05,0.0024578047964758836,12,,,0.006676841776604938,True,2.973118877308792,0.0,1,0.5,0.01752609916288018,0.019890220083024237,0.004218902875811078,0.203,0.0035980193648550594,0.012871493635627883,0.0009603842922237929,0.9968776161605475,0.05183953101946398,0.0,-0.09060995566262874,-0.09778513062816595,1.0,0.5940864926676435,1.0,2.9486000000000003,0.0,0.01511259578088886,,0.01511259578088886,0.0169507949100358,1.0,1.0638066475481267,HOLD
00293,benign_train,train,False,240777.31707839094,792.3904471863426,303.8619634213845,0.015693133783490642,1.851084404165671e-05,0.0024578047964758836,12,,,0.006676841776604938,True,2.973118877308792,0.0,1,1.0,0.02880783286063591,0.0327386967947394,0.004218902875811078,0.673,0.0035980193648550594,0.012871493635627883,0.00114501840492446,0.9968776161605475,0.03841333954997333,0.0,-0.07927815537203413,-0.06740438753773986,1.0,0.5940864926676435,1.0,2.9486000000000003,0.0,0.01511259578088886,,0.01511259578088886,0.02570119341040905,1.0,1.0638066475481267,HOLD
00294,benign_train,train,False,262203.93710244686,804.420766432309,325.95371482681753,0.01829342678708795,1.8908671625177121e-06,0.0008840702515711112,12,,,0.0006251302493660119,False,1.92476659709007,0.0,1,0.25,0.04378870655171587,0.04631410220352962,0.00121340046805992,0.21350000000000002,0.0013671830612245826,0.01821622959024367,0.0012371799411703603,0.9982856341446021,0.027622586951508283,0.0,0.09106479308825453,0.1139442272275286,1.0,0.5380547168198198,1.0,1.9226,0.0,0.0012014979812486892,,0.0012014979812486892,0.043295758954320654,1.0,0.19350729357370255,HOLD
00294,benign_train,train,False,262203.93710244686,804.420766432309,325.95371482681753,0.01829342678708795,1.8908671625177121e-06,0.0008840702515711112,12,,,0.0006251302493660119,False,1.92476659709007,0.0,1,0.5,0.08927921202308264,0.093940198139618,0.0012892418008493209,0.432,0.0013671830612245826,0.01821622959024367,0.0030903582778646793,0.9963170654001053,0.03423111709342938,0.0,0.06059869567669656,0.11445547465944089,1.0,0.5380547168198198,1.0,1.9226,0.0,0.0012014979812486892,,0.0012014979812486892,0.08632153814189807,1.0,0.19350729357370255,HOLD
00294,benign_train,train,False,262203.93710244686,804.420766432309,325.95371482681753,0.01829342678708795,1.8908671625177121e-06,0.0008840702515711112,12,,,0.0006251302493660119,False,1.92476659709007,0.0,1,1.0,0.16448578997964913,0.17034671995899875,0.0014409151038787622,0.798,0.0013671830612245826,0.01821622959024367,0.005822827432520186,0.9936974494021893,0.035186268459885636,0.0,0.3704271155586821,0.12097580704075202,1.0,0.5380547168198198,1.0,1.9226,0.0,0.0012014979812486892,,0.0012014979812486892,0.13343023178199165,1.0,0.19350729357370255,HOLD
00295,benign_train,train,False,452343.17215169256,793.2100030891221,570.2691221619264,0.03749316600784443,3.583121024779413e-06,0.0005218272571077684,12,,,0.0007409605056690648,False,2.6766147485117733,0.027757523407505903,1,0.25,0.05554263685689382,0.05798945882419756,0.0010980554784644518,0.21000000000000002,0.0011891863850170168,0.02179944434070744,0.0019832806885038954,0.997789415938349,0.035075843624404454,0.0,0.5123176310931067,-0.05867757042310617,1.0,0.5309952287125145,2.0,2.6918,0.027600000000000003,0.012959172320532453,,0.012959172320532453,0.05476484867453029,1.0,0.1796286681567949,HOLD
00295,benign_train,train,False,452343.17215169256,793.2100030891221,570.2691221619264,0.03749316600784443,3.583121024779413e-06,0.0005218272571077684,12,,,0.0007409605056690648,False,2.6766147485117733,0.027757523407505903,1,0.5,0.11196798591902832,0.11806217862643267,0.0010980554784644518,0.43150000000000005,0.0011891863850170168,0.02179944434070744,0.003807752627150598,0.9957479920427954,0.03370647530070925,0.0,0.36060935652909226,-0.013798675160100724,1.0,0.5309952287125145,2.0,2.6918,0.027600000000000003,0.012959172320532453,,0.012959172320532453,0.10739275832638237,1.0,0.1796286681567949,HOLD
00295,benign_train,train,False,452343.17215169256,793.2100030891221,570.2691221619264,0.03749316600784443,3.583121024779413e-06,0.0005218272571077684,12,,,0.0007409605056690648,False,2.6766147485117733,0.027757523407505903,1,1.0,0.21726750115646654,0.22599177043193486,0.0011895596557170802,0.785,0.0011891863850170168,0.02179944434070744,0.006928775588345023,0.9924847639821524,0.03174442164607036,0.0,0.6128800943883776,-0.0004229625898211525,1.0,0.5309952287125145,2.0,2.6918,0.027600000000000003,0.012959172320532453,,0.012959172320532453,0.17320806856348192,1.0,0.1796286681567949,HOLD
00296,benign_train,train,False,375377.42015202006,832.910382706306,450.681643482865,0.022854165422753973,2.5302383040121464e-06,0.0014512979948918688,16,,,0.002694393192952279,False,0.41141872984260935,0.0,1,0.25,0.03537510814108192,0.03813438789023601,0.002258284420282056,0.188,0.0010233531336538233,0.01796079707085447,0.0010770481595050736,0.9982546312628505,0.02960948336779401,0.0,-0.045475136919204184,0.20273623796139878,1.0,0.6429929892944942,1.0,0.40840000000000004,0.0,0.009996327130714633,,0.009996327130714633,0.03390635517096771,1.0,0.23567539366009527,HOLD
00296,benign_train,train,False,375377.42015202006,832.910382706306,450.681643482865,0.022854165422753973,2.5302383040121464e-06,0.0014512979948918688,16,,,0.002694393192952279,False,0.41141872984260935,0.0,1,0.5,0.05607464401810366,0.05902785587678469,0.002478883966443323,0.391,0.0010233531336538233,0.01796079707085447,0.0009428325786907972,0.9981690461549478,0.01651928969354128,0.0,-0.039201782677515534,0.17186612944304383,1.0,0.6429929892944942,1.0,0.40840000000000004,0.0,0.009996327130714633,,0.009996327130714633,0.05122137274542833,1.0,0.23567539366009527,HOLD
00296,benign_train,train,False,375377.42015202006,832.910382706306,450.681643482865,0.022854165422753973,2.5302383040121464e-06,0.0014512979948918688,16,,,0.002694393192952279,False,0.41141872984260935,0.0,1,1.0,0.10871774289598049,0.11338628111031242,0.0027285126198057933,0.8540000000000001,0.0010233531336538233,0.01796079707085447,0.001529853519891314,0.9974218814390985,0.013943538023213931,0.0,0.0629019794423808,0.12984976862128425,1.0,0.6429929892944942,1.0,0.40840000000000004,0.0,0.009996327130714633,,0.009996327130714633,0.08217277090299813,1.0,0.23567539366009527,HOLD
00297,benign_train,train,False,664443.5386408553,823.8539027306873,806.5065133982351,0.003503815364765163,4.730550789039052e-06,0.0012012437603808029,12,,,0.002646400622597754,True,0.9025392248778855,0.05709948211455696,2,0.25,0.029955697451765434,0.03238786385321014,0.0016142703549639234,0.1995,0.0022450612317933246,0.013593170126750256,0.001111043105894505,0.9982366466835764,0.03589139309898317,0.0,0.2444026853137395,0.10994098445567166,1.0,0.619833342238651,2.0,0.8916000000000001,0.057,0.30713450003036824,0.0068069374051447085,0.0068069374051447085,0.029648215942659133,1.0,0.2899377944904913,HOLD
00297,benign_train,train,False,664443.5386408553,823.8539027306873,806.5065133982351,0.003503815364765163,4.730550789039052e-06,0.0012012437603808029,12,,,0.002646400622597754,True,0.9025392248778855,0.05709948211455696,2,0.5,0.04675100532248058,0.04806932432761818,0.0016142703549639234,0.414,0.0022450612317933246,0.013593170126750256,0.001678511162009297,0.9973096578912345,0.03515132614850047,0.0,0.11608725296862192,0.08445278374443978,1.0,0.619833342238651,2.0,0.8916000000000001,0.057,0.30713450003036824,0.0068069374051447085,0.0068069374051447085,0.04605917192699141,1.0,0.2899377944904913,HOLD
00297,benign_train,train,False,664443.5386408553,823.8539027306873,806.5065133982351,0.003503815364765163,4.730550789039052e-06,0.0012012437603808029,12,,,0.002646400622597754,True,0.9025392248778855,0.05709948211455696,2,1.0,0.08018462078211101,0.08358323429760295,0.001768007325594926,0.819,0.0022450612317933246,0.013593170126750256,0.00246686355765018,0.9966144069203465,0.030385848130903042,0.0,0.34523631375144365,0.13341867172739572,1.0,0.619833342238651,2.0,0.8916000000000001,0.057,0.30713450003036824,0.0068069374051447085,0.0068069374051447085,0.07734042439072188,1.0,0.2899377944904913,HOLD
00298,benign_train,train,False,157681.72679086603,824.8159371270356,191.17201752926408,0.02943364263565157,1.1290403666470866e-05,0.0025043888561224457,14,,,0.004510647809362895,False,0.8791656355704277,0.0850419914518717,2,0.25,0.006048549496863971,0.01160252575617297,0.003262386781542554,0.25,0.0029263863041449475,0.0018530909466086213,0.0008460735400063451,0.997767773644982,0.12003512784903883,0.0,0.08392090393677774,0.11352513963573475,1.0,0.6106134767802753,2.0,0.8746,0.0852,0.3506260698655663,0.006381001241638984,0.006381001241638984,0.005520535676694387,1.0,0.8089110627524931,HOLD
00298,benign_train,train,False,157681.72679086603,824.8159371270356,191.17201752926408,0.02943364263565157,1.1290403666470866e-05,0.0025043888561224457,14,,,0.004510647809362895,False,0.8791656355704277,0.0850419914518717,2,0.5,0.009638213256831205,0.014638627171840626,0.0044127103007003034,0.0005,0.0029263863041449475,0.0018530909466086213,0.0005815611786298766,0.9974907784994759,0.05466718560623268,0.0,0.16120340376676978,0.10612611564161864,1.0,0.6106134767802753,2.0,0.8746,0.0852,0.3506260698655663,0.006381001241638984,0.006381001241638984,0.007997593470860643,1.0,0.8089110627524931,HOLD
00298,benign_train,train,False,157681.72679086603,824.8159371270356,191.17201752926408,0.02943364263565157,1.1290403666470866e-05,0.0025043888561224457,14,,,0.004510647809362895,False,0.8791656355704277,0.0850419914518717,2,1.0,0.01746732293033676,0.021719693740693248,0.0044127103007003034,0.558,0.0029263863041449475,0.0018530909466086213,0.0007408278540486167,0.9974907784994759,0.04011560618954895,0.0,0.13636222316466604,0.06139716034204426,1.0,0.6106134767802753,2.0,0.8746,0.0852,0.3506260698655663,0.006381001241638984,0.006381001241638984,0.007868746361640012,1.0,0.8089110627524931,HOLD
00299,benign_train,train,False,103875.12798062268,788.5361023801794,131.7316070463709,0.009678129194031434,6.013495558277595e-06,0.0010553413811021325,12,,,0.004828287653657208,False,0.5073846914081748,0.06589347773912473,1,0.25,0.020480023268545876,0.021402133290029934,0.0019141247265707655,0.131,0.0018524236457157358,0.012206017546119262,0.0008856240509017184,0.998526128787426,0.0412301253043136,0.0,0.21749417499595153,0.12252230716217001,1.0,0.6404649171352982,2.0,0.5066,0.0664,0.004530201352027419,,0.004530201352027419,0.020396800580251926,1.0,0.6332714845000975,HOLD
00299,benign_train,train,False,103875.12798062268,788.5361023801794,131.7316070463709,0.009678129194031434,6.013495558277595e-06,0.0010553413811021325,12,,,0.004828287653657208,False,0.5073846914081748,0.06589347773912473,1,0.5,0.03201304602859718,0.03421844755796754,0.0019141247265707655,0.3975,0.0018524236457157358,0.012206017546119262,0.001073153355219939,0.9981398897212962,0.03250694753493307,0.0,0.224811792632072,0.09698219741531018,1.0,0.6404649171352982,2.0,0.5066,0.0664,0.004530201352027419,,0.004530201352027419,0.031596931139222406,1.0,0.6332714845000975,HOLD
00299,benign_train,train,False,103875.12798062268,788.5361023801794,131.7316070463709,0.009678129194031434,6.013495558277595e-06,0.0010553413811021325,12,,,0.004828287653657208,False,0.5073846914081748,0.06589347773912473,1,1.0,0.058898792099669015,0.06313837517726355,0.0019141247265707655,0.8490000000000001,0.0018524236457157358,0.012206017546119262,0.0021692638056413924,0.9970584297405416,0.03621548498059578,0.0,0.24129932412292618,0.09542222505333933,1.0,0.6404649171352982,2.0,0.5066,0.0664,0.004530201352027419,,0.004530201352027419,0.054238311419872905,1.0,0.6332714845000975,HOLD
00300,benign_train,train,False,337001.89005826693,820.4767741434313,410.7390978984057,0.029066794848830037,2.8576730777530078e-05,0.0007999310840795937,14,,,0.004574900433524149,True,0.5133450019328242,0.02421697525801763,1,0.25,0.017393254457487243,0.01814891746148241,0.0012938644935007635,0.082,0.001325990164222118,0.016310265376272528,0.0008271033887440163,0.9986541913316574,0.04496775655747707,0.0,0.03137489872045872,0.045838873661766456,1.0,0.5816736983114476,2.0,0.5134000000000001,0.024200000000000003,0.017590572643095825,,0.017590572643095825,0.017188960503705927,1.0,1.706495172974165,HOLD
00300,benign_train,train,False,337001.89005826693,820.4767741434313,410.7390978984057,0.029066794848830037,2.8576730777530078e-05,0.0007999310840795937,14,,,0.004574900433524149,True,0.5133450019328242,0.02421697525801763,1,0.5,0.021597521456288387,0.02323357812269379,0.0012938644935007635,0.317,0.001325990164222118,0.016310265376272528,0.0008789057753185199,0.9984039761191867,0.038893901573171866,0.0,-0.045430929938427615,0.07344303230476386,1.0,0.5816736983114476,2.0,0.5134000000000001,0.024200000000000003,0.017590572643095825,,0.017590572643095825,0.02104138745106944,1.0,1.706495172974165,HOLD
00300,benign_train,train,False,337001.89005826693,820.4767741434313,410.7390978984057,0.029066794848830037,2.8576730777530078e-05,0.0007999310840795937,14,,,0.004574900433524149,True,0.5133450019328242,0.02421697525801763,1,1.0,0.03084655650279263,0.03204094161072073,0.0015889566888135451,0.7225,0.001325990164222118,0.016310265376272528,0.001411643919110232,0.9980767693007305,0.04432642251247618,0.0,-0.01847400859681535,0.017230377148677912,1.0,0.5816736983114476,2.0,0.5134000000000001,0.024200000000000003,0.017590572643095825,,0.017590572643095825,0.027963735320478356,1.0,1.706495172974165,HOLD
00301,benign_train,train,False,345358.5140264858,775.4748658876621,445.35100906354273,0.004383377404834807,1.0451078336826643e-05,0.00432749072807524,12,,,0.0005744834511044265,False,2.468457327329936,0.16492737641910735,1,0.25,0.13799580262659833,0.1534049851712775,0.005964745976963555,0.1855,0.004238881676431366,0.008275762548310056,0.005669553620914605,0.9927789526069511,0.04078938726045873,0.0,0.0192445268111581,0.158550666211321,1.0,0.5844397791569496,2.0,2.4676,0.165,0.00825356623144291,,0.00825356623144291,0.13644651911416894,1.0,0.09018164245144789,HOLD
00301,benign_train,train,False,345358.5140264858,775.4748658876621,445.35100906354273,0.004383377404834807,1.0451078336826643e-05,0.00432749072807524,12,,,0.0005744834511044265,False,2.468457327329936,0.16492737641910735,1,0.5,0.41938614133149765,0.4502866241140137,0.00735910182339784,0.34099999999999997,0.004238881676431366,0.008275762548310056,0.013852995307915398,0.9832646316634435,0.0329530256731074,0.0,0.5163398118254424,0.16153262996147202,1.0,0.5844397791569496,2.0,2.4676,0.165,0.00825356623144291,,0.00825356623144291,0.4050552602759288,1.0,0.09018164245144789,HOLD
00301,benign_train,train,False,345358.5140264858,775.4748658876621,445.35100906354273,0.004383377404834807,1.0451078336826643e-05,0.00432749072807524,12,,,0.0005744834511044265,False,2.468457327329936,0.16492737641910735,1,1.0,0.6921673079292776,0.706344607213976,0.00735910182339784,0.504,0.004238881676431366,0.008275762548310056,0.012222748186653191,0.981481646394813,0.01763318616852636,0.0,0.6561733493278036,0.22309784796989846,1.0,0.5844397791569496,2.0,2.4676,0.165,0.00825356623144291,,0.00825356623144291,0.5120242580532209,1.0,0.09018164245144789,HOLD
00302,benign_train,train,False,343132.9987070157,820.1773629531845,418.36438580980644,0.006169528796524057,1.1777505710704291e-05,0.0008309063175127603,16,,,0.0008068560216285054,True,0.827461058065063,0.1642066057042044,2,0.25,0.03148748928447837,0.03333100008091506,0.0012507290672794814,0.208,0.0015755274071569767,0.017296951345654343,0.0014790827987790675,0.998111044304241,0.04552776565241477,0.0,-0.04768409256244294,-0.015193636915933891,1.0,0.612031785367671,2.0,0.8244,0.1642,0.06815684132881783,,0.06815684132881783,0.0311707804552415,1.0,0.43585482881969284,HOLD
00302,benign_train,train,False,343132.9987070157,820.1773629531845,418.36438580980644,0.006169528796524057,1.1777505710704291e-05,0.0008309063175127603,16,,,0.0008068560216285054,True,0.827461058065063,0.1642066057042044,2,0.5,0.051680840334064275,0.053484953442072415,0.0013688269758497709,0.4045,0.0015755274071569767,0.017296951345654343,0.0021648108687561713,0.9973340054325293,0.041092944892839336,0.0,-0.03764014144526747,0.02718010971161394,1.0,0.612031785367671,2.0,0.8244,0.1642,0.06815684132881783,,0.06815684132881783,0.050483788735744085,1.0,0.43585482881969284,HOLD
00302,benign_train,train,False,343132.9987070157,820.1773629531845,418.36438580980644,0.006169528796524057,1.1777505710704291e-05,0.0008309063175127603,16,,,0.0008068560216285054,True,0.827461058065063,0.1642066057042044,2,1.0,0.07511722054290323,0.07737499322627336,0.0015942779987143081,0.6795,0.0015755274071569767,0.017296951345654343,0.002766482587696258,0.9967040653418509,0.03634502899559948,0.0,0.1672419354319627,0.05656695976667839,1.0,0.612031785367671,2.0,0.8244,0.1642,0.06815684132881783,,0.06815684132881783,0.06595682478134846,1.0,0.43585482881969284,HOLD
00303,benign_train,train,False,475224.84936465544,793.3986544776112,598.9736013322994,0.005497960636533347,1.948285604766657e-05,0.001023303958779949,16,,,0.0026245826434641954,False,0.6775261852175372,0.05885154468838558,2,0.25,0.026858409579973114,0.02879463114781722,0.0017112811061311495,0.1865,0.002135983303894941,0.013210772280586662,0.0014318589611079706,0.9979110879508379,0.051397728107828056,0.0,-0.004281646599311413,0.014944478530810684,1.0,0.6088585966796154,2.0,0.6802,0.059000000000000004,0.21513359346863226,0.0005762713173567136,0.0005762713173567136,0.026482043494543066,1.0,0.5185369638809334,HOLD
00303,benign_train,train,False,475224.84936465544,793.3986544776112,598.9736013322994,0.005497960636533347,1.948285604766657e-05,0.001023303958779949,16,,,0.0026245826434641954,False,0.6775261852175372,0.05885154468838558,2,0.5,0.045358046261290315,0.047983335284551364,0.0017112811061311495,0.414,0.002135983303894941,0.013210772280586662,0.0019247754955363783,0.9974973160460338,0.04151977166353526,0.0,-0.011970321934234364,0.12720432662183573,1.0,0.6088585966796154,2.0,0.6802,0.059000000000000004,0.21513359346863226,0.0005762713173567136,0.0005762713173567136,0.04299988626426253,1.0,0.5185369638809334,HOLD
00303,benign_train,train,False,475224.84936465544,793.3986544776112,598.9736013322994,0.005497960636533347,1.948285604766657e-05,0.001023303958779949,16,,,0.0026245826434641954,False,0.6775261852175372,0.05885154468838558,2,1.0,0.07941112789422025,0.0829323068351783,0.0019465060882910416,0.8045,0.002135983303894941,0.013210772280586662,0.0022652403906102342,0.9970845172991698,0.02817073270741989,0.0,-0.015106849806056484,0.08270131857180969,1.0,0.6088585966796154,2.0,0.6802,0.059000000000000004,0.21513359346863226,0.0005762713173567136,0.0005762713173567136,0.04447391555470982,1.0,0.5185369638809334,HOLD
00304,benign_train,train,False,320275.66687427217,814.9379735370801,393.0061885374881,0.005361704596933728,1.0270034227624245e-06,0.0011035796567904668,14,,,0.007993702874901696,True,0.7402863014617042,0.0,1,0.25,0.016299859920692415,0.018624124499218426,0.0019954415709046284,0.134,0.0017799345995341252,0.01144902682816239,0.001010521307667055,0.998452934218792,0.058412109248258556,0.0,0.1134837425312169,0.008024169995029536,1.0,0.53486825927585,1.0,0.7344,0.0,0.021809640534792507,,0.021809640534792507,0.01597082465229185,1.0,0.8012463544910808,HOLD
00304,benign_train,train,False,320275.66687427217,814.9379735370801,393.0061885374881,0.005361704596933728,1.0270034227624245e-06,0.0011035796567904668,14,,,0.007993702874901696,True,0.7402863014617042,0.0,1,0.5,0.021645521528560713,0.023156326013464932,0.0019954415709046284,0.34,0.0017799345995341252,0.01144902682816239,0.001081089235232182,0.9983107705500048,0.04773964838339905,0.0,0.09580359815959018,0.027311019766667426,1.0,0.53486825927585,1.0,0.7344,0.0,0.021809640534792507,,0.021809640534792507,0.020700870791133412,1.0,0.8012463544910808,HOLD
00304,benign_train,train,False,320275.66687427217,814.9379735370801,393.0061885374881,0.005361704596933728,1.0270034227624245e-06,0.0011035796567904668,14,,,0.007993702874901696,True,0.7402863014617042,0.0,1,1.0,0.03380487572172595,0.03691213875898825,0.0019954415709046284,0.8165,0.0017799345995341252,0.01144902682816239,0.0015308005176219957,0.9978419552311801,0.04398235838740367,0.0,0.08160564451981236,0.0050985134003423,1.0,0.53486825927585,1.0,0.7344,0.0,0.021809640534792507,,0.021809640534792507,0.028497848594377723,1.0,0.8012463544910808,HOLD
00305,benign_train,train,False,217030.26401268,813.8294555385285,266.6778187194839,0.008440965622207008,7.199573537347179e-06,0.002201748939590388,14,,,0.0025954412943501727,False,1.364674513230739,0.02978553858342484,1,0.25,0.03305962521618591,0.03718282062696507,0.003554293287614257,0.1825,0.002017969875652355,0.01806766014402631,0.001909709666980823,0.9972318167963826,0.05606960308163595,0.0,0.014164290435386839,0.048283251584757145,1.0,0.5896379270374528,2.0,1.3612,0.0298,0.0018075962362429365,,0.0018075962362429365,0.03233359590365889,1.0,0.27421691992612907,HOLD
00305,benign_train,train,False,217030.26401268,813.8294555385285,266.6778187194839,0.008440965622207008,7.199573537347179e-06,0.002201748939590388,14,,,0.0025954412943501727,False,1.364674513230739,0.02978553858342484,1,0.5,0.06250889689097994,0.0701250543596638,0.003554293287614257,0.41550000000000004,0.002017969875652355,0.01806766014402631,0.0025482911758134635,0.9959435821368272,0.040124947850816675,0.0,0.04442544344061191,0.06625442000046035,1.0,0.5896379270374528,2.0,1.3612,0.0298,0.0018075962362429365,,0.0018075962362429365,0.05951808854890325,1.0,0.27421691992612907,HOLD
00305,benign_train,train,False,217030.26401268,813.8294555385285,266.6778187194839,0.008440965622207008,7.199573537347179e-06,0.002201748939590388,14,,,0.0025954412943501727,False,1.364674513230739,0.02978553858342484,1,1.0,0.13313248650073883,0.14196946144486747,0.003554293287614257,0.8714999999999999,0.002017969875652355,0.01806766014402631,0.004048920689691219,0.9937658355160179,0.030185981005197548,0.0,0.04977922462778552,0.07753718029504561,1.0,0.5896379270374528,2.0,1.3612,0.0298,0.0018075962362429365,,0.0018075962362429365,0.10884842687723899,1.0,0.27421691992612907,HOLD
00306,benign_train,train,False,113180.82152984972,806.0343723640352,140.41686733271598,0.0012377717952865282,1.863623585012502e-05,0.0006179487100253112,14,,,0.0007687841713623606,False,1.996753300076207,0.04080106938150266,1,0.25,0.10834393725496573,0.1142974234352946,0.0016033822076717893,0.217,0.00197372614348356,0.028504790821953292,0.004244918440467218,0.9952975834493264,0.038821708336412034,0.0,0.7113321611418001,0.05236075065814093,1.0,0.5223445671082491,2.0,1.9596,0.0408,0.025949428460877666,,0.025949428460877666,0.10770730164016958,1.0,0.16724982141802514,HOLD
00306,benign_train,train,False,113180.82152984972,806.0343723640352,140.41686733271598,0.0012377717952865282,1.863623585012502e-05,0.0006179487100253112,14,,,0.0007687841713623606,False,1.996753300076207,0.04080106938150266,1,0.5,0.22928289762158027,0.24243815835367666,0.0018391695538553874,0.397,0.00197372614348356,0.028504790821953292,0.00855857926193367,0.9908647818537841,0.03716550100041657,0.0,1.0976572559047586,0.07111412947710738,1.0,0.5223445671082491,2.0,1.9596,0.0408,0.025949428460877666,,0.025949428460877666,0.2237889644345989,1.0,0.16724982141802514,HOLD
00306,benign_train,train,False,113180.82152984972,806.0343723640352,140.41686733271598,0.0012377717952865282,1.863623585012502e-05,0.0006179487100253112,14,,,0.0007687841713623606,False,1.996753300076207,0.04080106938150266,1,1.0,0.4098806990503499,0.4139055326239619,0.0018391695538553874,0.6605,0.00197372614348356,0.028504790821953292,0.01388296360854287,0.985507348050363,0.0337883079945832,0.0,0.85545544562555,0.08321195886283574,1.0,0.5223445671082491,2.0,1.9596,0.0408,0.025949428460877666,,0.025949428460877666,0.33235255799223246,1.0,0.16724982141802514,HOLD
00307,benign_train,train,False,274339.7151375076,776.8461581815659,353.14548736352043,0.006438805000985989,2.8293453160114083e-05,0.001330482234676856,16,,,0.0039612302125177756,True,0.9015757283540863,0.0,1,0.25,0.022449142501969003,0.02362288364657308,0.0017451909396685227,0.205,0.0023145099831416555,0.014011935958936335,0.001477079142055549,0.9979487723610894,0.06299075294252317,0.0,-0.04910848685696288,0.015940823588569644,1.0,0.5962438462074043,1.0,0.8946000000000001,0.0,0.020368879934259176,,0.020368879934259176,0.02201036623534493,1.0,0.6826791039729052,HOLD
00307,benign_train,train,False,274339.7151375076,776.8461581815659,353.14548736352043,0.006438805000985989,2.8293453160114083e-05,0.001330482234676856,16,,,0.0039612302125177756,True,0.9015757283540863,0.0,1,0.5,0.03572816394274397,0.03839999230295374,0.002092248030565563,0.40650000000000003,0.0023145099831416555,0.014011935958936335,0.0009278792066886222,0.9979487723610894,0.025263424769479507,0.0,-0.028531962174589434,0.07572434906830505,1.0,0.5962438462074043,1.0,0.8946000000000001,0.0,0.020368879934259176,,0.020368879934259176,0.03416641567535183,1.0,0.6826791039729052,HOLD
00307,benign_train,train,False,274339.7151375076,776.8461581815659,353.14548736352043,0.006438805000985989,2.8293453160114083e-05,0.001330482234676856,16,,,0.0039612302125177756,True,0.9015757283540863,0.0,1,1.0,0.06498747216926494,0.06833596939112624,0.002330225961833983,0.846,0.0023145099831416555,0.014011935958936335,0.0015396922824765106,0.9975784972496688,0.02333309993337879,0.0,0.0006891437706692941,0.029385438360963318,1.0,0.5962438462074043,1.0,0.8946000000000001,0.0,0.020368879934259176,,0.020368879934259176,0.053762720027053734,1.0,0.6826791039729052,HOLD
00308,benign_train,train,False,199727.04346245035,767.0496716616371,260.3834547374064,0.030064191530183502,1.5149111330081156e-06,0.0012653497709537362,16,,,0.0024448075946388865,False,2.02569964942923,0.14188135412882533,2,0.25,0.020428422248081887,0.0224997827642332,0.0021011058526559804,0.1665,0.0013208993254444064,0.013131673951139141,0.00017214629507440821,0.9984604151584712,0.008033549697753294,0.0,-0.04771612579476855,0.002753651984225424,1.0,0.6119681165445054,2.0,2.0224,0.1406,0.23238652854248398,0.013360597504956218,0.013360597504956218,0.019907094042360397,1.0,0.5293764361216091,HOLD
00308,benign_train,train,False,199727.04346245035,767.0496716616371,260.3834547374064,0.030064191530183502,1.5149111330081156e-06,0.0012653497709537362,16,,,0.0024448075946388865,False,2.02569964942923,0.14188135412882533,2,0.5,0.028495736581917824,0.030435548748941412,0.002269619531347491,0.3715,0.0013208993254444064,0.013131673951139141,0.0004009909896071238,0.9984604151584712,0.01359487966992995,0.0,-0.04934651823667285,-0.06213755300391603,1.0,0.6119681165445054,2.0,2.0224,0.1406,0.23238652854248398,0.013360597504956218,0.013360597504956218,0.027042336868848604,1.0,0.5293764361216091,HOLD
00308,benign_train,train,False,199727.04346245035,767.0496716616371,260.3834547374064,0.030064191530183502,1.5149111330081156e-06,0.0012653497709537362,16,,,0.0024448075946388865,False,2.02569964942923,0.14188135412882533,2,1.0,0.047920494808396684,0.050130157157043415,0.002269619531347491,0.8375,0.0013208993254444064,0.013131673951139141,0.0007320592106696497,0.998384272998891,0.014964264231930856,0.0,-0.061545268565149226,-0.013117756145735099,1.0,0.6119681165445054,2.0,2.0224,0.1406,0.23238652854248398,0.013360597504956218,0.013360597504956218,0.04052711537912393,1.0,0.5293764361216091,HOLD
00309,benign_train,train,False,129295.47945911685,810.2657781338278,159.57168986811354,0.015671416268930222,2.2223438700537535e-06,0.0018321735616265245,16,,,0.0009959455562457296,False,1.715811438658456,0.09402498755097466,1,0.25,0.06602928656875412,0.07098148453759699,0.002333376144878003,0.208,0.001620532380576106,0.019186086972700602,0.0006901807445717301,0.9983016865258759,0.010296704319891414,0.0,0.24079258440877555,-0.05384072566035181,1.0,0.5207858654971539,2.0,1.6954,0.094,0.025983248813568505,,0.025983248813568505,0.06480212266619956,1.0,0.12340339238470222,HOLD
00309,benign_train,train,False,129295.47945911685,810.2657781338278,159.57168986811354,0.015671416268930222,2.2223438700537535e-06,0.0018321735616265245,16,,,0.0009959455562457296,False,1.715811438658456,0.09402498755097466,1,0.5,0.131924686976776,0.13958170902983635,0.0027567081509795614,0.4385,0.001620532380576106,0.019186086972700602,0.0009602880470388334,0.9980689559392854,0.0072243017371679845,0.0,0.19022438049103974,-0.0616808608584454,1.0,0.5207858654971539,2.0,1.6954,0.094,0.025983248813568505,,0.025983248813568505,0.1257359506644173,1.0,0.12340339238470222,HOLD
00309,benign_train,train,False,129295.47945911685,810.2657781338278,159.57168986811354,0.015671416268930222,2.2223438700537535e-06,0.0018321735616265245,16,,,0.0009959455562457296,False,1.715811438658456,0.09402498755097466,1,1.0,0.298978606244678,0.31193147307416297,0.004011593279980145,0.7829999999999999,0.001620532380576106,0.019186086972700602,0.002747975108543008,0.9961391303131497,0.009160570291808137,0.0,0.2286949318531308,-0.026983476580476028,1.0,0.5207858654971539,2.0,1.6954,0.094,0.025983248813568505,,0.025983248813568505,0.24317666670641414,1.0,0.12340339238470222,HOLD
00310,benign_train,train,False,970247.8582474022,775.4145649553274,1251.263391348987,0.005622629833154897,1.2755062880724737e-06,0.0012045455669199255,16,,,0.0007481956781131263,True,2.8572548251591563,0.06959878391950378,2,0.25,0.06765273504467552,0.0708970250900908,0.0025868434513023437,0.20550000000000002,0.0020396539133607874,0.02673676098566416,0.001310650917333576,0.9981763086291175,0.019091022615204983,0.0,0.46677375936506216,-0.0658016594089992,1.0,0.5792353855703865,2.0,2.8588,0.06960000000000001,0.11769553968705981,0.008160918541574746,0.008160918541574746,0.06695929041042448,1.0,0.13093703260302902,HOLD
00310,benign_train,train,False,970247.8582474022,775.4145649553274,1251.263391348987,0.005622629833154897,1.2755062880724737e-06,0.0012045455669199255,16,,,0.0007481956781131263,True,2.8572548251591563,0.06959878391950378,2,0.5,0.11826027694173705,0.12621871083640043,0.0025868434513023437,0.4215,0.0020396539133607874,0.02673676098566416,0.0018746438159329057,0.9973359051959277,0.0157189289175367,0.0,0.3552691188829642,0.02233572753547132,1.0,0.5792353855703865,2.0,2.8588,0.06960000000000001,0.11769553968705981,0.008160918541574746,0.008160918541574746,0.11646938194460903,1.0,0.13093703260302902,HOLD
00310,benign_train,train,False,970247.8582474022,775.4145649553274,1251.263391348987,0.005622629833154897,1.2755062880724737e-06,0.0012045455669199255,16,,,0.0007481956781131263,True,2.8572548251591563,0.06959878391950378,2,1.0,0.1591311227111338,0.16521131953976098,0.0027858317843166692,0.588,0.0020396539133607874,0.02673676098566416,0.0021040317273521053,0.9968614384483124,0.013139430310169264,0.0,0.46367093850558855,0.024771793616536517,1.0,0.5792353855703865,2.0,2.8588,0.06960000000000001,0.11769553968705981,0.008160918541574746,0.008160918541574746,0.15197358641886666,1.0,0.13093703260302902,HOLD
00311,benign_train,train,False,336473.986670569,760.1450379084783,442.64445584801746,0.0011063466313835913,2.305215485086722e-06,0.003928274232041709,14,,,0.004803608013184157,True,0.9616744077291974,0.02861454855311432,1,0.25,0.011493316906611702,0.01692909523826163,0.005905981987500765,0.25,0.0037350911698276895,0.006028929874460223,-0.0003211480008032007,0.9968240297255916,-0.025705583489460913,0.0,0.08636923786025068,-0.026539102354055315,1.0,0.6067269814760207,2.0,0.9646,0.0286,0.0005758863675850989,,0.0005758863675850989,0.010395009881734413,1.0,0.16948066717947796,HOLD
00311,benign_train,train,False,336473.986670569,760.1450379084783,442.64445584801746,0.0011063466313835913,2.305215485086722e-06,0.003928274232041709,14,,,0.004803608013184157,True,0.9616744077291974,0.02861454855311432,1,0.5,0.02074529485891652,0.02861672256893748,0.006755614000132228,0.29100000000000004,0.0037350911698276895,0.006028929874460223,0.001085941339572479,0.9963797124132812,0.049939140702302126,0.0,0.14535685676099924,-0.03802075742608504,1.0,0.6067269814760207,2.0,0.9646,0.0286,0.0005758863675850989,,0.0005758863675850989,0.01794772208518187,1.0,0.16948066717947796,HOLD
00311,benign_train,train,False,336473.986670569,760.1450379084783,442.64445584801746,0.0011063466313835913,2.305215485086722e-06,0.003928274232041709,14,,,0.004803608013184157,True,0.9616744077291974,0.02861454855311432,1,1.0,0.0357722343573992,0.0466662311927141,0.006838505096349432,0.6955,0.0037350911698276895,0.006028929874460223,0.0008220770850459317,0.9963797124132812,0.022355918790681693,0.0,0.1703135609266946,-0.061798536171413586,1.0,0.6067269814760207,2.0,0.9646,0.0286,0.0005758863675850989,,0.0005758863675850989,0.024043159755020506,1.0,0.16948066717947796,HOLD
