event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00312,benign_train,train,False,423346.42019215395,777.8519125659195,544.2506643657281,0.015120201133641362,1.0691281097761071e-06,0.0005744438735291325,12,,,0.0008600986556969002,True,1.9425092164112128,0.06105005149897102,2,0.25,0.03553674477338712,0.03700307109049993,0.0011714978827258038,0.19249999999999998,0.0011362753615924398,0.018063848777956634,0.0012977010849065194,0.9983867748878451,0.03551769849654881,0.0,0.09034011951515078,0.11533688043882567,1.0,0.6131336800642242,2.0,1.9396,0.061000000000000006,0.3187047893647894,0.009607952465103153,0.009607952465103153,0.03543912228618714,1.0,0.28795898903766215,HOLD
00312,benign_train,train,False,423346.42019215395,777.8519125659195,544.2506643657281,0.015120201133641362,1.0691281097761071e-06,0.0005744438735291325,12,,,0.0008600986556969002,True,1.9425092164112128,0.06105005149897102,2,0.5,0.061340951631712506,0.06438685162191936,0.0011714978827258038,0.41300000000000003,0.0011362753615924398,0.018063848777956634,0.0023424744041359888,0.9972689603061046,0.03757521088183685,0.0,0.05451092332697294,0.06319724758513685,1.0,0.6131336800642242,2.0,1.9396,0.061000000000000006,0.3187047893647894,0.009607952465103153,0.009607952465103153,0.061048084170112565,1.0,0.28795898903766215,HOLD
00312,benign_train,train,False,423346.42019215395,777.8519125659195,544.2506643657281,0.015120201133641362,1.0691281097761071e-06,0.0005744438735291325,12,,,0.0008600986556969002,True,1.9425092164112128,0.06105005149897102,2,1.0,0.10363716023346053,0.10729296648310899,0.0011714978827258038,0.8009999999999999,0.0011362753615924398,0.018063848777956634,0.004148513183882653,0.9953009523141236,0.0396466530114801,0.0,0.18522755307679825,0.04155368912696972,1.0,0.6131336800642242,2.0,1.9396,0.061000000000000006,0.3187047893647894,0.009607952465103153,0.009607952465103153,0.10187992182026966,1.0,0.28795898903766215,HOLD
00313,benign_train,train,False,289324.304728313,789.7186256603158,366.36378493212976,0.029426072470520766,3.293387634041264e-05,0.004402641632337402,14,,,0.01787671669386084,True,1.2581060510620805,0.11246428344570798,1,0.25,0.014462640455383828,0.02332645633345932,0.007012585619356096,0.010499999999999999,0.005174770890470221,0.01483812623686017,-0.0004107897090992226,0.9971334939298224,-0.026566595161060778,0.0,0.032678181788325995,0.06685673048719845,1.0,0.602554325130107,2.0,1.242,0.1126,0.006501610301955285,,0.006501610301955285,0.014196337020549928,1.0,2.309872339826935,HOLD
00313,benign_train,train,False,289324.304728313,789.7186256603158,366.36378493212976,0.029426072470520766,3.293387634041264e-05,0.004402641632337402,14,,,0.01787671669386084,True,1.2581060510620805,0.11246428344570798,1,0.5,0.018415876305370477,0.02555672339154727,0.007944638270186202,0.0315,0.005174770890470221,0.01483812623686017,0.00014603997079283822,0.9971334939298224,0.007521678058509429,0.0,0.07165442491967844,0.0692165174938987,1.0,0.602554325130107,2.0,1.242,0.1126,0.006501610301955285,,0.006501610301955285,0.017605874796731077,1.0,2.309872339826935,HOLD
00313,benign_train,train,False,289324.304728313,789.7186256603158,366.36378493212976,0.029426072470520766,3.293387634041264e-05,0.004402641632337402,14,,,0.01787671669386084,True,1.2581060510620805,0.11246428344570798,1,1.0,0.023484298297858083,0.032802326338539245,0.007944638270186202,0.034,0.005174770890470221,0.01483812623686017,2.793408696392005e-05,0.9963944023686889,0.0011408980001833976,0.0,0.06435211550773763,0.0677555804420562,1.0,0.602554325130107,2.0,1.242,0.1126,0.006501610301955285,,0.006501610301955285,0.0202997816034157,1.0,2.309872339826935,HOLD
00314,benign_train,train,False,213112.0260789499,794.7431175732905,268.15208759489116,0.010206609954506818,3.5621896971604e-05,0.003114707614987105,14,,,0.008356601754292403,False,0.41503908123936034,0.04792039434971713,1,0.25,0.01238350600414511,0.01596417621563442,0.00527421927011611,0.049,0.0025507560828727516,0.009913784835512963,0.0004961709792088627,0.9976516128398888,0.037073318385719686,0.0,-0.07146116995593592,-0.10321192090323814,1.0,0.629236935150756,2.0,0.4122,0.0478,0.011565987386328747,,0.011565987386328747,0.011682147754810641,1.0,0.66979690224378,HOLD
00314,benign_train,train,False,213112.0260789499,794.7431175732905,268.15208759489116,0.010206609954506818,3.5621896971604e-05,0.003114707614987105,14,,,0.008356601754292403,False,0.41503908123936034,0.04792039434971713,1,0.5,0.023112425962778002,0.026026336042203748,0.00527421927011611,0.422,0.0025507560828727516,0.009913784835512963,0.0008062230806152607,0.996832679814775,0.03343600025396928,0.0,0.025385902619944115,-0.06321067699959887,1.0,0.629236935150756,2.0,0.4122,0.0478,0.011565987386328747,,0.011565987386328747,0.021232785683851136,1.0,0.66979690224378,HOLD
00314,benign_train,train,False,213112.0260789499,794.7431175732905,268.15208759489116,0.010206609954506818,3.5621896971604e-05,0.003114707614987105,14,,,0.008356601754292403,False,0.41503908123936034,0.04792039434971713,1,1.0,0.04620518391781711,0.05135942457371588,0.00527421927011611,0.8540000000000001,0.0025507560828727516,0.009913784835512963,0.0005948915050760108,0.996832679814775,0.012602249492591748,0.0,0.053025904644919186,-0.05155499949812754,1.0,0.629236935150756,2.0,0.4122,0.0478,0.011565987386328747,,0.011565987386328747,0.035469720684018075,1.0,0.66979690224378,HOLD
00315,benign_train,train,False,641843.6045063557,770.5533458369805,832.9645286390661,0.011039526482844111,2.8281229530574268e-05,0.000967726318953744,14,,,0.0010306961539941297,False,2.060740394777464,0.13960080872878644,2,0.25,0.0372264394249595,0.03968341358927823,0.0015965146679936862,0.212,0.0034868947016092654,0.01561128426204386,0.004887800824751528,0.9943340365030966,0.12786440218547,0.0,-0.18702596465942495,0.015045524443321887,1.0,0.5269679713132746,2.0,2.0588,0.13920000000000002,0.026660511841208212,0.0034339080037388836,0.0034339080037388836,0.03679102699982139,1.0,0.3710130622192054,HOLD
00315,benign_train,train,False,641843.6045063557,770.5533458369805,832.9645286390661,0.011039526482844111,2.8281229530574268e-05,0.000967726318953744,14,,,0.0010306961539941297,False,2.060740394777464,0.13960080872878644,2,0.5,0.07791082624740693,0.08257161073999747,0.0016379881008347491,0.437,0.0034868947016092654,0.01561128426204386,0.008123653961212812,0.9911807808258376,0.10294726778988404,0.0,-0.06850120473010639,0.048832563115045496,1.0,0.5269679713132746,2.0,2.0588,0.13920000000000002,0.026660511841208212,0.0034339080037388836,0.0034339080037388836,0.07560935847811649,1.0,0.3710130622192054,HOLD
00315,benign_train,train,False,641843.6045063557,770.5533458369805,832.9645286390661,0.011039526482844111,2.8281229530574268e-05,0.000967726318953744,14,,,0.0010306961539941297,False,2.060740394777464,0.13960080872878644,2,1.0,0.18866019040894702,0.19923124443503393,0.001824589238772838,0.796,0.0034868947016092654,0.01561128426204386,0.012738428481511606,0.9863395409304737,0.06716448219336325,0.0,-0.11179704803157389,0.039036754233275926,1.0,0.5269679713132746,2.0,2.0588,0.13920000000000002,0.026660511841208212,0.0034339080037388836,0.0034339080037388836,0.15913503008181445,1.0,0.3710130622192054,HOLD
00316,benign_train,train,False,101714.39590372382,829.9342966546551,122.5571666500828,0.0011703859724128511,1.9486508788312303e-05,0.0010776493933293545,14,,,0.003411099275582349,True,0.3176525029926802,0.02009879732217604,2,0.25,0.024186989764596066,0.025356221133373828,0.0017521431613145236,0.178,0.0018633522764043016,0.014383960028256525,0.0013228773778571961,0.9981639630128767,0.05252225018635178,0.0,-0.047069577678913274,0.06110979538833428,1.0,0.6313998941129447,2.0,0.31720000000000004,0.0204,0.2760970996031702,0.02722682546200872,0.02722682546200872,0.023994681748425752,1.0,0.4467425124250468,HOLD
00316,benign_train,train,False,101714.39590372382,829.9342966546551,122.5571666500828,0.0011703859724128511,1.9486508788312303e-05,0.0010776493933293545,14,,,0.003411099275582349,True,0.3176525029926802,0.02009879732217604,2,0.5,0.038038538318598616,0.040751582173339705,0.0017521431613145236,0.39849999999999997,0.0018633522764043016,0.014383960028256525,0.001643778863084343,0.9978185613531027,0.04210656786556015,0.0,0.021350846569138222,0.035839578257636236,1.0,0.6313998941129447,2.0,0.31720000000000004,0.0204,0.2760970996031702,0.02722682546200872,0.02722682546200872,0.03733340685091663,1.0,0.4467425124250468,HOLD
00316,benign_train,train,False,101714.39590372382,829.9342966546551,122.5571666500828,0.0011703859724128511,1.9486508788312303e-05,0.0010776493933293545,14,,,0.003411099275582349,True,0.3176525029926802,0.02009879732217604,2,1.0,0.06818202830710854,0.07145682641531853,0.0017521431613145236,0.8270000000000001,0.0018633522764043016,0.014383960028256525,0.003087544043892237,0.9959923174306771,0.04462927901139591,0.0,0.06220214108681427,0.047094698966221496,1.0,0.6313998941129447,2.0,0.31720000000000004,0.0204,0.2760970996031702,0.02722682546200872,0.02722682546200872,0.06335295066189625,1.0,0.4467425124250468,HOLD
00317,benign_train,train,False,445649.377548563,797.5832137899381,558.7496951332968,0.003348846073216142,3.8020192785923095e-05,0.002172970748285564,16,,,0.0009250781309521467,False,1.7220550243383033,0.0,1,0.25,0.058426615930080486,0.06273864432503407,0.004025407295014952,0.2255,0.005830525650478355,0.014963416609643277,0.011203581672040322,0.9879356637725526,0.1885280104999098,0.0,0.009764734737894874,0.08897407195030606,1.0,0.5801828232235745,1.0,1.6740000000000002,0.0,0.037217144586579654,,0.037217144586579654,0.056653015930843105,1.0,0.1639391921761657,HOLD
00317,benign_train,train,False,445649.377548563,797.5832137899381,558.7496951332968,0.003348846073216142,3.8020192785923095e-05,0.002172970748285564,16,,,0.0009250781309521467,False,1.7220550243383033,0.0,1,0.5,0.18456035574444254,0.20188455849512474,0.005054459225424363,0.3655,0.005830525650478355,0.014963416609643277,0.024088061225922167,0.9735073669605981,0.12981254066518783,0.0,0.17152684584516406,0.18038134640942585,1.0,0.5801828232235745,1.0,1.6740000000000002,0.0,0.037217144586579654,,0.037217144586579654,0.1755712882851854,1.0,0.1639391921761657,HOLD
00317,benign_train,train,False,445649.377548563,797.5832137899381,558.7496951332968,0.003348846073216142,3.8020192785923095e-05,0.002172970748285564,16,,,0.0009250781309521467,False,1.7220550243383033,0.0,1,1.0,0.5930677819717518,0.6346037100878279,0.005054459225424363,0.65,0.005830525650478355,0.014963416609643277,0.04510523852493701,0.9528563853350506,0.0759260809856236,0.0,0.27254425093956874,0.09598314986718873,1.0,0.5801828232235745,1.0,1.6740000000000002,0.0,0.037217144586579654,,0.037217144586579654,0.48022926339508776,1.0,0.1639391921761657,HOLD
00318,benign_train,train,False,734007.6249327287,820.8190256552302,894.2380743998921,0.010372037806212632,2.12813585102355e-06,0.0028718704379014155,16,,,0.007325267904283516,True,0.389582637267514,0.02331707316280026,1,0.25,0.018947872543883814,0.024644097652044897,0.005207223138544666,0.0745,0.003157294732775368,0.01280605263733513,0.00027849903966542175,0.9974065864275182,0.013961340441330015,0.0,0.01779351807162018,0.012742811127427988,1.0,0.5992140331950806,2.0,0.3874,0.023200000000000002,0.002731027368606753,,0.002731027368606753,0.01861227196936696,1.0,0.4854068286166413,HOLD
00318,benign_train,train,False,734007.6249327287,820.8190256552302,894.2380743998921,0.010372037806212632,2.12813585102355e-06,0.0028718704379014155,16,,,0.007325267904283516,True,0.389582637267514,0.02331707316280026,1,0.5,0.029189403115364373,0.032749935567775015,0.005207223138544666,0.313,0.003157294732775368,0.01280605263733513,0.0009369884556942044,0.9966144319021508,0.031036998383626217,0.0,0.0008301889185868593,0.00929237497402573,1.0,0.5992140331950806,2.0,0.3874,0.023200000000000002,0.002731027368606753,,0.002731027368606753,0.027876771423178678,1.0,0.4854068286166413,HOLD
00318,benign_train,train,False,734007.6249327287,820.8190256552302,894.2380743998921,0.010372037806212632,2.12813585102355e-06,0.0028718704379014155,16,,,0.007325267904283516,True,0.389582637267514,0.02331707316280026,1,1.0,0.04853932562700229,0.05301047522757223,0.005207223138544666,0.7585,0.003157294732775368,0.01280605263733513,0.001569603762873838,0.9958280378873128,0.03168399535132746,0.0,-0.03254061928111116,0.05700650378400663,1.0,0.5992140331950806,2.0,0.3874,0.023200000000000002,0.002731027368606753,,0.002731027368606753,0.03972439545922888,1.0,0.4854068286166413,HOLD
00319,benign_train,train,False,204926.01715678148,765.8488765503713,267.580228203551,0.03310109062930629,3.950054180879954e-06,0.0005328272031496644,16,,,0.0007155872709087938,False,2.4616316352775836,0.11626092981598501,2,0.25,0.0407436536691857,0.04182683858584928,0.0009093108271355147,0.2085,0.0007785786706984302,0.019227940030395706,0.0006281497622355861,0.9990532147224566,0.015047790670495938,0.0,0.0417526784883748,0.028612185704455066,1.0,0.5929390724188051,2.0,2.472,0.1164,0.31810346628698705,0.0009779412192898462,0.0009779412192898462,0.04053166713971941,1.0,0.3404117739789214,HOLD
00319,benign_train,train,False,204926.01715678148,765.8488765503713,267.580228203551,0.03310109062930629,3.950054180879954e-06,0.0005328272031496644,16,,,0.0007155872709087938,False,2.4616316352775836,0.11626092981598501,2,0.5,0.0751719589586289,0.07785903141676616,0.0010431943550830278,0.42450000000000004,0.0007785786706984302,0.019227940030395706,0.00111896694063401,0.9984950285590438,0.014690011336609474,0.0,-0.03178496127618947,0.04480436105697262,1.0,0.5929390724188051,2.0,2.472,0.1164,0.31810346628698705,0.0009779412192898462,0.0009779412192898462,0.07289589051218394,1.0,0.3404117739789214,HOLD
00319,benign_train,train,False,204926.01715678148,765.8488765503713,267.580228203551,0.03310109062930629,3.950054180879954e-06,0.0005328272031496644,16,,,0.0007155872709087938,False,2.4616316352775836,0.11626092981598501,2,1.0,0.13115103138642753,0.13686108818108966,0.0011491812044925867,0.821,0.0007785786706984302,0.019227940030395706,0.001773248397898962,0.9978934006121427,0.013418347017767446,0.0,0.3041018368798181,0.06068189007007661,1.0,0.5929390724188051,2.0,2.472,0.1164,0.31810346628698705,0.0009779412192898462,0.0009779412192898462,0.08963509117043568,1.0,0.3404117739789214,HOLD
00320,benign_train,train,False,485047.25686569593,833.4905726756157,581.9469023010419,0.003000662608157054,1.2123500247291357e-05,0.0025286789803356676,16,,,0.007715447229285349,False,1.0883044267938746,0.0,1,0.25,0.027302240045197736,0.030418454911131782,0.005087408825331459,0.135,0.0035718914594508925,0.013896267108904566,0.001587983033926394,0.9967471797231316,0.0561080335475368,0.0,0.07579707779160057,0.10323916829439546,1.0,0.5908050062408221,1.0,1.0832000000000002,0.0,0.00824963071662399,,0.00824963071662399,0.02651179149627723,1.0,0.3749330075604185,HOLD
00320,benign_train,train,False,485047.25686569593,833.4905726756157,581.9469023010419,0.003000662608157054,1.2123500247291357e-05,0.0025286789803356676,16,,,0.007715447229285349,False,1.0883044267938746,0.0,1,0.5,0.047579183446694824,0.05053035520422185,0.005087408825331459,0.3745,0.0035718914594508925,0.013896267108904566,0.0013260557350664554,0.9962681711245294,0.02729678930321082,0.0,0.03717704762382735,0.1544200857969118,1.0,0.5908050062408221,1.0,1.0832000000000002,0.0,0.00824963071662399,,0.00824963071662399,0.04476803649072536,1.0,0.3749330075604185,HOLD
00320,benign_train,train,False,485047.25686569593,833.4905726756157,581.9469023010419,0.003000662608157054,1.2123500247291357e-05,0.0025286789803356676,16,,,0.007715447229285349,False,1.0883044267938746,0.0,1,1.0,0.07203570310938089,0.07684401546364251,0.005087408825331459,0.7255,0.0035718914594508925,0.013896267108904566,0.0022469589865606442,0.9960727336742833,0.030765213325810226,0.0,0.0655785535633913,0.14301749317624352,1.0,0.5908050062408221,1.0,1.0832000000000002,0.0,0.00824963071662399,,0.00824963071662399,0.054705239615168086,1.0,0.3749330075604185,HOLD
00321,benign_train,train,False,149191.26344741124,830.3895994306362,179.66417636938797,0.0026340153692380407,3.701770140863678e-05,0.0024333648662921282,14,,,0.003580130664398667,False,0.9019189874536584,0.0,1,0.25,0.034597964499940445,0.03766669213794456,0.004020486197668415,0.1825,0.0037427240300262404,0.011911201671583304,0.0021432964707641996,0.9964664250659,0.060208399577672066,0.0,0.07853728833345111,0.04171713605465173,1.0,0.6138128322209643,1.0,0.9082,0.0,0.013172759316015803,,0.013172759316015803,0.03385478358283207,1.0,0.3390313550482027,HOLD
00321,benign_train,train,False,149191.26344741124,830.3895994306362,179.66417636938797,0.0026340153692380407,3.701770140863678e-05,0.0024333648662921282,14,,,0.003580130664398667,False,0.9019189874536584,0.0,1,0.5,0.0666714677524082,0.07087835911118998,0.004654017819340726,0.43150000000000005,0.0037427240300262404,0.011911201671583304,0.003631220759670466,0.9936484891842964,0.053659553727371946,0.0,-0.01570856477241221,0.007576238908460511,1.0,0.6138128322209643,1.0,0.9082,0.0,0.013172759316015803,,0.013172759316015803,0.06336979407442894,1.0,0.3390313550482027,HOLD
00321,benign_train,train,False,149191.26344741124,830.3895994306362,179.66417636938797,0.0026340153692380407,3.701770140863678e-05,0.0024333648662921282,14,,,0.003580130664398667,False,0.9019189874536584,0.0,1,1.0,0.1456075382445414,0.156429474140377,0.004654017819340726,0.816,0.0037427240300262404,0.011911201671583304,0.007107688858801209,0.9911706949850438,0.048481060004879034,0.0,0.007614678791375199,0.008248873639274094,1.0,0.6138128322209643,1.0,0.9082,0.0,0.013172759316015803,,0.013172759316015803,0.11790272142641874,1.0,0.3390313550482027,HOLD
00322,benign_train,train,False,117951.79873598898,778.1043977696899,151.58865452255338,0.0029517719732666354,8.734062077608331e-06,0.004012723211905168,16,,,0.006295522486379426,True,2.16542163546503,0.0,1,0.25,0.012976820273763238,0.019422855640491125,0.005431007964655996,0.0145,0.004318421681781557,0.0050458992944363255,0.0007312574124914706,0.9961542709438668,0.052319297105376646,0.0,0.005340934387183876,0.02800893023486903,1.0,0.57920029031072,1.0,2.1710000000000003,0.0,0.00480262552004973,,0.00480262552004973,0.012569365769756704,1.0,0.6194113333970463,HOLD
00322,benign_train,train,False,117951.79873598898,778.1043977696899,151.58865452255338,0.0029517719732666354,8.734062077608331e-06,0.004012723211905168,16,,,0.006295522486379426,True,2.16542163546503,0.0,1,0.5,0.021112009485252783,0.026370209790253774,0.005575418651573626,0.1955,0.004318421681781557,0.0050458992944363255,0.0013384896986203536,0.9961542709438668,0.06053225056334368,0.0,-0.009852247901013144,0.003746855344542447,1.0,0.57920029031072,1.0,2.1710000000000003,0.0,0.00480262552004973,,0.00480262552004973,0.019840648861052013,1.0,0.6194113333970463,HOLD
00322,benign_train,train,False,117951.79873598898,778.1043977696899,151.58865452255338,0.0029517719732666354,8.734062077608331e-06,0.004012723211905168,16,,,0.006295522486379426,True,2.16542163546503,0.0,1,1.0,0.042342706777482954,0.04888077735164228,0.0060344496591474735,0.798,0.004318421681781557,0.0050458992944363255,0.001627615349150575,0.9953384924385872,0.037552231278645945,0.0,-0.04848774165214038,-0.002976739112291877,1.0,0.57920029031072,1.0,2.1710000000000003,0.0,0.00480262552004973,,0.00480262552004973,0.03461912442458317,1.0,0.6194113333970463,HOLD
00323,benign_train,train,False,161297.96884399262,811.4520284402367,198.77696178052278,0.0031120432325498835,6.852760186815061e-06,0.0020334509406355686,12,,,0.0008021356738012472,False,1.39529518603886,0.0,1,0.25,0.17072561312308268,0.1818686025024063,0.0033952322511157725,0.2145,0.002870698853300893,0.031857235389573975,0.0029906184758855844,0.9965355328410955,0.017415098548765044,0.0,0.39657402673121855,-0.15105197145838895,1.0,0.5298116945730292,1.0,1.3868,0.0,0.013736299392324458,,0.013736299392324458,0.1673717841540275,1.0,0.11153490012505429,HOLD
00323,benign_train,train,False,161297.96884399262,811.4520284402367,198.77696178052278,0.0031120432325498835,6.852760186815061e-06,0.0020334509406355686,12,,,0.0008021356738012472,False,1.39529518603886,0.0,1,0.5,0.3617853668997844,0.3785851478133117,0.004885823330492201,0.3695,0.002870698853300893,0.031857235389573975,0.0043414814770762,0.9948043094846125,0.011967079913329272,0.0,0.9616877958790352,-0.12953938286375757,1.0,0.5298116945730292,1.0,1.3868,0.0,0.013736299392324458,,0.013736299392324458,0.3414139628381273,1.0,0.11153490012505429,HOLD
00323,benign_train,train,False,161297.96884399262,811.4520284402367,198.77696178052278,0.0031120432325498835,6.852760186815061e-06,0.0020334509406355686,12,,,0.0008021356738012472,False,1.39529518603886,0.0,1,1.0,0.6171709301140955,0.6218412370841219,0.004885823330492201,0.6575,0.002870698853300893,0.031857235389573975,0.007640506183518465,0.9908669509876992,0.012359860050533694,0.0,0.8575545222506182,-0.0561941288157061,1.0,0.5298116945730292,1.0,1.3868,0.0,0.013736299392324458,,0.013736299392324458,0.4558973118273128,1.0,0.11153490012505429,HOLD
00324,benign_train,train,False,911524.5870250765,771.5058449628858,1181.4875972442262,0.014924786070989208,1.5739461343893026e-06,0.0006435259508232385,14,,,0.0005352818362008576,False,0.7947006938301862,0.13416208350751344,2,0.25,0.027206415329278914,0.027876135738758905,0.0009238799771753882,0.19349999999999998,0.0012903802287069436,0.014178153110943021,0.0016863485604037699,0.9980129099119524,0.059785993389003984,0.0,-0.05938373544492662,-0.09393738688294165,1.0,0.6074461230438003,1.0,0.7934,0.0,0.07235816091510205,,0.07235816091510205,0.026829319747843618,1.0,0.257265424568498,HOLD
00324,benign_train,train,False,911524.5870250765,771.5058449628858,1181.4875972442262,0.014924786070989208,1.5739461343893026e-06,0.0006435259508232385,14,,,0.0005352818362008576,False,0.7947006938301862,0.13416208350751344,2,0.5,0.03911866592200115,0.04035799238107465,0.0009238799771753882,0.377,0.0012903802287069436,0.014178153110943021,0.0021918748795573483,0.9971850489106279,0.054634789796320714,0.0,0.013094231481841056,-0.029195156033499314,1.0,0.6074461230438003,1.0,0.7934,0.0,0.07235816091510205,,0.07235816091510205,0.0377422673726347,1.0,0.257265424568498,HOLD
00324,benign_train,train,False,911524.5870250765,771.5058449628858,1181.4875972442262,0.014924786070989208,1.5739461343893026e-06,0.0006435259508232385,14,,,0.0005352818362008576,False,0.7947006938301862,0.13416208350751344,2,1.0,0.05109964212470846,0.052217630013488454,0.0009238799771753882,0.678,0.0012903802287069436,0.014178153110943021,0.0028860722139290923,0.9965004906713314,0.055395240662514285,0.0,0.4033427440210269,0.027292250525687983,1.0,0.6074461230438003,1.0,0.7934,0.0,0.07235816091510205,,0.07235816091510205,0.04186080748273623,1.0,0.257265424568498,HOLD
00325,benign_train,train,False,385364.103222175,811.8299305439507,474.68575464317917,0.0015425533494916473,1.0667200924259328e-06,0.0007507113361122685,16,,,0.000565180397783535,False,1.087993449881227,0.0,1,0.25,0.14612546290943357,0.15341687812847818,0.0017723485179840944,0.216,0.001159201437140951,0.044213421357732416,0.0029609387587594713,0.9965691090385158,0.020125263840849523,0.0,1.058239305238938,0.0958766270105176,1.0,0.5324767019124113,1.0,1.0874000000000001,0.0,0.001245171976970827,,0.001245171976970827,0.14522933333384222,1.0,0.06237528917463209,HOLD
00325,benign_train,train,False,385364.103222175,811.8299305439507,474.68575464317917,0.0015425533494916473,1.0667200924259328e-06,0.0007507113361122685,16,,,0.000565180397783535,False,1.087993449881227,0.0,1,0.5,0.2922756114252199,0.30776291892525864,0.0017723485179840944,0.40049999999999997,0.001159201437140951,0.044213421357732416,0.006450987527848369,0.992831342952197,0.021996331357042476,0.0,0.9735572445958122,0.05940396662275299,1.0,0.5324767019124113,1.0,1.0874000000000001,0.0,0.001245171976970827,,0.001245171976970827,0.28217174137945567,1.0,0.06237528917463209,HOLD
00325,benign_train,train,False,385364.103222175,811.8299305439507,474.68575464317917,0.0015425533494916473,1.0667200924259328e-06,0.0007507113361122685,16,,,0.000565180397783535,False,1.087993449881227,0.0,1,1.0,0.35350371921154733,0.3554096781396894,0.0017723485179840944,0.4795,0.001159201437140951,0.044213421357732416,0.008980001656014647,0.9903990452465813,0.025331191661365618,0.0,1.361531020881319,0.17941215966363483,1.0,0.5324767019124113,1.0,1.0874000000000001,0.0,0.001245171976970827,,0.001245171976970827,0.25437177368948904,1.0,0.06237528917463209,HOLD
00326,benign_train,train,False,320630.63325464336,799.0498296693441,401.2648790468098,0.029679436539395664,3.6817848950654333e-06,0.0012201606680474887,12,,,0.0022959769931981287,True,1.6343525354649044,0.059015167397988934,2,0.25,0.02056725495929826,0.02240510367308929,0.002493560638753841,0.106,0.0021128314994299318,0.01612502242180388,0.0005167578894538672,0.9983409354050408,0.023960299557319327,0.0,0.10345792377722131,0.06341729047179995,1.0,0.5463787898656814,2.0,1.6464,0.059000000000000004,0.11592535391549452,0.01088135521323097,0.01088135521323097,0.020105485033998984,1.0,0.7766613801587496,HOLD
00326,benign_train,train,False,320630.63325464336,799.0498296693441,401.2648790468098,0.029679436539395664,3.6817848950654333e-06,0.0012201606680474887,12,,,0.0022959769931981287,True,1.6343525354649044,0.059015167397988934,2,0.5,0.028527250183097312,0.029747246626149033,0.002493560638753841,0.367,0.0021128314994299318,0.01612502242180388,0.0011057543765930118,0.9981383494457939,0.03744860661715102,0.0,0.018691595945976344,0.12811334916382613,1.0,0.5463787898656814,2.0,1.6464,0.059000000000000004,0.11592535391549452,0.01088135521323097,0.01088135521323097,0.0274190031229136,1.0,0.7766613801587496,HOLD
00326,benign_train,train,False,320630.63325464336,799.0498296693441,401.2648790468098,0.029679436539395664,3.6817848950654333e-06,0.0012201606680474887,12,,,0.0022959769931981287,True,1.6343525354649044,0.059015167397988934,2,1.0,0.04800149000682403,0.05098868410461287,0.002493560638753841,0.833,0.0021128314994299318,0.01612502242180388,0.00162386149936689,0.99749945870077,0.03313902289789042,0.0,0.02071354489316308,0.10409187191496981,1.0,0.5463787898656814,2.0,1.6464,0.059000000000000004,0.11592535391549452,0.01088135521323097,0.01088135521323097,0.04319907974157389,1.0,0.7766613801587496,HOLD
00327,benign_train,train,False,419884.7850538521,829.5162669480366,506.1802905911608,0.0015547701746891946,5.2071004081582515e-06,0.001002758525105179,16,,,0.001830335353401944,False,0.31527762281701743,0.0,1,0.25,0.11411947912891203,0.11880481902275625,0.0020919945151654734,0.2,0.0023426001051857263,0.02734694916276658,0.003103528539984191,0.9964772074974133,0.02695919546776985,0.0,0.7260026333341615,0.059769973224854625,1.0,0.6189938556069109,1.0,0.31820000000000004,0.0,0.01096637336847106,,0.01096637336847106,0.11387622581050136,1.0,0.11644295160895268,HOLD
00327,benign_train,train,False,419884.7850538521,829.5162669480366,506.1802905911608,0.0015547701746891946,5.2071004081582515e-06,0.001002758525105179,16,,,0.001830335353401944,False,0.31527762281701743,0.0,1,0.5,0.18684146693522438,0.19572210191081432,0.0021467257205023817,0.3935,0.0023426001051857263,0.02734694916276658,0.005805596358920872,0.9936079211479711,0.030906894274430285,0.0,0.9346621756793467,0.033188102594006084,1.0,0.6189938556069109,1.0,0.31820000000000004,0.0,0.01096637336847106,,0.01096637336847106,0.18194291704292584,1.0,0.11644295160895268,HOLD
00327,benign_train,train,False,419884.7850538521,829.5162669480366,506.1802905911608,0.0015547701746891946,5.2071004081582515e-06,0.001002758525105179,16,,,0.001830335353401944,False,0.31527762281701743,0.0,1,1.0,0.3703735357201278,0.3892194386049535,0.002517689706444674,0.7789999999999999,0.0023426001051857263,0.02734694916276658,0.011235698727403777,0.9878712742591796,0.030254441005379426,0.0,0.9270494305633551,-0.0014418649009230386,1.0,0.6189938556069109,1.0,0.31820000000000004,0.0,0.01096637336847106,,0.01096637336847106,0.30435408258683505,1.0,0.11644295160895268,HOLD
00328,benign_train,train,False,452323.91033560154,772.0176641277848,585.8983950148745,0.01520598269219177,1.4821805881410723e-05,0.002601045882092972,16,,,0.003818995281375875,False,2.7557215207236063,0.181412359742559,1,0.25,0.023736162005124645,0.02585522277844996,0.004010640062640807,0.204,0.003518369875775677,0.01220540815525503,0.0012439207296202983,0.9964232113545405,0.05028753973080353,0.0,0.1459872923112187,-0.03517624568291589,1.0,0.552017317111839,2.0,2.7476000000000003,0.1816,0.0005053501019447459,,0.0005053501019447459,0.02314650546443382,1.0,0.38469813108843454,HOLD
00328,benign_train,train,False,452323.91033560154,772.0176641277848,585.8983950148745,0.01520598269219177,1.4821805881410723e-05,0.002601045882092972,16,,,0.003818995281375875,False,2.7557215207236063,0.181412359742559,1,0.5,0.04405565726511267,0.047521447410232225,0.004010640062640807,0.4415,0.003518369875775677,0.01220540815525503,0.0019978582722845286,0.9962460776085714,0.04434200705427291,0.0,0.11158835749560683,-0.11932877563970308,1.0,0.552017317111839,2.0,2.7476000000000003,0.1816,0.0005053501019447459,,0.0005053501019447459,0.041806677742992314,1.0,0.38469813108843454,HOLD
00328,benign_train,train,False,452323.91033560154,772.0176641277848,585.8983950148745,0.01520598269219177,1.4821805881410723e-05,0.002601045882092972,16,,,0.003818995281375875,False,2.7557215207236063,0.181412359742559,1,1.0,0.08896852007708975,0.09499367816773008,0.004936548211153171,0.8270000000000001,0.003518369875775677,0.01220540815525503,0.004019530232338411,0.9945134728597202,0.04467707403538779,0.0,0.11182764960573308,-0.0870314760757547,1.0,0.552017317111839,2.0,2.7476000000000003,0.1816,0.0005053501019447459,,0.0005053501019447459,0.07189771542109367,1.0,0.38469813108843454,HOLD
00329,benign_train,train,False,323591.31723855756,769.3397496674262,420.60912279450156,0.007884602910793584,3.837793345406543e-06,0.0005788532476210796,14,,,0.0037448599094351007,True,1.2358785690688034,0.0672387802209958,2,0.25,0.021304792952489562,0.021971541426368275,0.0008575500145563947,0.1265,0.00108337371483203,0.015182597764823606,0.0005790765024742151,0.998966648844382,0.02596197614152617,0.0,-0.04525019982733409,-0.015222688015175128,1.0,0.6064759508159706,2.0,1.2364000000000002,0.06720000000000001,0.29764821053506685,0.01398482201003759,0.01398482201003759,0.020971301683249156,1.0,0.6430773226555608,HOLD
00329,benign_train,train,False,323591.31723855756,769.3397496674262,420.60912279450156,0.007884602910793584,3.837793345406543e-06,0.0005788532476210796,14,,,0.0037448599094351007,True,1.2358785690688034,0.0672387802209958,2,0.5,0.030436271768640197,0.03233359442816886,0.0009528301248107339,0.3685,0.00108337371483203,0.015182597764823606,0.0008049085184412071,0.9988889561946606,0.0256044522189224,0.0,0.040476125333873486,-0.058244668597358835,1.0,0.6064759508159706,2.0,1.2364000000000002,0.06720000000000001,0.29764821053506685,0.01398482201003759,0.01398482201003759,0.029602545409430976,1.0,0.6430773226555608,HOLD
00329,benign_train,train,False,323591.31723855756,769.3397496674262,420.60912279450156,0.007884602910793584,3.837793345406543e-06,0.0005788532476210796,14,,,0.0037448599094351007,True,1.2358785690688034,0.0672387802209958,2,1.0,0.049102029150657284,0.05137835946627186,0.0011195775733227305,0.8125,0.00108337371483203,0.015182597764823606,0.0013550637282107544,0.9981120135392504,0.02704608478303473,0.0,0.030404087431921942,-0.0657445566007792,1.0,0.6064759508159706,2.0,1.2364000000000002,0.06720000000000001,0.29764821053506685,0.01398482201003759,0.01398482201003759,0.04574329643068943,1.0,0.6430773226555608,HOLD
00330,benign_train,train,False,742531.1585253602,828.1052203135015,896.6628156796971,0.009701828026045653,1.2934852638496386e-05,0.002072927440911902,12,,,0.003385719737384319,True,2.13559104619666,0.0,1,0.25,0.023783422325490543,0.025106661086117067,0.0028408527071280055,0.1945,0.0027598217160340007,0.01123881955796662,0.0016550673662282071,0.9971676610506207,0.06678122756782938,0.0,0.09302082112347813,0.01312930293178712,1.0,0.6308943391676073,1.0,2.1350000000000002,0.0,0.00037423887644250087,,0.00037423887644250087,0.022998449553465278,1.0,0.5233845071455079,HOLD
00330,benign_train,train,False,742531.1585253602,828.1052203135015,896.6628156796971,0.009701828026045653,1.2934852638496386e-05,0.002072927440911902,12,,,0.003385719737384319,True,2.13559104619666,0.0,1,0.5,0.0401280459852363,0.04327317210839995,0.0030651306419924754,0.40700000000000003,0.0027598217160340007,0.01123881955796662,0.002319132534554595,0.9967055270105653,0.056388104005405254,0.0,0.08254387537456358,0.033887038606192584,1.0,0.6308943391676073,1.0,2.1350000000000002,0.0,0.00037423887644250087,,0.00037423887644250087,0.03743671246859489,1.0,0.5233845071455079,HOLD
00330,benign_train,train,False,742531.1585253602,828.1052203135015,896.6628156796971,0.009701828026045653,1.2934852638496386e-05,0.002072927440911902,12,,,0.003385719737384319,True,2.13559104619666,0.0,1,1.0,0.07853825924417616,0.08450293019865836,0.0032894119803187345,0.83,0.0027598217160340007,0.01123881955796662,0.003183698401314125,0.9953345384113176,0.04002725771933759,0.0,0.11393151939640984,0.027152107935628653,1.0,0.6308943391676073,1.0,2.1350000000000002,0.0,0.00037423887644250087,,0.00037423887644250087,0.0612688650665438,1.0,0.5233845071455079,HOLD
00331,benign_train,train,False,778092.1976065667,812.1129360225572,958.108365343111,0.010855428111044606,3.509793785957616e-06,0.0005760158754640729,14,,,0.006041730193297586,True,0.30501643179181726,0.04203074748652193,1,0.25,0.023205233999533306,0.023847671506626204,0.000990968553844592,0.1265,0.0006881678779117588,0.0180589697126542,0.00012511945096253994,0.9992762852407685,0.005169107266839574,0.0,0.00245860303805752,0.1930357554346987,1.0,0.6258088555512569,2.0,0.3038,0.042,0.010307768249735005,,0.010307768249735005,0.023072298474919668,1.0,0.690420514726342,HOLD
00331,benign_train,train,False,778092.1976065667,812.1129360225572,958.108365343111,0.010855428111044606,3.509793785957616e-06,0.0005760158754640729,14,,,0.006041730193297586,True,0.30501643179181726,0.04203074748652193,1,0.5,0.028304244820439587,0.02911671740808698,0.0010393070072364514,0.298,0.0006881678779117588,0.0180589697126542,0.0002829716177417831,0.9992762852407685,0.009656335437943501,0.0,0.03458775563998146,0.17629897101925168,1.0,0.6258088555512569,2.0,0.3038,0.042,0.010307768249735005,,0.010307768249735005,0.027603315746220526,1.0,0.690420514726342,HOLD
00331,benign_train,train,False,778092.1976065667,812.1129360225572,958.108365343111,0.010855428111044606,3.509793785957616e-06,0.0005760158754640729,14,,,0.006041730193297586,True,0.30501643179181726,0.04203074748652193,1,1.0,0.03916621314378715,0.04120168590481294,0.0010393070072364514,0.777,0.0006881678779117588,0.0180589697126542,0.00031352720841594614,0.9992495451936041,0.007805744775928474,0.0,0.008353754403700956,0.21460449067296766,1.0,0.6258088555512569,2.0,0.3038,0.042,0.010307768249735005,,0.010307768249735005,0.03270075309488733,1.0,0.690420514726342,HOLD
00332,benign_train,train,False,256797.1201526832,807.1669099946042,318.146243327046,0.018669578557360286,2.387112845768442e-05,0.000905156174710743,12,,,0.002044215156131764,False,0.7460987225808925,0.03824922486829054,2,0.25,0.021763573708452767,0.022672030530767055,0.0018985678110801634,0.13799999999999998,0.0015340178089334924,0.014745529583744655,0.000981644921519028,0.998355533111745,0.0431234978343719,0.0,-0.015557769399674752,-0.009694457171172831,1.0,0.6066310341639155,2.0,0.7428,0.038200000000000005,0.2189045949042039,0.012277487142597465,0.012277487142597465,0.021668643399436447,1.0,1.0221935566157025,HOLD
00332,benign_train,train,False,256797.1201526832,807.1669099946042,318.146243327046,0.018669578557360286,2.387112845768442e-05,0.000905156174710743,12,,,0.002044215156131764,False,0.7460987225808925,0.03824922486829054,2,0.5,0.03114012483794475,0.0333514816623276,0.0018985678110801634,0.36450000000000005,0.0015340178089334924,0.014745529583744655,0.0015216551877619193,0.9979779799613341,0.04734440813264819,0.0,-0.01216408631888308,-0.05418772818110466,1.0,0.6066310341639155,2.0,0.7428,0.038200000000000005,0.2189045949042039,0.012277487142597465,0.012277487142597465,0.030855338707051528,1.0,1.0221935566157025,HOLD
00332,benign_train,train,False,256797.1201526832,807.1669099946042,318.146243327046,0.018669578557360286,2.387112845768442e-05,0.000905156174710743,12,,,0.002044215156131764,False,0.7460987225808925,0.03824922486829054,2,1.0,0.05202410807438336,0.055137515160232,0.0018985678110801634,0.809,0.0015340178089334924,0.014745529583744655,0.0022042571028882125,0.9970812722265208,0.04157084735486796,0.0,0.03512692017702168,-0.037246255198742306,1.0,0.6066310341639155,2.0,0.7428,0.038200000000000005,0.2189045949042039,0.012277487142597465,0.012277487142597465,0.047847260808468774,1.0,1.0221935566157025,HOLD
00333,benign_train,train,False,323147.92614334216,814.7189519744935,396.63730094922226,0.04430504589194083,2.8306161478116106e-05,0.00342565867602528,16,,,0.015536505819940507,True,0.3717018004994582,0.0,1,0.25,0.008675456738549277,0.013582877423170965,0.005763459733419334,0.25,0.0036891903304054692,0.004566158171247002,-0.000589480987314801,0.9970547577956227,-0.06092539124961111,0.0,-0.11737371188779996,0.07540874710590359,1.0,0.6172908804047083,1.0,0.37420000000000003,0.0,0.013820149665624726,,0.013820149665624726,0.008430150338409449,1.0,2.1739987464777233,HOLD
00333,benign_train,train,False,323147.92614334216,814.7189519744935,396.63730094922226,0.04430504589194083,2.8306161478116106e-05,0.00342565867602528,16,,,0.015536505819940507,True,0.3717018004994582,0.0,1,0.5,0.01007547437656568,0.015638192282926327,0.005763459733419334,0.5,0.0036891903304054692,0.004566158171247002,0.0003629537288396388,0.9966654260816432,0.032770942038167106,0.0,-0.10717647366874296,0.10019249747774212,1.0,0.6172908804047083,1.0,0.37420000000000003,0.0,0.013820149665624726,,0.013820149665624726,0.009403860345620624,1.0,2.1739987464777233,HOLD
00333,benign_train,train,False,323147.92614334216,814.7189519744935,396.63730094922226,0.04430504589194083,2.8306161478116106e-05,0.00342565867602528,16,,,0.015536505819940507,True,0.3717018004994582,0.0,1,1.0,0.013353634677878793,0.01871997776122968,0.006158808323134191,0.0005,0.0036891903304054692,0.004566158171247002,0.0011178544463155047,0.9966654260816432,0.0778795386257318,0.0,-0.10302188016936072,0.09558893834991092,1.0,0.6172908804047083,1.0,0.37420000000000003,0.0,0.013820149665624726,,0.013820149665624726,0.010960126677116658,1.0,2.1739987464777233,HOLD
00334,benign_train,train,False,474108.3960668263,788.9889994085075,600.9062184925998,0.0016893805431583292,2.0094764852954643e-06,0.0006657619690562116,14,,,0.000872625109476184,True,2.2786725207410896,0.025749233201476485,2,0.25,0.03817522144084542,0.03937197860915523,0.0010690894279028473,0.20450000000000002,0.001081853042792038,0.018797173320241223,0.001336444827136553,0.9982741241739834,0.03411454429567385,0.0,0.3597390943322781,-0.06285352158027797,1.0,0.5392867610302238,2.0,2.2582,0.0258,0.3525945443338707,0.04922478712148859,0.04922478712148859,0.037881744816234464,1.0,0.18969813252933676,HOLD
00334,benign_train,train,False,474108.3960668263,788.9889994085075,600.9062184925998,0.0016893805431583292,2.0094764852954643e-06,0.0006657619690562116,14,,,0.000872625109476184,True,2.2786725207410896,0.025749233201476485,2,0.5,0.06474124316156173,0.0677134246174572,0.0011110182875562708,0.4145,0.001081853042792038,0.018797173320241223,0.0025271603206167307,0.9968992068052844,0.038441018135390796,0.0,0.12362366058260524,-0.036716768372725174,1.0,0.5392867610302238,2.0,2.2582,0.0258,0.3525945443338707,0.04922478712148859,0.04922478712148859,0.06375599875648426,1.0,0.18969813252933676,HOLD
00334,benign_train,train,False,474108.3960668263,788.9889994085075,600.9062184925998,0.0016893805431583292,2.0094764852954643e-06,0.0006657619690562116,14,,,0.000872625109476184,True,2.2786725207410896,0.025749233201476485,2,1.0,0.09773670837562536,0.09919927355224664,0.0011110182875562708,0.6785,0.001081853042792038,0.018797173320241223,0.004016592434967981,0.9954812074664079,0.04067982922509029,0.0,0.38479941994753925,-0.06314243040779828,1.0,0.5392867610302238,2.0,2.2582,0.0258,0.3525945443338707,0.04922478712148859,0.04922478712148859,0.0922549899029411,1.0,0.18969813252933676,HOLD
00335,benign_train,train,False,345169.3146538058,797.7590351951297,432.6736513480895,0.003976334352943024,1.1564135761554674e-05,0.0007898736769509673,12,,,0.0028187570102806868,True,0.3903613368316502,0.026436206864238393,1,0.25,0.044382872835406637,0.04595119914544453,0.0012961379709344988,0.20650000000000002,0.0014292365368174889,0.019241485087170905,0.001239112514340954,0.9982276414274881,0.027303527452634684,0.0,0.12992322335218728,0.04125741414890883,1.0,0.6176343489133653,2.0,0.38920000000000005,0.0264,0.013633093518757633,,0.013633093518757633,0.04419771077193426,1.0,0.40265791837512666,HOLD
00335,benign_train,train,False,345169.3146538058,797.7590351951297,432.6736513480895,0.003976334352943024,1.1564135761554674e-05,0.0007898736769509673,12,,,0.0028187570102806868,True,0.3903613368316502,0.026436206864238393,1,0.5,0.07596607010794512,0.07877128245807383,0.0014813000344069775,0.4105,0.0014292365368174889,0.019241485087170905,0.0017585277466342984,0.9978752151290152,0.022848090647839474,0.0,0.19038915151146774,0.08521661483416434,1.0,0.6176343489133653,2.0,0.38920000000000005,0.0264,0.013633093518757633,,0.013633093518757633,0.07494767699553308,1.0,0.40265791837512666,HOLD
00335,benign_train,train,False,345169.3146538058,797.7590351951297,432.6736513480895,0.003976334352943024,1.1564135761554674e-05,0.0007898736769509673,12,,,0.0028187570102806868,True,0.3903613368316502,0.026436206864238393,1,1.0,0.11633963359800642,0.11973852653982464,0.0014813000344069775,0.777,0.0014292365368174889,0.019241485087170905,0.0017624139646101934,0.9976607099723755,0.01501976706905395,0.0,0.4489912995556496,0.06840029358962116,1.0,0.6176343489133653,2.0,0.38920000000000005,0.0264,0.013633093518757633,,0.013633093518757633,0.1055076193819074,1.0,0.40265791837512666,HOLD
00336,benign_train,train,False,306166.04664430185,797.3695155535121,383.97009250067674,0.0011304886350431208,1.7954280315561645e-06,0.0019957923708827335,12,,,0.008588230566699589,False,0.4675819438120307,0.0,1,0.25,0.02426643915922902,0.026404935021320203,0.0028750036183391994,0.1085,0.0020070390637388857,0.01748397001533117,0.0005241901248521358,0.99816005352422,0.020746497816676552,0.0,0.028269479986752902,-0.044386175124974496,1.0,0.6279788550677387,1.0,0.46740000000000004,0.0,0.004971116825599253,,0.004971116825599253,0.02316717435555459,1.0,0.26864047420849246,HOLD
00336,benign_train,train,False,306166.04664430185,797.3695155535121,383.97009250067674,0.0011304886350431208,1.7954280315561645e-06,0.0019957923708827335,12,,,0.008588230566699589,False,0.4675819438120307,0.0,1,0.5,0.038555633189820894,0.04221745690916141,0.0037205931516124877,0.3835,0.0020070390637388857,0.01748397001533117,0.0008917797186489097,0.99816005352422,0.022544948639032204,0.0,0.009902331234572915,-0.10485488299861105,1.0,0.6279788550677387,1.0,0.46740000000000004,0.0,0.004971116825599253,,0.004971116825599253,0.03525783679182133,1.0,0.26864047420849246,HOLD
00336,benign_train,train,False,306166.04664430185,797.3695155535121,383.97009250067674,0.0011304886350431208,1.7954280315561645e-06,0.0019957923708827335,12,,,0.008588230566699589,False,0.4675819438120307,0.0,1,1.0,0.06336839527967901,0.06847300536027909,0.003974270408989759,0.8075,0.0020070390637388857,0.01748397001533117,0.0010052225510607834,0.9973750227460759,0.015616709826198361,0.0,0.039424660071122275,-0.03930990252646366,1.0,0.6279788550677387,1.0,0.46740000000000004,0.0,0.004971116825599253,,0.004971116825599253,0.047006245957441205,1.0,0.26864047420849246,HOLD
00337,benign_train,train,False,445466.4891405854,767.4250733581108,580.4690315776446,0.03050114901334168,4.580451785422903e-06,0.0007226413311719058,16,,,0.00353297862687747,False,1.2973646338168165,0.18639750401742936,2,0.25,0.016481971346729064,0.01797624078927467,0.0012065522410968376,0.124,0.0010683168131794191,0.013126825661849624,0.000585391162460162,0.999034406568571,0.03348542054267184,0.0,0.025107494184952096,-0.0836361689060036,1.0,0.6132880656056873,2.0,1.2914,0.18580000000000002,0.31470381920098056,0.003275026887354926,0.003275026887354926,0.016090100532446198,1.0,0.9969154536295655,HOLD
00337,benign_train,train,False,445466.4891405854,767.4250733581108,580.4690315776446,0.03050114901334168,4.580451785422903e-06,0.0007226413311719058,16,,,0.00353297862687747,False,1.2973646338168165,0.18639750401742936,2,0.5,0.02200077886688685,0.023392839987124686,0.0013148231340676373,0.363,0.0010683168131794191,0.013126825661849624,0.0007165731322167085,0.9988721912539255,0.031154298572398584,0.0,0.06254250944647378,-0.07549099666679789,1.0,0.6132880656056873,2.0,1.2914,0.18580000000000002,0.31470381920098056,0.003275026887354926,0.003275026887354926,0.020691105355994156,1.0,0.9969154536295655,HOLD
00337,benign_train,train,False,445466.4891405854,767.4250733581108,580.4690315776446,0.03050114901334168,4.580451785422903e-06,0.0007226413311719058,16,,,0.00353297862687747,False,1.2973646338168165,0.18639750401742936,2,1.0,0.033958725676021144,0.03595076521273761,0.0013148231340676373,0.7879999999999999,0.0010683168131794191,0.013126825661849624,0.0011770744245328745,0.9983242062263524,0.03367040422014731,0.0,-0.037075434014124525,-0.06210753371742333,1.0,0.6132880656056873,2.0,1.2914,0.18580000000000002,0.31470381920098056,0.003275026887354926,0.003275026887354926,0.026049112146617433,1.0,0.9969154536295655,HOLD
00338,benign_train,train,False,140210.92318213132,786.2030617975277,178.33932478151567,0.0011680704115681827,1.4319773431770168e-06,0.004558270034772217,14,,,0.0005300942385467628,False,1.0559709058568756,0.0,1,0.25,0.22924300843376483,0.24328668730255903,0.0062349595521051845,0.2155,0.004972594207089081,0.05954322201939011,0.00414197223631214,0.9938473474814978,0.017989567911260516,0.0,0.37577781356463896,0.04334702637708667,1.0,0.5404764466129064,1.0,1.0546,0.0,0.0028593779710623934,,0.0028593779710623934,0.2223413609525923,1.0,0.05723534952828402,HOLD
00338,benign_train,train,False,140210.92318213132,786.2030617975277,178.33932478151567,0.0011680704115681827,1.4319773431770168e-06,0.004558270034772217,14,,,0.0005300942385467628,False,1.0559709058568756,0.0,1,0.5,0.5034651091928882,0.5316816710492045,0.00724907308799402,0.38699999999999996,0.004972594207089081,0.05954322201939011,0.010011343397974501,0.988469441050063,0.01984546248201785,0.0,0.6329677396423393,-0.023233118588476376,1.0,0.5404764466129064,1.0,1.0546,0.0,0.0028593779710623934,,0.0028593779710623934,0.4697268504044956,1.0,0.05723534952828402,HOLD
00338,benign_train,train,False,140210.92318213132,786.2030617975277,178.33932478151567,0.0011680704115681827,1.4319773431770168e-06,0.004558270034772217,14,,,0.0005300942385467628,False,1.0559709058568756,0.0,1,1.0,0.6344064147993279,0.6423709707790823,0.009089520687148134,0.519,0.004972594207089081,0.05954322201939011,0.012978088381038906,0.9827878160632645,0.0204248620705814,0.0,0.8926823475672535,-0.04424740909660996,1.0,0.5404764466129064,1.0,1.0546,0.0,0.0028593779710623934,,0.0028593779710623934,0.42693442772795404,1.0,0.05723534952828402,HOLD
