event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00339,benign_train,train,False,305656.46143456816,763.641031455773,400.2619671337953,0.018640663748679603,1.2028734922978187e-05,0.0008194075704671023,12,,,0.0010727035866368432,True,0.3689926247533838,0.04693906478370257,2,0.25,0.03078298595950705,0.03250628749911697,0.0013484363429980258,0.194,0.0012969931870751902,0.016459902260620583,0.000931397778650233,0.9983403242360084,0.02930491741200388,0.0,0.05865358207594692,-0.006789656905556404,1.0,0.5888623459105403,2.0,0.36560000000000004,0.0468,0.1851315919207459,0.018792734931160706,0.018792734931160706,0.03033350654314092,1.0,0.3979381113188296,HOLD
00339,benign_train,train,False,305656.46143456816,763.641031455773,400.2619671337953,0.018640663748679603,1.2028734922978187e-05,0.0008194075704671023,12,,,0.0010727035866368432,True,0.3689926247533838,0.04693906478370257,2,0.5,0.05836791301492261,0.06136278178018991,0.0013484363429981676,0.42450000000000004,0.0012969931870751902,0.016459902260620583,0.0018986502796080622,0.9977870969242453,0.031981085121365486,0.0,0.038988912782276806,-0.061135930049714876,1.0,0.5888623459105403,2.0,0.36560000000000004,0.0468,0.1851315919207459,0.018792734931160706,0.018792734931160706,0.05728916317808402,1.0,0.3979381113188296,HOLD
00339,benign_train,train,False,305656.46143456816,763.641031455773,400.2619671337953,0.018640663748679603,1.2028734922978187e-05,0.0008194075704671023,12,,,0.0010727035866368432,True,0.3689926247533838,0.04693906478370257,2,1.0,0.12220596984583287,0.12846988842889756,0.0016181190369570567,0.8394999999999999,0.0012969931870751902,0.016459902260620583,0.0032351646174436435,0.9963425786201314,0.02625818068306099,0.0,0.07698143938259683,-0.04958755265066413,1.0,0.5888623459105403,2.0,0.36560000000000004,0.0468,0.1851315919207459,0.018792734931160706,0.018792734931160706,0.11780108071472617,1.0,0.3979381113188296,HOLD
00340,benign_train,train,False,385180.6717545588,764.624290465855,503.75155034622776,0.04724459088260464,1.1013904483615053e-05,0.001427618225480097,16,,,0.0036012442863297372,True,1.663227041164457,0.0,1,0.25,0.014319078967828271,0.015851248927450694,0.0018653891731796133,0.157,0.0018906272333503013,0.009513643605391713,0.00030508793904995775,0.9987380320643204,0.019915553649842495,0.0,0.09685253688965074,0.04329593455582589,1.0,0.5450705609696895,1.0,1.6486,0.0,0.00044128353967121114,,0.00044128353967121114,0.014146706675596993,1.0,0.6598971323601432,HOLD
00340,benign_train,train,False,385180.6717545588,764.624290465855,503.75155034622776,0.04724459088260464,1.1013904483615053e-05,0.001427618225480097,16,,,0.0036012442863297372,True,1.663227041164457,0.0,1,0.5,0.020741355723770876,0.02320655176710179,0.002073180678529437,0.3855,0.0018906272333503013,0.009513643605391713,0.0005756899949997284,0.9983439880494714,0.02647902928934182,0.0,0.07492533803872481,0.05204376460167863,1.0,0.5450705609696895,1.0,1.6486,0.0,0.00044128353967121114,,0.00044128353967121114,0.020127429511701916,1.0,0.6598971323601432,HOLD
00340,benign_train,train,False,385180.6717545588,764.624290465855,503.75155034622776,0.04724459088260464,1.1013904483615053e-05,0.001427618225480097,16,,,0.0036012442863297372,True,1.663227041164457,0.0,1,1.0,0.03510656962076793,0.037204056225990725,0.002200687725434753,0.776,0.0018906272333503013,0.009513643605391713,0.0006870578158725903,0.9983439880494714,0.01902860956022268,0.0,0.08834129840700297,0.06661146310704996,1.0,0.5450705609696895,1.0,1.6486,0.0,0.00044128353967121114,,0.00044128353967121114,0.03062963424207313,1.0,0.6598971323601432,HOLD
00341,benign_train,train,False,578481.0007925532,767.139442332109,754.0754247154431,0.0038282875572230764,1.9869557329841093e-06,0.0024116733872090864,12,,,0.0009520297594183034,False,0.5523601030348511,0.0,1,0.25,0.1282498975268422,0.13406581217134747,0.004184108052362528,0.2105,0.003302005891696545,0.030223845271925336,0.003588867276943951,0.9952321960080192,0.02776688682634063,0.0,0.42067761045576196,-0.09422013498148511,1.0,0.5580635496495732,1.0,0.5582,0.0,0.004289681107714216,,0.004289681107714216,0.1253970949264507,1.0,0.10524241854614758,HOLD
00341,benign_train,train,False,578481.0007925532,767.139442332109,754.0754247154431,0.0038282875572230764,1.9869557329841093e-06,0.0024116733872090864,12,,,0.0009520297594183034,False,0.5523601030348511,0.0,1,0.5,0.2321627050914832,0.24751220579099617,0.005325229901923048,0.404,0.003302005891696545,0.030223845271925336,0.007692260934426721,0.9913887043667525,0.03299095767227697,0.0,0.454940771987087,-0.11342854619015293,1.0,0.5580635496495732,1.0,0.5582,0.0,0.004289681107714216,,0.004289681107714216,0.21756587129118454,1.0,0.10524241854614758,HOLD
00341,benign_train,train,False,578481.0007925532,767.139442332109,754.0754247154431,0.0038282875572230764,1.9869557329841093e-06,0.0024116733872090864,12,,,0.0009520297594183034,False,0.5523601030348511,0.0,1,1.0,0.46537730294585905,0.47587894174872414,0.005325229901923048,0.7645,0.003302005891696545,0.030223845271925336,0.016859362330910774,0.9811653069066794,0.036149620113198236,0.0,0.44626990022067453,-0.021630779740419524,1.0,0.5580635496495732,1.0,0.5582,0.0,0.004289681107714216,,0.004289681107714216,0.3572085928216534,1.0,0.10524241854614758,HOLD
00342,benign_train,train,False,178679.57779549563,809.8467444134333,220.63381624743343,0.008073256518672679,7.888015181669623e-06,0.0006715720031764382,12,,,0.0010311691413777192,False,2.9445184889282214,0.0,1,0.25,0.0584122438642615,0.06202763664313544,0.0012544107997667798,0.214,0.001616408513376996,0.02094567430591384,0.002630518286862533,0.9969530914347231,0.04427569328760666,0.0,0.30448720111285527,0.06724736698402888,1.0,0.564465267699894,1.0,2.8858,0.0,0.036013756990171064,,0.036013756990171064,0.05769543793996224,1.0,0.2322776016816519,HOLD
00342,benign_train,train,False,178679.57779549563,809.8467444134333,220.63381624743343,0.008073256518672679,7.888015181669623e-06,0.0006715720031764382,12,,,0.0010311691413777192,False,2.9445184889282214,0.0,1,0.5,0.12583907331226515,0.1337978572610317,0.001433611848598515,0.435,0.001616408513376996,0.02094567430591384,0.005132349638982757,0.9943823362504361,0.0404634747397391,0.0,0.36527015369466975,0.027669679159941982,1.0,0.564465267699894,1.0,2.8858,0.0,0.036013756990171064,,0.036013756990171064,0.12180703933971727,1.0,0.2322776016816519,HOLD
00342,benign_train,train,False,178679.57779549563,809.8467444134333,220.63381624743343,0.008073256518672679,7.888015181669623e-06,0.0006715720031764382,12,,,0.0010311691413777192,False,2.9445184889282214,0.0,1,1.0,0.30819906666947944,0.32661875117791744,0.0015232141019865392,0.771,0.001616408513376996,0.02094567430591384,0.012532933837313005,0.9864700372823363,0.040533543559205416,0.0,0.327693205981521,0.07600591562917386,1.0,0.564465267699894,1.0,2.8858,0.0,0.036013756990171064,,0.036013756990171064,0.2608898549180625,1.0,0.2322776016816519,HOLD
00343,benign_train,train,False,188005.5944656643,818.5860953263206,229.67113116026957,0.0021294959038842282,1.1477794663123408e-05,0.0017255279247196998,14,,,0.01472239845617592,True,0.4207395745910772,0.0,1,0.25,0.012807727939970807,0.015877947272753386,0.0030264732570673292,0.010499999999999999,0.0012446094464540947,0.013690839477783249,0.0005120292877334022,0.9988631951647196,0.037082805365187745,0.0,0.12394989404642556,-0.08843731557951315,1.0,0.6195958711465975,1.0,0.41900000000000004,0.0,0.014052505969859297,,0.014052505969859297,0.012370308041915738,1.0,1.0390635236778856,HOLD
00343,benign_train,train,False,188005.5944656643,818.5860953263206,229.67113116026957,0.0021294959038842282,1.1477794663123408e-05,0.0017255279247196998,14,,,0.01472239845617592,True,0.4207395745910772,0.0,1,0.5,0.017885581761781875,0.020571337195290685,0.003073760188865718,0.2505,0.0012446094464540947,0.013690839477783249,0.00011847263498607173,0.9988631951647196,0.006273179003986039,0.0,0.07047650001207537,-0.09327725842907385,1.0,0.6195958711465975,1.0,0.41900000000000004,0.0,0.014052505969859297,,0.014052505969859297,0.01670336528240957,1.0,1.0390635236778856,HOLD
00343,benign_train,train,False,188005.5944656643,818.5860953263206,229.67113116026957,0.0021294959038842282,1.1477794663123408e-05,0.0017255279247196998,14,,,0.01472239845617592,True,0.4207395745910772,0.0,1,1.0,0.022890371776256233,0.025643042503482434,0.003073760188865718,0.578,0.0012446094464540947,0.013690839477783249,0.0002650313570214257,0.9983239740530699,0.011093647244319181,0.0,0.11255542771177623,-0.046857440757098995,1.0,0.6195958711465975,1.0,0.41900000000000004,0.0,0.014052505969859297,,0.014052505969859297,0.018445242398007836,1.0,1.0390635236778856,HOLD
00344,benign_train,train,False,500996.95931432507,774.5554050951399,646.8187504969858,0.0035229838642167476,5.746342957429196e-06,0.0010739059492960988,14,,,0.0033056310923570576,True,2.6967679862167575,0.0,1,0.25,0.01949594127107812,0.020546577759419087,0.002046991667690714,0.166,0.0014327894079277227,0.01239311457957341,0.0011600460762207553,0.9979958204480264,0.056598819291978526,0.0,0.11145761454106994,0.02557221638786725,1.0,0.5591279961441842,1.0,2.7230000000000003,0.0,0.01475596770265053,,0.01475596770265053,0.019058943447478743,1.0,0.49953440378924796,HOLD
00344,benign_train,train,False,500996.95931432507,774.5554050951399,646.8187504969858,0.0035229838642167476,5.746342957429196e-06,0.0010739059492960988,14,,,0.0033056310923570576,True,2.6967679862167575,0.0,1,0.5,0.02755935902094042,0.03029853086748991,0.002046991667690714,0.3765,0.0014327894079277227,0.01239311457957341,0.0015245777465550873,0.9978215801325823,0.05338277184152591,0.0,0.18240468272249777,0.005673545370151,1.0,0.5591279961441842,1.0,2.7230000000000003,0.0,0.01475596770265053,,0.01475596770265053,0.026121864938546745,1.0,0.49953440378924796,HOLD
00344,benign_train,train,False,500996.95931432507,774.5554050951399,646.8187504969858,0.0035229838642167476,5.746342957429196e-06,0.0010739059492960988,14,,,0.0033056310923570576,True,2.6967679862167575,0.0,1,1.0,0.04425349130047082,0.047858955888692295,0.002046991667690714,0.798,0.0014327894079277227,0.01239311457957341,0.002112064231738869,0.9970045647019363,0.0466718516305259,0.0,0.14293426851819202,0.029471400723978344,1.0,0.5591279961441842,1.0,2.7230000000000003,0.0,0.01475596770265053,,0.01475596770265053,0.03546752742169952,1.0,0.49953440378924796,HOLD
00345,benign_train,train,False,201936.79188337515,837.291719522519,241.17853691247936,0.003687491964228037,3.092083153454014e-05,0.000877835419020947,12,,,0.016777437911385785,True,0.30326322820027,0.020427837889729315,1,0.25,0.016187971403795152,0.01692487105816885,0.0016164209461135349,0.046,0.0012278159895323943,0.014262532164984331,0.0006992578995704364,0.9987159658654429,0.04068298015762571,0.0,-0.09771742145053414,-0.022981169104305938,1.0,0.6576565595226921,2.0,0.3,0.0204,0.01751833331429742,,0.01751833331429742,0.01609288651616123,1.0,1.5974294936141886,HOLD
00345,benign_train,train,False,201936.79188337515,837.291719522519,241.17853691247936,0.003687491964228037,3.092083153454014e-05,0.000877835419020947,12,,,0.016777437911385785,True,0.30326322820027,0.020427837889729315,1,0.5,0.01991001768803924,0.021298714203410667,0.0016164209461135349,0.2625,0.0012278159895323943,0.014262532164984331,0.00085474319928113,0.9984668371596553,0.04087721072421917,0.0,-0.0732382922514696,0.021034954248900214,1.0,0.6576565595226921,2.0,0.3,0.0204,0.01751833331429742,,0.01751833331429742,0.019624766188517904,1.0,1.5974294936141886,HOLD
00345,benign_train,train,False,201936.79188337515,837.291719522519,241.17853691247936,0.003687491964228037,3.092083153454014e-05,0.000877835419020947,12,,,0.016777437911385785,True,0.30326322820027,0.020427837889729315,1,1.0,0.02571248873089529,0.02757422346752667,0.0018065875580009472,0.6819999999999999,0.0012278159895323943,0.014262532164984331,0.0011472522672935376,0.9980308730822087,0.04294816102127698,0.0,-0.029457918771509738,0.05592569752807821,1.0,0.6576565595226921,2.0,0.3,0.0204,0.01751833331429742,,0.01751833331429742,0.023763275423133647,1.0,1.5974294936141886,HOLD
00346,benign_train,train,False,174242.7993165009,813.4771246956136,214.19508186133564,0.010735784972097867,3.259480574477013e-06,0.0045994819992084485,16,,,0.0014489816714250646,False,0.4310230252745682,0.0,1,0.25,0.03795749422874616,0.0413048429166347,0.0081859833295325,0.0955,0.005690838403982647,0.02948946401515384,0.0005815013738330729,0.9965598792099907,0.014926559968633495,0.0,0.012784347251075025,-0.058131301918014695,1.0,0.5946431033651823,1.0,0.4304,0.0,0.0025766728686829055,,0.0025766728686829055,0.03702421833392959,1.0,0.2514368162604974,HOLD
00346,benign_train,train,False,174242.7993165009,813.4771246956136,214.19508186133564,0.010735784972097867,3.259480574477013e-06,0.0045994819992084485,16,,,0.0014489816714250646,False,0.4310230252745682,0.0,1,0.5,0.07007450589285576,0.07913297794529701,0.0081859833295325,0.4025,0.005690838403982647,0.02948946401515384,0.0018257711846837621,0.9953062240843857,0.025688130529336318,0.0,0.05071872139786601,-0.08530452743663763,1.0,0.5946431033651823,1.0,0.4304,0.0,0.0025766728686829055,,0.0025766728686829055,0.06609741102511234,1.0,0.2514368162604974,HOLD
00346,benign_train,train,False,174242.7993165009,813.4771246956136,214.19508186133564,0.010735784972097867,3.259480574477013e-06,0.0045994819992084485,16,,,0.0014489816714250646,False,0.4310230252745682,0.0,1,1.0,0.1488850961949316,0.16480212681255957,0.008710564332616492,0.8365,0.005690838403982647,0.02948946401515384,0.0039052988591615277,0.9928799054328881,0.026055284736799512,0.0,0.11118953859125356,-0.05874226887040948,1.0,0.5946431033651823,1.0,0.4304,0.0,0.0025766728686829055,,0.0025766728686829055,0.11993527095673173,1.0,0.2514368162604974,HOLD
00347,benign_train,train,False,294757.53486506385,811.5508300987087,363.20280127026984,0.004548792890445209,9.140132949160032e-06,0.001072332076789918,16,,,0.0007558687578219868,False,1.2973065523819496,0.020716635273709736,2,0.25,0.05505174054463444,0.05773240653433294,0.001651541117672102,0.214,0.0018915130682132487,0.01885906327776196,0.002870694742621557,0.9966963019577004,0.051215086538402864,0.0,0.07288343554170908,0.16253568667907212,1.0,0.5887683864752702,2.0,1.2670000000000001,0.020800000000000003,0.36138141238221255,0.03345827460077544,0.03345827460077544,0.054509519960246076,1.0,0.19611904079575027,HOLD
00347,benign_train,train,False,294757.53486506385,811.5508300987087,363.20280127026984,0.004548792890445209,9.140132949160032e-06,0.001072332076789918,16,,,0.0007558687578219868,False,1.2973065523819496,0.020716635273709736,2,0.5,0.11622890044846357,0.12325423372952592,0.0016565153101033617,0.433,0.0018915130682132487,0.01885906327776196,0.00533569077217568,0.9940192947509426,0.04551514815684353,0.0,0.2939052893843621,0.2563283274625821,1.0,0.5887683864752702,2.0,1.2670000000000001,0.020800000000000003,0.36138141238221255,0.03345827460077544,0.03345827460077544,0.11387098199382766,1.0,0.19611904079575027,HOLD
00347,benign_train,train,False,294757.53486506385,811.5508300987087,363.20280127026984,0.004548792890445209,9.140132949160032e-06,0.001072332076789918,16,,,0.0007558687578219868,False,1.2973065523819496,0.020716635273709736,2,1.0,0.219414417271593,0.2243612487244146,0.0018505172172646835,0.712,0.0018915130682132487,0.01885906327776196,0.008792799109165219,0.9901242819837409,0.03989212329214743,0.0,0.17927553189133955,0.23354112742451869,1.0,0.5887683864752702,2.0,1.2670000000000001,0.020800000000000003,0.36138141238221255,0.03345827460077544,0.03345827460077544,0.20053115606007763,1.0,0.19611904079575027,HOLD
00348,benign_train,train,False,898925.6783228419,782.662139201581,1148.548822407412,0.006763815091545274,3.2686439169667043e-06,0.0033081774889091296,16,,,0.007243683062842312,True,2.5444940737083503,0.020943232550058352,1,0.25,0.0120150224130872,0.0163036788433816,0.005990070932809834,0.048,0.00317726894424819,0.008658154806372352,0.0009311726771275398,0.9972527544746498,0.07154599105347702,0.0,0.02939041385172063,0.010387932719562417,1.0,0.5907437176271921,2.0,2.5616000000000003,0.021,0.013042044050556534,,0.013042044050556534,0.011569432899563114,1.0,0.6563156892189781,HOLD
00348,benign_train,train,False,898925.6783228419,782.662139201581,1148.548822407412,0.006763815091545274,3.2686439169667043e-06,0.0033081774889091296,16,,,0.007243683062842312,True,2.5444940737083503,0.020943232550058352,1,0.5,0.013756205023420322,0.01865570956809938,0.005990070932809834,0.0735,0.00317726894424819,0.008658154806372352,0.001200342938478674,0.9965013003846108,0.08134496210736762,0.0,-0.002112839928740954,-0.03219442339226969,1.0,0.5907437176271921,2.0,2.5616000000000003,0.021,0.013042044050556534,,0.013042044050556534,0.012571726939718477,1.0,0.6563156892189781,HOLD
00348,benign_train,train,False,898925.6783228419,782.662139201581,1148.548822407412,0.006763815091545274,3.2686439169667043e-06,0.0033081774889091296,16,,,0.007243683062842312,True,2.5444940737083503,0.020943232550058352,1,1.0,0.020854017164978304,0.02504906703593995,0.0063792578035371935,0.5469999999999999,0.00317726894424819,0.008658154806372352,0.00101635382613601,0.995694704547734,0.046506498940833016,0.0,-0.022651042872345102,-0.05670386219063164,1.0,0.5907437176271921,2.0,2.5616000000000003,0.021,0.013042044050556534,,0.013042044050556534,0.01577486319500812,1.0,0.6563156892189781,HOLD
00349,benign_train,train,False,316602.4730885129,812.8237320416799,389.5093863625997,0.0011911825624942433,2.7317811481036697e-05,0.0013207575304581244,16,,,0.015468828730493154,True,1.8808583261612868,0.0,1,0.25,0.016103086992310185,0.018060396111783176,0.0019836045700775454,0.106,0.0016609920914820468,0.012589076823672463,0.0008989173517028727,0.9982481159276785,0.05255877796254208,0.0,-0.03598679381866703,-0.00843164859230215,1.0,0.5493838078586071,1.0,1.8896000000000002,0.0,0.004569220987032274,,0.004569220987032274,0.015782579836320677,1.0,0.6201846196880467,HOLD
00349,benign_train,train,False,316602.4730885129,812.8237320416799,389.5093863625997,0.0011911825624942433,2.7317811481036697e-05,0.0013207575304581244,16,,,0.015468828730493154,True,1.8808583261612868,0.0,1,0.5,0.020508683985499716,0.022941175318975552,0.002064362556287051,0.265,0.0016609920914820468,0.012589076823672463,0.0005367943956851167,0.9979164652540637,0.02495710086433004,0.0,-0.04663071475219778,0.013078402836401893,1.0,0.5493838078586071,1.0,1.8896000000000002,0.0,0.004569220987032274,,0.004569220987032274,0.019398267551276167,1.0,0.6201846196880467,HOLD
00349,benign_train,train,False,316602.4730885129,812.8237320416799,389.5093863625997,0.0011911825624942433,2.7317811481036697e-05,0.0013207575304581244,16,,,0.015468828730493154,True,1.8808583261612868,0.0,1,1.0,0.028694739626197698,0.03085288323132295,0.0022511146648768613,0.673,0.0016609920914820468,0.012589076823672463,0.0008767943679946283,0.9979164652540637,0.02952692561146725,0.0,-0.0982386158091994,-0.020736921095346948,1.0,0.5493838078586071,1.0,1.8896000000000002,0.0,0.004569220987032274,,0.004569220987032274,0.022456226324613332,1.0,0.6201846196880467,HOLD
00350,benign_train,train,False,719336.2789332729,777.7795630165612,924.8588072221643,0.004694985736502499,3.6959170109894604e-06,0.0014332456590681459,12,,,0.004670571349766157,False,1.0297172023000316,0.05538361186840795,1,0.25,0.02999866894938409,0.0325897184823028,0.0027315290364279734,0.177,0.002975462792330078,0.014200689344675922,0.0015893627808446181,0.9975523910568447,0.05127196859451596,0.0,-0.020173524015162696,-0.08395606568442113,1.0,0.5406485420744545,2.0,1.0290000000000001,0.055400000000000005,0.004191933907956358,,0.004191933907956358,0.028681683915551846,1.0,0.3204942412082801,HOLD
00350,benign_train,train,False,719336.2789332729,777.7795630165612,924.8588072221643,0.004694985736502499,3.6959170109894604e-06,0.0014332456590681459,12,,,0.004670571349766157,False,1.0297172023000316,0.05538361186840795,1,0.5,0.04855891440716076,0.05019831711608848,0.003024192743913012,0.38699999999999996,0.002975462792330078,0.014200689344675922,0.002418212907362096,0.9968088243561842,0.0487947110280666,0.0,-0.034423683551004745,-0.03714244005758715,1.0,0.5406485420744545,2.0,1.0290000000000001,0.055400000000000005,0.004191933907956358,,0.004191933907956358,0.044315293948328276,1.0,0.3204942412082801,HOLD
00350,benign_train,train,False,719336.2789332729,777.7795630165612,924.8588072221643,0.004694985736502499,3.6959170109894604e-06,0.0014332456590681459,12,,,0.004670571349766157,False,1.0297172023000316,0.05538361186840795,1,1.0,0.08856579909197147,0.09375643334668621,0.003024192743913012,0.8035,0.002975462792330078,0.014200689344675922,0.004602968251215744,0.9945935799571923,0.05139203019323418,0.0,-0.008353837304707335,-0.03857796020591592,1.0,0.5406485420744545,2.0,1.0290000000000001,0.055400000000000005,0.004191933907956358,,0.004191933907956358,0.06583559382645,1.0,0.3204942412082801,HOLD
00351,benign_train,train,False,211879.17332242854,763.35619957899,277.5626548121116,0.0016079226230852313,2.2648581590269505e-06,0.0015942899061587301,12,,,0.015660405314291106,True,0.9164674516768891,0.04156112417980902,1,0.25,0.014953134938738023,0.01784608095957268,0.0027324136441222386,0.034,0.0014953711715732852,0.012167777799627662,0.000190127265279452,0.9987852949920443,0.011917862289108933,0.0,-0.10597488799894549,0.04846492259242796,1.0,0.6281220601145975,2.0,0.8974000000000001,0.041600000000000005,0.0180722085908549,,0.0180722085908549,0.014526195564535558,1.0,0.7493707972101582,HOLD
00351,benign_train,train,False,211879.17332242854,763.35619957899,277.5626548121116,0.0016079226230852313,2.2648581590269505e-06,0.0015942899061587301,12,,,0.015660405314291106,True,0.9164674516768891,0.04156112417980902,1,0.5,0.020429490924585146,0.02339629419856024,0.0027324136441222386,0.27999999999999997,0.0014953711715732852,0.012167777799627662,0.0001345838851796426,0.9986776440348316,0.0062803118213713705,0.0,-0.12143174226323512,0.052791188441458976,1.0,0.6281220601145975,2.0,0.8974000000000001,0.041600000000000005,0.0180722085908549,,0.0180722085908549,0.01919136715170458,1.0,0.7493707972101582,HOLD
00351,benign_train,train,False,211879.17332242854,763.35619957899,277.5626548121116,0.0016079226230852313,2.2648581590269505e-06,0.0015942899061587301,12,,,0.015660405314291106,True,0.9164674516768891,0.04156112417980902,1,1.0,0.02714930896133256,0.02924536788563582,0.0027324136441222386,0.5379999999999999,0.0014953711715732852,0.012167777799627662,0.00021835324717818557,0.998554636238726,0.007756966520141848,0.0,-0.1517002284326108,0.04527477337340458,1.0,0.6281220601145975,2.0,0.8974000000000001,0.041600000000000005,0.0180722085908549,,0.0180722085908549,0.021513708397246648,1.0,0.7493707972101582,HOLD
00352,benign_train,train,False,124582.8790918007,805.8931102039552,154.58983023228888,0.0011098185646432153,1.4322126058029723e-06,0.001038307423753675,12,,,0.001587973109088817,True,0.3213483284532373,0.04788395568673344,2,0.25,0.03035499214223266,0.03126834705666906,0.0014111903081737212,0.189,0.0013224189900256438,0.014216446481591786,0.000468848096881565,0.9987062951213677,0.014952901112357933,0.0,0.11385371269020936,0.04055508972790558,1.0,0.6186272227858922,2.0,0.319,0.0476,0.37502731839166614,0.02031512592612228,0.02031512592612228,0.030041394021791297,1.0,0.1961788609903259,HOLD
00352,benign_train,train,False,124582.8790918007,805.8931102039552,154.58983023228888,0.0011098185646432153,1.4322126058029723e-06,0.001038307423753675,12,,,0.001587973109088817,True,0.3213483284532373,0.04788395568673344,2,0.5,0.05189055286833427,0.05376900787999318,0.0018031873418190342,0.4145,0.0013224189900256438,0.014216446481591786,0.0012008105704841455,0.9979864030244916,0.022703687243985575,0.0,0.02141204883971895,-0.001595382963099887,1.0,0.6186272227858922,2.0,0.319,0.0476,0.37502731839166614,0.02031512592612228,0.02031512592612228,0.05110655880104332,1.0,0.1961788609903259,HOLD
00352,benign_train,train,False,124582.8790918007,805.8931102039552,154.58983023228888,0.0011098185646432153,1.4322126058029723e-06,0.001038307423753675,12,,,0.001587973109088817,True,0.3213483284532373,0.04788395568673344,2,1.0,0.0986266611924584,0.10370949807287419,0.0018815887226481828,0.85,0.0013224189900256438,0.014216446481591786,0.0033850346594129902,0.9960771136843454,0.03397719665495758,0.0,0.18432332687070324,-0.028508979172006343,1.0,0.6186272227858922,2.0,0.319,0.0476,0.37502731839166614,0.02031512592612228,0.02031512592612228,0.09541228354246566,1.0,0.1961788609903259,HOLD
00353,benign_train,train,False,889434.6432585786,763.3715487732393,1165.1398911682345,0.002153934945748853,1.9584281633725255e-06,0.0031870618405738216,16,,,0.0021519873802134265,False,0.3526499039993726,0.022539506848714638,2,0.25,0.026371803771445445,0.03361805761449022,0.005623465536715916,0.10900000000000001,0.0030572948814525658,0.02143585543074143,0.0007322129864829582,0.9969043106726617,0.026750629684361926,0.0,0.010683288954197848,0.002606234194199904,1.0,0.5875442700213707,1.0,0.3498,0.0,0.05444173691645471,,0.05444173691645471,0.024863504927923278,1.0,0.21873999529586907,HOLD
00353,benign_train,train,False,889434.6432585786,763.3715487732393,1165.1398911682345,0.002153934945748853,1.9584281633725255e-06,0.0031870618405738216,16,,,0.0021519873802134265,False,0.3526499039993726,0.022539506848714638,2,0.5,0.04209116127273015,0.047620287740185854,0.005623465536715916,0.34450000000000003,0.0030572948814525658,0.02143585543074143,0.00044343893551700164,0.9969043106726617,0.010290716759996623,0.0,-0.0018457639426184083,-0.06648438819480694,1.0,0.5875442700213707,1.0,0.3498,0.0,0.05444173691645471,,0.05444173691645471,0.03725153925595411,1.0,0.21873999529586907,HOLD
00353,benign_train,train,False,889434.6432585786,763.3715487732393,1165.1398911682345,0.002153934945748853,1.9584281633725255e-06,0.0031870618405738216,16,,,0.0021519873802134265,False,0.3526499039993726,0.022539506848714638,2,1.0,0.07241903423241315,0.08016454264602493,0.006193533551217535,0.741,0.0030572948814525658,0.02143585543074143,0.001199767503985816,0.9969043106726617,0.01634136864546416,0.0,-0.01237989528194248,-0.07757933181160052,1.0,0.5875442700213707,1.0,0.3498,0.0,0.05444173691645471,,0.05444173691645471,0.04797151677296818,1.0,0.21873999529586907,HOLD
00354,benign_train,train,False,883702.2064061062,780.98347837234,1131.524841278133,0.00882841633912672,1.035060794291779e-06,0.0006719697920575639,12,,,0.008227255542109789,True,0.9693049402012095,0.0,1,0.25,0.016735163829543667,0.017305454059245197,0.0010368925281349192,0.0975,0.0009643586762283725,0.013636452581550922,0.0005960072327365252,0.9991074041765884,0.03360596149349812,0.0,-0.07877220255887163,-0.1295849322474981,1.0,0.6043470173610412,1.0,0.9668,0.0,0.0011357054299772074,,0.0011357054299772074,0.016495881872023336,1.0,0.6396494872742409,HOLD
00354,benign_train,train,False,883702.2064061062,780.98347837234,1131.524841278133,0.00882841633912672,1.035060794291779e-06,0.0006719697920575639,12,,,0.008227255542109789,True,0.9693049402012095,0.0,1,0.5,0.022438866268293445,0.023088120245204853,0.0010368925281349192,0.368,0.0009643586762283725,0.013636452581550922,0.0006613156062869061,0.9987853312107279,0.02821448779634407,0.0,-0.09407192522875668,-0.08125166142518937,1.0,0.6043470173610412,1.0,0.9668,0.0,0.0011357054299772074,,0.0011357054299772074,0.02156149774220332,1.0,0.6396494872742409,HOLD
00354,benign_train,train,False,883702.2064061062,780.98347837234,1131.524841278133,0.00882841633912672,1.035060794291779e-06,0.0006719697920575639,12,,,0.008227255542109789,True,0.9693049402012095,0.0,1,1.0,0.03330748364308771,0.03525165481389375,0.0012761744856552139,0.7649999999999999,0.0009643586762283725,0.013636452581550922,0.0010141053542234019,0.9986319573339678,0.029559304458860375,0.0,-0.06697296633323815,-0.0496785406267917,1.0,0.6043470173610412,1.0,0.9668,0.0,0.0011357054299772074,,0.0011357054299772074,0.027963506439977744,1.0,0.6396494872742409,HOLD
00355,benign_train,train,False,223171.11589891903,797.9360954416568,279.68544996751154,0.032352005136569946,3.6264670577582554e-05,0.001283514703976721,12,,,0.004312916322453761,False,2.6058625442449315,0.046871952817504774,1,0.25,0.01711483866138983,0.018698047580601826,0.002167540001473727,0.1235,0.0019643109537019485,0.012105116705602458,0.0009779875942877705,0.998048892394204,0.053988203404331955,0.0,-0.0553826642032081,0.06011867909667572,1.0,0.5739305983494616,2.0,2.6134,0.047400000000000005,0.021969465047174896,,0.021969465047174896,0.016753582903760274,1.0,0.9586393419578343,HOLD
00355,benign_train,train,False,223171.11589891903,797.9360954416568,279.68544996751154,0.032352005136569946,3.6264670577582554e-05,0.001283514703976721,12,,,0.004312916322453761,False,2.6058625442449315,0.046871952817504774,1,0.5,0.025502762398151566,0.02800040004763317,0.002167540001473828,0.376,0.0019643109537019485,0.012105116705602458,0.0014287340922708,0.9977101871524756,0.05390887450926425,0.0,-0.022584377214515353,0.0765255586254164,1.0,0.5739305983494616,2.0,2.6134,0.047400000000000005,0.021969465047174896,,0.021969465047174896,0.024464150560551994,1.0,0.9586393419578343,HOLD
00355,benign_train,train,False,223171.11589891903,797.9360954416568,279.68544996751154,0.032352005136569946,3.6264670577582554e-05,0.001283514703976721,12,,,0.004312916322453761,False,2.6058625442449315,0.046871952817504774,1,1.0,0.04499120673357646,0.048637189588695166,0.002167540001473828,0.8344999999999999,0.0019643109537019485,0.012105116705602458,0.0022205115859902304,0.9970174109695307,0.04828122033965066,0.0,-0.015195226223081115,0.06254189662316058,1.0,0.5739305983494616,2.0,2.6134,0.047400000000000005,0.021969465047174896,,0.021969465047174896,0.038714374816993455,1.0,0.9586393419578343,HOLD
00356,benign_train,train,False,143327.02363185055,762.6228155346417,187.9395957113743,0.008666937735853556,6.591932444595621e-06,0.0007548632723274055,12,,,0.0035036780882575676,True,0.9625634370761926,0.0,1,0.25,0.024853005035946993,0.025990427204961013,0.0013494850439791026,0.155,0.001190195558796103,0.01683320581385515,0.0007717924717986034,0.9990278109640818,0.02985310491857616,0.0,-0.030776415883550977,-0.12496374943945758,1.0,0.6208980617968556,1.0,0.9608000000000001,0.0,0.002093567849903888,,0.002093567849903888,0.024322849472331445,1.0,0.6029072997062457,HOLD
00356,benign_train,train,False,143327.02363185055,762.6228155346417,187.9395957113743,0.008666937735853556,6.591932444595621e-06,0.0007548632723274055,12,,,0.0035036780882575676,True,0.9625634370761926,0.0,1,0.5,0.03608408389171525,0.038424956368789086,0.0013494850439791026,0.386,0.001190195558796103,0.01683320581385515,0.0009614598681724954,0.9983951090862353,0.02592648293483366,0.0,0.016208873049299577,-0.06222207069515033,1.0,0.6208980617968556,1.0,0.9608000000000001,0.0,0.002093567849903888,,0.002093567849903888,0.03434903024249464,1.0,0.6029072997062457,HOLD
00356,benign_train,train,False,143327.02363185055,762.6228155346417,187.9395957113743,0.008666937735853556,6.591932444595621e-06,0.0007548632723274055,12,,,0.0035036780882575676,True,0.9625634370761926,0.0,1,1.0,0.063887319274813,0.0674870649057423,0.0013494850439791026,0.8325,0.001190195558796103,0.01683320581385515,0.0017220275014028052,0.9977778586041993,0.026538737008222135,0.0,0.008359247677174962,-0.07643437035781601,1.0,0.6208980617968556,1.0,0.9608000000000001,0.0,0.002093567849903888,,0.002093567849903888,0.05376618144496951,1.0,0.6029072997062457,HOLD
00357,benign_train,train,False,116181.71121581784,768.6250922959559,151.15524119668285,0.00737584677039217,1.758674576855706e-05,0.0006454946930050787,14,,,0.0016703791333474243,False,1.076043394652457,0.022685701310782104,1,0.25,0.05090039227457212,0.05287710263042703,0.0010627468925764464,0.2085,0.001353450506540717,0.022870755826409867,0.0017890950013602018,0.9979465168765753,0.034471704797436456,0.0,0.15206086367221686,-0.07174322162545899,1.0,0.5489517959407945,2.0,1.0762,0.0228,0.0002629622820604638,,0.0002629622820604638,0.050716038247530223,1.0,0.30851336090353954,HOLD
00357,benign_train,train,False,116181.71121581784,768.6250922959559,151.15524119668285,0.00737584677039217,1.758674576855706e-05,0.0006454946930050787,14,,,0.0016703791333474243,False,1.076043394652457,0.022685701310782104,1,0.5,0.10277189700580024,0.1089099147108522,0.0010627481544239657,0.43,0.001353450506540717,0.022870755826409867,0.003312418288212414,0.9962831940786514,0.03192018632970803,0.0,0.12649185092331758,0.024310277027959452,1.0,0.5489517959407945,2.0,1.0762,0.0228,0.0002629622820604638,,0.0002629622820604638,0.10113439876633697,1.0,0.30851336090353954,HOLD
00357,benign_train,train,False,116181.71121581784,768.6250922959559,151.15524119668285,0.00737584677039217,1.758674576855706e-05,0.0006454946930050787,14,,,0.0016703791333474243,False,1.076043394652457,0.022685701310782104,1,1.0,0.24071503886001927,0.25740174619362444,0.0012796345027982403,0.803,0.001353450506540717,0.022870755826409867,0.007349797444341744,0.9918144515929941,0.03040686867894107,0.0,0.2923828147975897,0.06617215588993612,1.0,0.5489517959407945,2.0,1.0762,0.0228,0.0002629622820604638,,0.0002629622820604638,0.21277996488498516,1.0,0.30851336090353954,HOLD
00358,benign_train,train,False,279783.49234349886,762.0533620755837,367.14422672640706,0.002956118225814697,1.3759047003583542e-06,0.0026092257326218375,16,,,0.00238800327662408,False,1.0073357048461513,0.0,1,0.25,0.0814177141992546,0.08503510417030442,0.0036871054884297025,0.20450000000000002,0.0024556464301491235,0.029970517617200036,0.0015187153822583755,0.9970847717750398,0.018427050507451602,0.0,0.04317025506041046,-0.0011105817856270452,1.0,0.5820120559470164,1.0,1.0076,0.0,0.0017278682106778298,,0.0017278682106778298,0.07937566627868353,1.0,0.11973787554264703,HOLD
00358,benign_train,train,False,279783.49234349886,762.0533620755837,367.14422672640706,0.002956118225814697,1.3759047003583542e-06,0.0026092257326218375,16,,,0.00238800327662408,False,1.0073357048461513,0.0,1,0.5,0.155356422550593,0.16457435034311418,0.004203736769356776,0.425,0.0024556464301491235,0.029970517617200036,0.0025010514443161327,0.9962767249425878,0.015995834411642765,0.0,0.02849884147880523,0.07201042469179696,1.0,0.5820120559470164,1.0,1.0076,0.0,0.0017278682106778298,,0.0017278682106778298,0.1458313991729674,1.0,0.11973787554264703,HOLD
00358,benign_train,train,False,279783.49234349886,762.0533620755837,367.14422672640706,0.002956118225814697,1.3759047003583542e-06,0.0026092257326218375,16,,,0.00238800327662408,False,1.0073357048461513,0.0,1,1.0,0.3095852460463301,0.3266982439781242,0.004578972147992712,0.7995,0.0024556464301491235,0.029970517617200036,0.005766325850371063,0.9926366687666828,0.018566000554678306,0.0,0.13710593566213664,0.12509929654391472,1.0,0.5820120559470164,1.0,1.0076,0.0,0.0017278682106778298,,0.0017278682106778298,0.23988099890264594,1.0,0.11973787554264703,HOLD
00359,benign_train,train,False,840944.8140016658,807.8681567262062,1040.9431378128568,0.026998983754995622,1.8629735609578456e-05,0.0010629804269142076,14,,,0.00201309015335023,True,1.7646398464973099,0.1751281666391919,2,0.25,0.022389210537822692,0.023454272592215684,0.0016954393500680945,0.16899999999999998,0.0025466884565074946,0.013925078047303396,0.00217902995949638,0.997299316332844,0.09316389520598273,0.0,0.08075588349550135,-0.022168452491463368,1.0,0.5381472021259474,2.0,1.7958,0.1756,0.10649051724523506,0.0037101364811872317,0.0037101364811872317,0.021715119275448398,1.0,0.6488837906291067,HOLD
00359,benign_train,train,False,840944.8140016658,807.8681567262062,1040.9431378128568,0.026998983754995622,1.8629735609578456e-05,0.0010629804269142076,14,,,0.00201309015335023,True,1.7646398464973099,0.1751281666391919,2,0.5,0.037531434043335504,0.04000013623933522,0.0018384283168830435,0.41100000000000003,0.0025466884565074946,0.013925078047303396,0.0029141209430387305,0.9964244925028677,0.07562970378318334,0.0,0.06745566171834969,-0.10963235719581817,1.0,0.5381472021259474,2.0,1.7958,0.1756,0.10649051724523506,0.0037101364811872317,0.0037101364811872317,0.03583599322740552,1.0,0.6488837906291067,HOLD
00359,benign_train,train,False,840944.8140016658,807.8681567262062,1040.9431378128568,0.026998983754995622,1.8629735609578456e-05,0.0010629804269142076,14,,,0.00201309015335023,True,1.7646398464973099,0.1751281666391919,2,1.0,0.0728794800844671,0.07711598871955525,0.0018384283168830435,0.855,0.0025466884565074946,0.013925078047303396,0.004854809019209785,0.9944259913994226,0.06571254986715169,0.0,0.08181323339080906,-0.10379281877648278,1.0,0.5381472021259474,2.0,1.7958,0.1756,0.10649051724523506,0.0037101364811872317,0.0037101364811872317,0.06526021127156928,1.0,0.6488837906291067,HOLD
00360,benign_train,train,False,116550.85260559391,760.3034253646296,153.29518284058494,0.002144518409539031,1.7709069263107764e-06,0.00219359759889653,16,,,0.002006696032984567,False,1.1219712463284441,0.10457181852958304,1,0.25,0.1062699727379401,0.11203876950009715,0.003975104158891574,0.20149999999999998,0.0023464199020432172,0.03629730468934917,0.0005454252155569262,0.997565392882352,0.005084602910167571,0.0,0.4942627458468279,0.049800231462373404,1.0,0.6049432921238077,2.0,1.1168,0.10400000000000001,0.024208005007878786,,0.024208005007878786,0.10452708842249653,1.0,0.10738417168809633,HOLD
00360,benign_train,train,False,116550.85260559391,760.3034253646296,153.29518284058494,0.002144518409539031,1.7709069263107764e-06,0.00219359759889653,16,,,0.002006696032984567,False,1.1219712463284441,0.10457181852958304,1,0.5,0.20014444304220566,0.21251288082062106,0.003975104158891574,0.4265,0.0023464199020432172,0.03629730468934917,0.0012492819469413503,0.9963539998611026,0.006210869801057424,0.0,0.3539629382954115,0.05070456838312545,1.0,0.6049432921238077,2.0,1.1168,0.10400000000000001,0.024208005007878786,,0.024208005007878786,0.18968411615280154,1.0,0.10738417168809633,HOLD
00360,benign_train,train,False,116550.85260559391,760.3034253646296,153.29518284058494,0.002144518409539031,1.7709069263107764e-06,0.00219359759889653,16,,,0.002006696032984567,False,1.1219712463284441,0.10457181852958304,1,1.0,0.38705498787528037,0.4075588621812569,0.004506729908597269,0.8,0.0023464199020432172,0.03629730468934917,0.0022828346489973763,0.9960036585821792,0.00588276074351368,0.0,0.5112251888198687,0.005164088298329798,1.0,0.6049432921238077,2.0,1.1168,0.10400000000000001,0.024208005007878786,,0.024208005007878786,0.3025598335065887,1.0,0.10738417168809633,HOLD
00361,benign_train,train,False,180708.1212415555,822.7076024921998,219.65048176793627,0.012042072941851313,3.9559326141290215e-05,0.000863938041094816,16,,,0.006813066560602619,False,0.5335746561893377,0.02841600229716715,1,0.25,0.02275297439407845,0.024025447907072082,0.001470727992310325,0.14650000000000002,0.0013272646080890879,0.016873443734510857,0.001170930290464015,0.998527648872109,0.0492961542852471,0.0,0.028567192137730582,0.10834567371397198,1.0,0.5399106944947107,2.0,0.5262,0.028800000000000003,0.033962371731977026,,0.033962371731977026,0.02262250560790679,1.0,1.0343595320216892,HOLD
00361,benign_train,train,False,180708.1212415555,822.7076024921998,219.65048176793627,0.012042072941851313,3.9559326141290215e-05,0.000863938041094816,16,,,0.006813066560602619,False,0.5335746561893377,0.02841600229716715,1,0.5,0.03298313709310366,0.03497881865712278,0.001814687366663021,0.389,0.0013272646080890879,0.016873443734510857,0.0011262741422461888,0.9985093331564149,0.033142147505703594,0.0,0.032167460320638996,0.034131816391339186,1.0,0.5399106944947107,2.0,0.5262,0.028800000000000003,0.033962371731977026,,0.033962371731977026,0.0325027763228466,1.0,1.0343595320216892,HOLD
00361,benign_train,train,False,180708.1212415555,822.7076024921998,219.65048176793627,0.012042072941851313,3.9559326141290215e-05,0.000863938041094816,16,,,0.006813066560602619,False,0.5335746561893377,0.02841600229716715,1,1.0,0.05687855728107623,0.060935986930604084,0.001814687366663021,0.8365,0.0013272646080890879,0.016873443734510857,0.0017707296808399562,0.9978327762591787,0.030593880774200083,0.0,0.007460619380466705,0.031303282660831024,1.0,0.5399106944947107,2.0,0.5262,0.028800000000000003,0.033962371731977026,,0.033962371731977026,0.05238037825041981,1.0,1.0343595320216892,HOLD
00362,benign_train,train,False,827276.3217132305,764.636025508665,1081.921717150189,0.0013933871906395378,2.1959275537460284e-06,0.0007693314945855595,16,,,0.003942049202857689,False,0.4484847549739234,0.024346827741269055,2,0.25,0.017665073602822767,0.018645851473447866,0.0012287909054162854,0.062,0.001479019058944371,0.013971867500795048,0.0011159032509519067,0.9983165894260394,0.05978563356873909,0.0,-0.009594103555416143,-0.010033630524004149,1.0,0.5704938153934773,1.0,0.44580000000000003,0.0,0.08760434322312216,,0.08760434322312216,0.0172573918778678,1.0,0.9096125691638868,HOLD
00362,benign_train,train,False,827276.3217132305,764.636025508665,1081.921717150189,0.0013933871906395378,2.1959275537460284e-06,0.0007693314945855595,16,,,0.003942049202857689,False,0.4484847549739234,0.024346827741269055,2,0.5,0.02144294824867942,0.023087320934179725,0.0012976945411063252,0.306,0.001479019058944371,0.013971867500795048,0.0014644469035033285,0.9980262988722697,0.06525198415451049,0.0,0.04098286231602204,0.03602401809619296,1.0,0.5704938153934773,1.0,0.44580000000000003,0.0,0.08760434322312216,,0.08760434322312216,0.01621771262504446,1.0,0.9096125691638868,HOLD
00362,benign_train,train,False,827276.3217132305,764.636025508665,1081.921717150189,0.0013933871906395378,2.1959275537460284e-06,0.0007693314945855595,16,,,0.003942049202857689,False,0.4484847549739234,0.024346827741269055,2,1.0,0.02940830649676599,0.03144195163730805,0.001636481092419055,0.7575000000000001,0.001479019058944371,0.013971867500795048,0.0017885922513299962,0.9973659658262408,0.058819199665730085,0.0,0.018282331142807563,0.06421881421375365,1.0,0.5704938153934773,1.0,0.44580000000000003,0.0,0.08760434322312216,,0.08760434322312216,0.02550835656089951,1.0,0.9096125691638868,HOLD
00363,benign_train,train,False,912832.5503890093,793.6958959957236,1150.1036543017826,0.006817932250102272,2.401605796479344e-06,0.0005760222510391836,12,,,0.00499565589237784,True,0.5885430966515472,0.0,1,0.25,0.02283761049258291,0.023445555918834224,0.0008821491736734333,0.20149999999999998,0.001121018166268083,0.014219742715124504,0.001379812873297819,0.9982480921927837,0.05788385852378739,0.0,-0.05099342644887878,-0.013350433838039013,1.0,0.562752003060552,1.0,0.5868,0.0,0.0038343558389000165,,0.0038343558389000165,0.022727340519142096,1.0,0.3922583773983135,HOLD
00363,benign_train,train,False,912832.5503890093,793.6958959957236,1150.1036543017826,0.006817932250102272,2.401605796479344e-06,0.0005760222510391836,12,,,0.00499565589237784,True,0.5885430966515472,0.0,1,0.5,0.034236437221247994,0.03631021986989938,0.0008821491736734333,0.4,0.001121018166268083,0.014219742715124504,0.0022141598527624837,0.997518575966786,0.06283722269819375,0.0,0.07157156094078367,0.0333501877019666,1.0,0.562752003060552,1.0,0.5868,0.0,0.0038343558389000165,,0.0038343558389000165,0.03342779959422612,1.0,0.3922583773983135,HOLD
00363,benign_train,train,False,912832.5503890093,793.6958959957236,1150.1036543017826,0.006817932250102272,2.401605796479344e-06,0.0005760222510391836,12,,,0.00499565589237784,True,0.5885430966515472,0.0,1,1.0,0.06084406896440603,0.06398763559985898,0.0008821491736736311,0.8350000000000001,0.001121018166268083,0.014219742715124504,0.003956538514037741,0.9955044997561217,0.06397603812768048,0.0,0.08032006028026607,0.05383272008060698,1.0,0.562752003060552,1.0,0.5868,0.0,0.0038343558389000165,,0.0038343558389000165,0.05242689604118144,1.0,0.3922583773983135,HOLD
00364,benign_train,train,False,148110.42512147062,799.8576837975756,185.17097243883418,0.005482904639478252,3.861453373095971e-05,0.0005957384424397521,12,,,0.004280768263928757,True,1.3021590860959418,0.035771206938302956,2,0.25,0.019465243629504095,0.02000466045636081,0.0010051201715826315,0.13349999999999998,0.00106302301991633,0.013680787960547725,0.0006330360200682962,0.9986730991778336,0.030932249404334877,0.0,-0.02374585623556864,0.1811606865595541,1.0,0.617558608683866,2.0,1.29,0.0358,0.34545502114647464,0.015824519922531977,0.015824519922531977,0.019297724974303383,1.0,1.0437847558950608,HOLD
00364,benign_train,train,False,148110.42512147062,799.8576837975756,185.17097243883418,0.005482904639478252,3.861453373095971e-05,0.0005957384424397521,12,,,0.004280768263928757,True,1.3021590860959418,0.035771206938302956,2,0.5,0.026096099726232752,0.02724989791634542,0.0010051201715826315,0.3525,0.00106302301991633,0.013680787960547725,0.0011460387340627369,0.9985163816630378,0.042295339389868486,0.0,-0.04447277016734118,0.18888257738736233,1.0,0.617558608683866,2.0,1.29,0.0358,0.34545502114647464,0.015824519922531977,0.015824519922531977,0.02534226165764044,1.0,1.0437847558950608,HOLD
00364,benign_train,train,False,148110.42512147062,799.8576837975756,185.17097243883418,0.005482904639478252,3.861453373095971e-05,0.0005957384424397521,12,,,0.004280768263928757,True,1.3021590860959418,0.035771206938302956,2,1.0,0.04042637006858363,0.042284798165243755,0.0010888836193722396,0.796,0.00106302301991633,0.013680787960547725,0.001619898074877664,0.997779787398657,0.039103065805568625,0.0,-0.027825501964756548,0.18500791437346684,1.0,0.617558608683866,2.0,1.29,0.0358,0.34545502114647464,0.015824519922531977,0.015824519922531977,0.03305549979748236,1.0,1.0437847558950608,HOLD
00365,benign_train,train,False,440332.0863147619,761.9697083541379,577.8866029541824,0.02333924758365672,2.8855218232488044e-05,0.0013524972995455067,12,,,0.0005588048710920307,False,2.4160778866381247,0.0,1,0.25,0.05716721427316501,0.060448388120054465,0.002343071874775316,0.216,0.0040679797287077055,0.01627712245041332,0.006920776215239037,0.9924021044894531,0.1189807059134321,0.0,-0.059051591323923666,-0.06117777550538039,1.0,0.6129947726936754,1.0,2.4252000000000002,0.0,0.009347270339663094,,0.009347270339663094,0.05586550760272187,1.0,0.23628337693804013,HOLD
00365,benign_train,train,False,440332.0863147619,761.9697083541379,577.8866029541824,0.02333924758365672,2.8855218232488044e-05,0.0013524972995455067,12,,,0.0005588048710920307,False,2.4160778866381247,0.0,1,0.5,0.14939663501441375,0.1610703443084837,0.002690195589887965,0.429,0.0040679797287077055,0.01627712245041332,0.012245935833210108,0.9864537984311318,0.08142426745143919,0.0,0.07578184040669238,-0.042035038183965374,1.0,0.6129947726936754,1.0,2.4252000000000002,0.0,0.009347270339663094,,0.009347270339663094,0.14314844180808547,1.0,0.23628337693804013,HOLD
00365,benign_train,train,False,440332.0863147619,761.9697083541379,577.8866029541824,0.02333924758365672,2.8855218232488044e-05,0.0013524972995455067,12,,,0.0005588048710920307,False,2.4160778866381247,0.0,1,1.0,0.3932452093480699,0.42032701184347765,0.002690195589887965,0.704,0.0040679797287077055,0.01627712245041332,0.019238816991770664,0.979677621861717,0.04879911419490493,0.0,0.12105044086549077,0.03342794442851236,1.0,0.6129947726936754,1.0,2.4252000000000002,0.0,0.009347270339663094,,0.009347270339663094,0.3226926858943413,1.0,0.23628337693804013,HOLD
00366,benign_train,train,False,193912.2946008304,803.4194729864065,241.35871872763448,0.0025309334657363236,1.6321317555286454e-06,0.0026287026637068544,14,,,0.0006035495386526722,False,0.38273324589971147,0.04314263367361613,2,0.25,0.07232615506112013,0.07576970549423324,0.004479283791679898,0.21000000000000002,0.0030280885629268084,0.024726031879341654,0.0011173246978757607,0.9974196694557368,0.015237737434131494,0.0,0.29189175515646876,0.10311472707582972,1.0,0.6112456435214266,2.0,0.3814,0.043000000000000003,0.16481982623070524,0.002999999919273133,0.002999999919273133,0.0714082678981953,1.0,0.09588524725012704,HOLD
