event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00366,benign_train,train,False,193912.2946008304,803.4194729864065,241.35871872763448,0.0025309334657363236,1.6321317555286454e-06,0.0026287026637068544,14,,,0.0006035495386526722,False,0.38273324589971147,0.04314263367361613,2,0.5,0.1401692643493749,0.1478146191893763,0.004497642989007196,0.4195,0.0030280885629268084,0.024726031879341654,0.002265665238069235,0.9965361531751007,0.0160492813255867,0.0,0.28484743486877506,0.05515605879236865,1.0,0.6112456435214266,2.0,0.3814,0.043000000000000003,0.16481982623070524,0.002999999919273133,0.002999999919273133,0.13412957048411142,1.0,0.09588524725012704,HOLD
00366,benign_train,train,False,193912.2946008304,803.4194729864065,241.35871872763448,0.0025309334657363236,1.6321317555286454e-06,0.0026287026637068544,14,,,0.0006035495386526722,False,0.38273324589971147,0.04314263367361613,2,1.0,0.18000888790219616,0.18356629210095707,0.004497642989007196,0.535,0.0030280885629268084,0.024726031879341654,0.0025152973448302777,0.9955484723384259,0.013895988058825921,0.0,0.5538321281032875,0.08229835495386999,1.0,0.6112456435214266,2.0,0.3814,0.043000000000000003,0.16481982623070524,0.002999999919273133,0.002999999919273133,0.12416466825004054,1.0,0.09588524725012704,HOLD
00367,benign_train,train,False,499854.6561916457,822.2017359329678,607.946486058499,0.0014681320204605597,2.816165885210184e-06,0.0012023010859862882,12,,,0.000891941768406339,False,0.691170754125665,0.051598506112680284,2,0.25,0.04935523782474298,0.05128425477212324,0.001709727140888132,0.19249999999999998,0.001516720430519867,0.020732225194884664,0.0011437964131968037,0.9982575654877459,0.022714546939043113,0.0,0.45145473911206124,0.05605853385115997,1.0,0.5928531001388172,2.0,0.6896,0.0516,0.1405755416859349,0.010203488218073375,0.010203488218073375,0.04876054946881047,1.0,0.14661469378474123,HOLD
00367,benign_train,train,False,499854.6561916457,822.2017359329678,607.946486058499,0.0014681320204605597,2.816165885210184e-06,0.0012023010859862882,12,,,0.000891941768406339,False,0.691170754125665,0.051598506112680284,2,0.5,0.08111073534000263,0.08417784622062567,0.0019327258622746214,0.421,0.001516720430519867,0.020732225194884664,0.0022087050534984236,0.997115754721188,0.02689910210099396,0.0,0.27816841199561443,0.13366481382432002,1.0,0.5928531001388172,2.0,0.6896,0.0516,0.1405755416859349,0.010203488218073375,0.010203488218073375,0.07813730109001066,1.0,0.14661469378474123,HOLD
00367,benign_train,train,False,499854.6561916457,822.2017359329678,607.946486058499,0.0014681320204605597,2.816165885210184e-06,0.0012023010859862882,12,,,0.000891941768406339,False,0.691170754125665,0.051598506112680284,2,1.0,0.12783857731285286,0.13219874146546678,0.0020070688089641364,0.709,0.001516720430519867,0.020732225194884664,0.002865441948162399,0.99572368406059,0.022240558751315427,0.0,0.3832930706662401,0.09890645047276178,1.0,0.5928531001388172,2.0,0.6896,0.0516,0.1405755416859349,0.010203488218073375,0.010203488218073375,0.1083626001681532,1.0,0.14661469378474123,HOLD
00368,benign_train,train,False,571245.9561633192,811.9087157928661,703.5839683103676,0.02207331281876317,3.938590518849029e-05,0.0019711042314560097,14,,,0.002587418419195556,False,1.5551723587105732,0.19889817688460448,1,0.25,0.02031542471237627,0.022401627082799015,0.003093939617049742,0.178,0.0029998701580146335,0.007625031259131528,0.0021377583194454194,0.9962596222465392,0.10029161268385063,0.0,0.009375267512952278,0.15353772538364702,1.0,0.5622155212941176,2.0,1.5614000000000001,0.20020000000000002,0.0020203022928826364,,0.0020203022928826364,0.01983325030479254,1.0,0.6146032234601861,HOLD
00368,benign_train,train,False,571245.9561633192,811.9087157928661,703.5839683103676,0.02207331281876317,3.938590518849029e-05,0.0019711042314560097,14,,,0.002587418419195556,False,1.5551723587105732,0.19889817688460448,1,0.5,0.038286812138303476,0.041738768123507915,0.003093939617049742,0.4015,0.0029998701580146335,0.007625031259131528,0.0034400935811392396,0.9952199874467719,0.08756357143534306,0.0,-0.04112338939239085,0.2006180407283946,1.0,0.5622155212941176,2.0,1.5614000000000001,0.20020000000000002,0.0020203022928826364,,0.0020203022928826364,0.03658916160750185,1.0,0.6146032234601861,HOLD
00368,benign_train,train,False,571245.9561633192,811.9087157928661,703.5839683103676,0.02207331281876317,3.938590518849029e-05,0.0019711042314560097,14,,,0.002587418419195556,False,1.5551723587105732,0.19889817688460448,1,1.0,0.08933315971007495,0.09562160148073652,0.0034756609326901332,0.878,0.0029998701580146335,0.007625031259131528,0.005964279131850974,0.9928365167567634,0.06602535714452344,0.0,-0.06486218438373796,0.19028032242029425,1.0,0.5622155212941176,2.0,1.5614000000000001,0.20020000000000002,0.0020203022928826364,,0.0020203022928826364,0.07617385888356876,1.0,0.6146032234601861,HOLD
00369,benign_train,train,False,368235.9344546019,776.8382018929323,474.01882857629346,0.014289910319478318,1.3457653387053162e-06,0.0005103787332044008,14,,,0.0005568889914269636,False,2.3774550867395843,0.0,1,0.25,0.11220360072916163,0.11819633832666279,0.001150347891657234,0.2165,0.0011939980972881226,0.03117250535431881,0.0027638992699258896,0.9968976057265108,0.024415294673695832,0.0,0.974033620491903,0.29091455477471584,1.0,0.6004068299339482,1.0,2.3668,0.0,0.004053996947737115,,0.004053996947737115,0.11110118413378281,1.0,0.05728312694408544,HOLD
00369,benign_train,train,False,368235.9344546019,776.8382018929323,474.01882857629346,0.014289910319478318,1.3457653387053162e-06,0.0005103787332044008,14,,,0.0005568889914269636,False,2.3774550867395843,0.0,1,0.5,0.244449647867302,0.26052316574601325,0.0013228973392339193,0.402,0.0011939980972881226,0.03117250535431881,0.005966148281305885,0.9934946033009007,0.024307015036058952,0.0,1.0901276896222003,0.22826777146599833,1.0,0.6004068299339482,1.0,2.3668,0.0,0.004053996947737115,,0.004053996947737115,0.2351989318282523,1.0,0.05728312694408544,HOLD
00369,benign_train,train,False,368235.9344546019,776.8382018929323,474.01882857629346,0.014289910319478318,1.3457653387053162e-06,0.0005103787332044008,14,,,0.0005568889914269636,False,2.3774550867395843,0.0,1,1.0,0.3839469954232154,0.3933500295571271,0.0013228973392339193,0.7025,0.0011939980972881226,0.03117250535431881,0.009177723454562697,0.9902727295247756,0.02384152510262509,0.0,1.3601125495625692,0.40572852456999264,1.0,0.6004068299339482,1.0,2.3668,0.0,0.004053996947737115,,0.004053996947737115,0.2919958364600357,1.0,0.05728312694408544,HOLD
00370,benign_train,train,False,698135.7333808058,803.3019976864605,869.0825310922451,0.0035723602515994285,1.0094863099414011e-06,0.0011096067997642925,14,,,0.0018221291658396574,False,0.4817591878821426,0.0,1,0.25,0.06992978598388219,0.07207981153985701,0.0023382532004315856,0.208,0.0014673732915879041,0.02910269559365928,0.0018220714615858624,0.9974251613344463,0.02568838233911918,0.0,0.5842647842569646,0.002291427216673011,1.0,0.5075349984899201,1.0,0.48300000000000004,0.0,0.011839544522810996,,0.011839544522810996,0.06905294103372034,1.0,0.12053029916092584,HOLD
00370,benign_train,train,False,698135.7333808058,803.3019976864605,869.0825310922451,0.0035723602515994285,1.0094863099414011e-06,0.0011096067997642925,14,,,0.0018221291658396574,False,0.4817591878821426,0.0,1,0.5,0.12958976623322777,0.13520099338037608,0.0025720785204746913,0.41750000000000004,0.0014673732915879041,0.02910269559365928,0.0032502267805770667,0.9961294093750963,0.024888832213485243,0.0,0.18700727648377105,0.1002923189653585,1.0,0.5075349984899201,1.0,0.48300000000000004,0.0,0.011839544522810996,,0.011839544522810996,0.12377920492327286,1.0,0.12053029916092584,HOLD
00370,benign_train,train,False,698135.7333808058,803.3019976864605,869.0825310922451,0.0035723602515994285,1.0094863099414011e-06,0.0011096067997642925,14,,,0.0018221291658396574,False,0.4817591878821426,0.0,1,1.0,0.2534806010283753,0.26656412770774174,0.0025720785204746913,0.82,0.0014673732915879041,0.02910269559365928,0.007180886196802631,0.9917153879808477,0.02821781372640637,0.0,0.47997331085880657,0.0818252120757599,1.0,0.5075349984899201,1.0,0.48300000000000004,0.0,0.011839544522810996,,0.011839544522810996,0.20269371359880944,1.0,0.12053029916092584,HOLD
00371,benign_train,train,False,625908.4608526137,793.8743822071701,788.4225450283847,0.006955322046709179,5.5093495321485455e-06,0.0009960873088677576,12,,,0.002369680741589871,False,0.4442351384655841,0.0,1,0.25,0.04867155971948548,0.050252971084999244,0.0015345637325872377,0.206,0.0019083662172668197,0.02040972138378659,0.0025532028084983612,0.9970874996647664,0.051401703971392994,0.0,0.234038594094801,0.02057162692899669,1.0,0.6149871005211512,1.0,0.44420000000000004,0.0,0.0025585321839196595,,0.0025585321839196595,0.047823509609315376,1.0,0.2756538399426578,HOLD
00371,benign_train,train,False,625908.4608526137,793.8743822071701,788.4225450283847,0.006955322046709179,5.5093495321485455e-06,0.0009960873088677576,12,,,0.002369680741589871,False,0.4442351384655841,0.0,1,0.5,0.0882794903571874,0.09257465415963599,0.0015345637325872377,0.4185,0.0019083662172668197,0.02040972138378659,0.0036587017494999325,0.9958575323544584,0.04098031625026397,0.0,0.290181135551621,-0.01609342357446546,1.0,0.6149871005211512,1.0,0.44420000000000004,0.0,0.0025585321839196595,,0.0025585321839196595,0.08420077435873324,1.0,0.2756538399426578,HOLD
00371,benign_train,train,False,625908.4608526137,793.8743822071701,788.4225450283847,0.006955322046709179,5.5093495321485455e-06,0.0009960873088677576,12,,,0.002369680741589871,False,0.4442351384655841,0.0,1,1.0,0.1693455118059041,0.1791564233255222,0.0018576328373794432,0.8155,0.0019083662172668197,0.02040972138378659,0.006925753291797204,0.9922921807983094,0.04065709286011938,0.0,0.44943560143080635,0.021369257553729263,1.0,0.6149871005211512,1.0,0.44420000000000004,0.0,0.0025585321839196595,,0.0025585321839196595,0.13522162452886782,1.0,0.2756538399426578,HOLD
00372,benign_train,train,False,117744.9835502419,786.8482217906212,149.64129077179717,0.01888237712584543,7.722458581285482e-06,0.001061937678714274,12,,,0.0005937504360724578,False,2.9393577826506427,0.0,1,0.25,0.05528905469526667,0.05871692478513663,0.0019749733887912038,0.213,0.0015543735073710596,0.02072008654300472,0.0007477828446042936,0.9986042869407238,0.01328469359900575,0.0,0.2801936172633434,-0.20091094737664789,1.0,0.530313674141324,1.0,2.9224,0.0,0.003928962470134856,,0.003928962470134856,0.055203186508730365,1.0,0.187543296116921,HOLD
00372,benign_train,train,False,117744.9835502419,786.8482217906212,149.64129077179717,0.01888237712584543,7.722458581285482e-06,0.001061937678714274,12,,,0.0005937504360724578,False,2.9393577826506427,0.0,1,0.5,0.12112879469420544,0.12702538582825948,0.002576060891456536,0.4335,0.0015543735073710596,0.02072008654300472,0.001985730219584932,0.9970836316192221,0.016259312347730454,0.0,0.3078014674137988,-0.11334153460871288,1.0,0.530313674141324,1.0,2.9224,0.0,0.003928962470134856,,0.003928962470134856,0.12031304437288254,1.0,0.187543296116921,HOLD
00372,benign_train,train,False,117744.9835502419,786.8482217906212,149.64129077179717,0.01888237712584543,7.722458581285482e-06,0.001061937678714274,12,,,0.0005937504360724578,False,2.9393577826506427,0.0,1,1.0,0.22148426190581097,0.2300247548334098,0.002576060891456536,0.7745,0.0015543735073710596,0.02072008654300472,0.0035357942752656515,0.9959162714121208,0.015892334338518447,0.0,0.5656456772666868,-0.15901264705358795,1.0,0.530313674141324,1.0,2.9224,0.0,0.003928962470134856,,0.003928962470134856,0.20117634911622426,1.0,0.187543296116921,HOLD
00373,benign_train,train,False,640695.9040323884,790.1960014842049,810.8063098636106,0.0356743071260271,3.7454843251103056e-05,0.004822561963287479,16,,,0.018029322118288626,True,2.6311482446333567,0.03081048341972505,1,0.25,0.01608699504977092,0.022362531595314344,0.007694062181248369,0.038,0.00481192551134232,0.016399880596058784,0.0019255683309109188,0.9951889351070009,0.11269204007504727,0.0,-0.012560892752454336,0.16502100954420834,1.0,0.6000353858199156,2.0,2.6274,0.0308,0.002536918608469829,,0.002536918608469829,0.01574958045699921,1.0,2.0948883685019126,HOLD
00373,benign_train,train,False,640695.9040323884,790.1960014842049,810.8063098636106,0.0356743071260271,3.7454843251103056e-05,0.004822561963287479,16,,,0.018029322118288626,True,2.6311482446333567,0.03081048341972505,1,0.5,0.017322875079294184,0.026643038399526687,0.007694062181248369,0.068,0.00481192551134232,0.016399880596058784,0.002154272629065412,0.9951889351070009,0.11757284922494797,0.0,-0.004549126830855332,0.13050308526728144,1.0,0.6000353858199156,2.0,2.6274,0.0308,0.002536918608469829,,0.002536918608469829,0.01650519816677835,1.0,2.0948883685019126,HOLD
00373,benign_train,train,False,640695.9040323884,790.1960014842049,810.8063098636106,0.0356743071260271,3.7454843251103056e-05,0.004822561963287479,16,,,0.018029322118288626,True,2.6311482446333567,0.03081048341972505,1,1.0,0.022325493309111644,0.0315737399548439,0.009068354986773903,0.103,0.00481192551134232,0.016399880596058784,0.0007601351699616137,0.9951889351070009,0.03258817122914531,0.0,-0.0036653218374685576,0.09687468497138613,1.0,0.6000353858199156,2.0,2.6274,0.0308,0.002536918608469829,,0.002536918608469829,0.019249346879064193,1.0,2.0948883685019126,HOLD
00374,benign_train,train,False,560966.489428208,830.3900042128073,675.5458117056608,0.022243052074388554,2.8668742202652985e-06,0.0005167198840419798,16,,,0.0006199888141867303,False,0.9250516443513592,0.16170571723832233,1,0.25,0.11279074545927593,0.11946883082658377,0.0012833905868695396,0.2165,0.0011182176053352445,0.029799596091177487,0.002216965810080441,0.9973408877143087,0.019482830533647053,0.0,0.5784072486576052,-0.09633312225637332,1.0,0.6075112805494821,2.0,0.925,0.16060000000000002,0.0001648648535925723,,0.0001648648535925723,0.1120719369561125,1.0,0.12338911117470985,HOLD
00374,benign_train,train,False,560966.489428208,830.3900042128073,675.5458117056608,0.022243052074388554,2.8668742202652985e-06,0.0005167198840419798,16,,,0.0006199888141867303,False,0.9250516443513592,0.16170571723832233,1,0.5,0.25584469642266544,0.27172118147839963,0.001531255120635947,0.395,0.0011182176053352445,0.029799596091177487,0.004404326542481188,0.9951418546032007,0.017147819689581584,0.0,0.9746731628503306,-0.11995842707965854,1.0,0.6075112805494821,2.0,0.925,0.16060000000000002,0.0001648648535925723,,0.0001648648535925723,0.249108279316731,1.0,0.12338911117470985,HOLD
00374,benign_train,train,False,560966.489428208,830.3900042128073,675.5458117056608,0.022243052074388554,2.8668742202652985e-06,0.0005167198840419798,16,,,0.0006199888141867303,False,0.9250516443513592,0.16170571723832233,1,1.0,0.42402954997562853,0.43158298190003574,0.001531255120635947,0.6525,0.0011182176053352445,0.029799596091177487,0.00597689148454136,0.9935990703811921,0.014062296338887682,0.0,1.0754155397015064,0.0645610550140076,1.0,0.6075112805494821,2.0,0.925,0.16060000000000002,0.0001648648535925723,,0.0001648648535925723,0.33359192750584776,1.0,0.12338911117470985,HOLD
00375,benign_train,train,False,350805.27832686546,838.998021262611,418.12408305676024,0.007036562875992488,1.1818228260518768e-06,0.0009609861232126176,16,,,0.003221605818630349,False,1.1352685341794806,0.0423113112638882,1,0.25,0.030350740639965297,0.031441015869934905,0.001224727379852555,0.183,0.0012276376450363786,0.016039149980827845,0.001277266255126855,0.9982118994169981,0.04074118279357718,0.0,-0.10281718023603947,0.08558366388117014,1.0,0.5473694171322914,2.0,1.1340000000000001,0.0424,0.0018417107522190612,,0.0018417107522190612,0.029786093956657815,1.0,0.3171645443145188,HOLD
00375,benign_train,train,False,350805.27832686546,838.998021262611,418.12408305676024,0.007036562875992488,1.1818228260518768e-06,0.0009609861232126176,16,,,0.003221605818630349,False,1.1352685341794806,0.0423113112638882,1,0.5,0.052268078404105245,0.05577914890381718,0.0014845169303227528,0.41300000000000003,0.0012276376450363786,0.016039149980827845,0.002431647802738884,0.9969228567103544,0.045649249524110536,0.0,-0.055369152485409155,0.05542031270448535,1.0,0.5473694171322914,2.0,1.1340000000000001,0.0424,0.0018417107522190612,,0.0018417107522190612,0.04995912341533237,1.0,0.3171645443145188,HOLD
00375,benign_train,train,False,350805.27832686546,838.998021262611,418.12408305676024,0.007036562875992488,1.1818228260518768e-06,0.0009609861232126176,16,,,0.003221605818630349,False,1.1352685341794806,0.0423113112638882,1,1.0,0.10699691441563441,0.11335190790847668,0.0017867228142356424,0.8654999999999999,0.0012276376450363786,0.016039149980827845,0.004888552283078824,0.994217621003636,0.04526566624176739,0.0,-0.04160386825655395,0.052918291703667575,1.0,0.5473694171322914,2.0,1.1340000000000001,0.0424,0.0018417107522190612,,0.0018417107522190612,0.08889110488952823,1.0,0.3171645443145188,HOLD
00376,benign_train,train,False,131884.5107957823,774.2902587753978,170.3295492886198,0.003983579261175403,5.636680589798327e-06,0.0008801584975227185,14,,,0.002666880698187707,True,0.6165061155655539,0.0,1,0.25,0.025489242742436007,0.02715860345262688,0.0013732005863912034,0.20049999999999998,0.0012908999418134789,0.014133705881260184,0.0007093804309131816,0.998791426671564,0.026779943760972362,0.0,0.0374343800595116,0.014207329532659458,1.0,0.6143033570456445,1.0,0.6188,0.0,0.013600517119062516,,0.013600517119062516,0.025028093266712098,1.0,0.4187110928395299,HOLD
00376,benign_train,train,False,131884.5107957823,774.2902587753978,170.3295492886198,0.003983579261175403,5.636680589798327e-06,0.0008801584975227185,14,,,0.002666880698187707,True,0.6165061155655539,0.0,1,0.5,0.041605991837677526,0.04356526048657182,0.0013732005863912034,0.404,0.0012908999418134789,0.014133705881260184,0.000886840114019889,0.998488708673712,0.020814915362107226,0.0,0.0422517394974341,-0.025823197039893983,1.0,0.6143033570456445,1.0,0.6188,0.0,0.013600517119062516,,0.013600517119062516,0.03978189073614186,1.0,0.4187110928395299,HOLD
00376,benign_train,train,False,131884.5107957823,774.2902587753978,170.3295492886198,0.003983579261175403,5.636680589798327e-06,0.0008801584975227185,14,,,0.002666880698187707,True,0.6165061155655539,0.0,1,1.0,0.07733878906665745,0.08204558291460096,0.0013732005863912866,0.851,0.0012908999418134789,0.014133705881260184,0.002204399405284256,0.9973084960795825,0.028139309166606615,0.0,0.027547324362145645,-0.014942455815257575,1.0,0.6143033570456445,1.0,0.6188,0.0,0.013600517119062516,,0.013600517119062516,0.06394497090689251,1.0,0.4187110928395299,HOLD
00377,benign_train,train,False,520072.97668441443,826.7790629025778,629.0350107059936,0.03460001776438695,3.257361613841069e-05,0.0036387318070457693,14,,,0.01531442002482354,True,0.391037869409063,0.0,1,0.25,0.013782785346177745,0.024215235442503834,0.0052801786542856005,0.022,0.004464973775883883,0.010832714768183078,-0.000297594499631436,0.9967279081659582,-0.020131152057104203,0.0,0.05996440423772999,0.05463691598527618,1.0,0.6389590902971575,1.0,0.3894,0.0,0.02306111966509139,,0.02306111966509139,0.0132365608046122,1.0,1.5853264749290386,HOLD
00377,benign_train,train,False,520072.97668441443,826.7790629025778,629.0350107059936,0.03460001776438695,3.257361613841069e-05,0.0036387318070457693,14,,,0.01531442002482354,True,0.391037869409063,0.0,1,0.5,0.01835161905328377,0.024215235442503834,0.006053998776291569,0.098,0.004464973775883883,0.010832714768183078,0.0003812303332202389,0.9958171319382765,0.01970017765286404,0.0,0.06823534888474041,0.0757405726021464,1.0,0.6389590902971575,1.0,0.3894,0.0,0.02306111966509139,,0.02306111966509139,0.017270549142738286,1.0,1.5853264749290386,HOLD
00377,benign_train,train,False,520072.97668441443,826.7790629025778,629.0350107059936,0.03460001776438695,3.257361613841069e-05,0.0036387318070457693,14,,,0.01531442002482354,True,0.391037869409063,0.0,1,1.0,0.025622846071427615,0.0314185840163457,0.006053998776291569,0.206,0.004464973775883883,0.010832714768183078,0.0016856439875978554,0.9958171319382765,0.06331569446314517,0.0,0.0517144343167913,0.007160300748662126,1.0,0.6389590902971575,1.0,0.3894,0.0,0.02306111966509139,,0.02306111966509139,0.02181064738869039,1.0,1.5853264749290386,HOLD
00378,benign_train,train,False,118982.4270165463,791.0210191304261,150.41626472498083,0.007793246558230105,1.7195795750655155e-05,0.0033621618208183515,14,,,0.0011904687462994269,False,0.30568848272569404,0.02125188685172673,1,0.25,0.031189853802259197,0.036166427081421516,0.005180488544592255,0.1885,0.0034856184632192865,0.015521636086978043,0.001207630988117713,0.9965024032606422,0.037515889184714386,0.0,0.07837982028216414,-0.011965487133718596,1.0,0.6446107016399816,2.0,0.306,0.0212,0.0003120915220202747,,0.0003120915220202747,0.029756953309010924,1.0,0.2832931800266225,HOLD
00378,benign_train,train,False,118982.4270165463,791.0210191304261,150.41626472498083,0.007793246558230105,1.7195795750655155e-05,0.0033621618208183515,14,,,0.0011904687462994269,False,0.30568848272569404,0.02125188685172673,1,0.5,0.0629198005987923,0.06712812293043902,0.005643427070648833,0.425,0.0034856184632192865,0.015521636086978043,0.0021295704959381954,0.9957793511677625,0.03331628816092445,0.0,0.010127329921088191,-0.06287214504028589,1.0,0.6446107016399816,2.0,0.306,0.0212,0.0003120915220202747,,0.0003120915220202747,0.058058958755666246,1.0,0.2832931800266225,HOLD
00378,benign_train,train,False,118982.4270165463,791.0210191304261,150.41626472498083,0.007793246558230105,1.7195795750655155e-05,0.0033621618208183515,14,,,0.0011904687462994269,False,0.30568848272569404,0.02125188685172673,1,1.0,0.15119936467296582,0.16371669332500813,0.005643427070648833,0.8155,0.0034856184632192865,0.015521636086978043,0.006066657749050448,0.9921641103608129,0.0398599413478894,0.0,0.014951297551996286,-0.06669964133968966,1.0,0.6446107016399816,2.0,0.306,0.0212,0.0003120915220202747,,0.0003120915220202747,0.11634679402020122,1.0,0.2832931800266225,HOLD
00379,benign_train,train,False,144290.74218277994,770.9387156763255,187.16240246956235,0.005583105073691529,4.15841263309375e-05,0.0035085698742557494,16,,,0.007063270677366972,True,0.8497191156373112,0.0,1,0.25,0.017805776714559546,0.02111837840911185,0.006382215795524926,0.029,0.0030906656755551177,0.019671276209012146,-5.213083232620738e-05,0.9968830226294559,-0.0027720648350486564,0.0,0.016133204126312268,-0.017367329192510057,1.0,0.5346395722111191,1.0,0.8568,0.0,0.010910947726027409,,0.010910947726027409,0.017361750103532338,1.0,1.1537108950614439,HOLD
00379,benign_train,train,False,144290.74218277994,770.9387156763255,187.16240246956235,0.005583105073691529,4.15841263309375e-05,0.0035085698742557494,16,,,0.007063270677366972,True,0.8497191156373112,0.0,1,0.5,0.01997872584558314,0.025807409890643472,0.006382215795524926,0.05450000000000001,0.0030906656755551177,0.019671276209012146,0.0004926856395194523,0.9968830226294559,0.023485012538222494,0.0,0.028984591166518445,0.02171484598371803,1.0,0.5346395722111191,1.0,0.8568,0.0,0.010910947726027409,,0.010910947726027409,0.01883388499553435,1.0,1.1537108950614439,HOLD
00379,benign_train,train,False,144290.74218277994,770.9387156763255,187.16240246956235,0.005583105073691529,4.15841263309375e-05,0.0035085698742557494,16,,,0.007063270677366972,True,0.8497191156373112,0.0,1,1.0,0.030511429198920286,0.03709531618753196,0.006382215795524926,0.599,0.0030906656755551177,0.019671276209012146,0.0010247944485839281,0.9964676596055879,0.03252135731815813,0.0,0.04417216565917589,0.04799481588193165,1.0,0.5346395722111191,1.0,0.8568,0.0,0.010910947726027409,,0.010910947726027409,0.025298127138174146,1.0,1.1537108950614439,HOLD
00380,benign_train,train,False,333288.31532570306,806.5285337495125,413.2380955900738,0.01786458193910457,1.2654862031372978e-05,0.004679654346559081,12,,,0.002744570971046313,True,1.7111763824381832,0.05684258787317191,2,0.25,0.008781796618681188,0.023283946994872073,0.0071189868002147294,0.25,0.0038676043836187346,0.00981790019981823,-0.00011342453373455127,0.9958448628615503,-0.011595470459683664,0.0,-0.026905900439568975,0.1286780973370926,1.0,0.6051350366934939,2.0,1.7126000000000001,0.057,0.16997054036014836,0.00716751899184942,0.00716751899184942,0.00826717013261316,1.0,1.3505439435057554,HOLD
00380,benign_train,train,False,333288.31532570306,806.5285337495125,413.2380955900738,0.01786458193910457,1.2654862031372978e-05,0.004679654346559081,12,,,0.002744570971046313,True,1.7111763824381832,0.05684258787317191,2,0.5,0.016914170559597857,0.024527626746413067,0.007204763419966045,0.038,0.0038676043836187346,0.00981790019981823,0.0007641083500288794,0.995687158307827,0.04265385034081267,0.0,-0.03204853161683829,0.0893721870516151,1.0,0.6051350366934939,2.0,1.7126000000000001,0.057,0.16997054036014836,0.00716751899184942,0.00716751899184942,0.015627604344427753,1.0,1.3505439435057554,HOLD
00380,benign_train,train,False,333288.31532570306,806.5285337495125,413.2380955900738,0.01786458193910457,1.2654862031372978e-05,0.004679654346559081,12,,,0.002744570971046313,True,1.7111763824381832,0.05684258787317191,2,1.0,0.024071752278471185,0.03567784512292746,0.007547840359024607,0.216,0.0038676043836187346,0.00981790019981823,0.0013020578011340418,0.995687158307827,0.05193325885929813,0.0,-0.01174877620020229,0.10155687142986182,1.0,0.6051350366934939,2.0,1.7126000000000001,0.057,0.16997054036014836,0.00716751899184942,0.00716751899184942,0.018239326154686705,1.0,1.3505439435057554,HOLD
00381,benign_train,train,False,456541.4469742348,815.4837998777525,559.8412219135118,0.005673205447615783,1.1766578045536793e-05,0.0015978803795071968,16,,,0.006572194815845752,False,0.6052521953681294,0.041902908386540844,1,0.25,0.02678937449709199,0.029335110486139095,0.002693525803958608,0.187,0.0025727629027252636,0.013378636782207584,0.0017801378820118498,0.9973519865487783,0.0640582206050781,0.0,-0.045766781470998746,0.02467530443870302,1.0,0.5871080983095265,2.0,0.597,0.041800000000000004,0.02465577890542736,,0.02465577890542736,0.02588757641711483,1.0,0.38901158621662546,HOLD
00381,benign_train,train,False,456541.4469742348,815.4837998777525,559.8412219135118,0.005673205447615783,1.1766578045536793e-05,0.0015978803795071968,16,,,0.006572194815845752,False,0.6052521953681294,0.041902908386540844,1,0.5,0.050306350435128114,0.053995118894085085,0.002693525803958608,0.4255,0.0025727629027252636,0.013378636782207584,0.0033369127546837773,0.9953324061705152,0.06503898106927287,0.0,0.011418116490961047,0.01740234082656927,1.0,0.5871080983095265,2.0,0.597,0.041800000000000004,0.02465577890542736,,0.02465577890542736,0.047233119172289874,1.0,0.38901158621662546,HOLD
00381,benign_train,train,False,456541.4469742348,815.4837998777525,559.8412219135118,0.005673205447615783,1.1766578045536793e-05,0.0015978803795071968,16,,,0.006572194815845752,False,0.6052521953681294,0.041902908386540844,1,1.0,0.09716929271693096,0.10386688920016976,0.0034944633012293923,0.856,0.0025727629027252636,0.013378636782207584,0.005555373732459669,0.9934230991378952,0.05658972962633508,0.0,0.037666578006398534,0.016284215749953205,1.0,0.5871080983095265,2.0,0.597,0.041800000000000004,0.02465577890542736,,0.02465577890542736,0.07676612665905057,1.0,0.38901158621662546,HOLD
00382,benign_train,train,False,391350.9005536265,761.8539612484351,513.6823071869673,0.016672246376848672,1.6329124352897026e-06,0.0009657586144787523,14,,,0.0020447509233925743,True,0.45843828403537706,0.0,1,0.25,0.026028559253076594,0.0273710814767962,0.0017333714033403425,0.204,0.0014724723314983499,0.015459423438764271,0.0012144437746830505,0.9984172030454405,0.04493187236921677,0.0,0.12851382907557105,-0.09771293555081903,1.0,0.6268488497890986,1.0,0.458,0.0,0.0002925764282437626,,0.0002925764282437626,0.025648062584214003,1.0,0.4382899156929465,HOLD
00382,benign_train,train,False,391350.9005536265,761.8539612484351,513.6823071869673,0.016672246376848672,1.6329124352897026e-06,0.0009657586144787523,14,,,0.0020447509233925743,True,0.45843828403537706,0.0,1,0.5,0.04255414726172408,0.04418689371840448,0.0017333714033403425,0.40700000000000003,0.0014724723314983499,0.015459423438764271,0.002110745971859568,0.9975066096903993,0.04846257140969253,0.0,0.09669702523519948,-0.058642071105842346,1.0,0.6268488497890986,1.0,0.458,0.0,0.0002925764282437626,,0.0002925764282437626,0.04110614910264883,1.0,0.4382899156929465,HOLD
00382,benign_train,train,False,391350.9005536265,761.8539612484351,513.6823071869673,0.016672246376848672,1.6329124352897026e-06,0.0009657586144787523,14,,,0.0020447509233925743,True,0.45843828403537706,0.0,1,1.0,0.08505348077508999,0.09115706919522559,0.0017333714033403425,0.8630000000000001,0.0014724723314983499,0.015459423438764271,0.003679066941157612,0.9956267875461275,0.042753261204776224,0.0,0.11617283399166205,-0.062388613597475176,1.0,0.6268488497890986,1.0,0.458,0.0,0.0002925764282437626,,0.0002925764282437626,0.07306784610257097,1.0,0.4382899156929465,HOLD
00383,benign_train,train,False,312904.27777660865,774.3426518153605,404.0902009504956,0.020927314706082535,1.2284381614617747e-05,0.0009067555481050995,12,,,0.0032531358934766506,True,1.9337925947086074,0.030256545730661017,1,0.25,0.01989669901018621,0.020910157489960765,0.0011913019209198415,0.1495,0.0013092101539197115,0.013251794741342323,0.000727843414101145,0.9984006983841559,0.034830544946182825,0.0,0.04321581245939583,0.0575002069821179,1.0,0.5498082276278499,2.0,1.9354,0.0302,0.0011726258045396953,,0.0011726258045396953,0.019471234308149506,1.0,0.8490132463760958,HOLD
00383,benign_train,train,False,312904.27777660865,774.3426518153605,404.0902009504956,0.020927314706082535,1.2284381614617747e-05,0.0009067555481050995,12,,,0.0032531358934766506,True,1.9337925947086074,0.030256545730661017,1,0.5,0.0279371217243008,0.02933434990529243,0.0012763922180676983,0.3495,0.0013092101539197115,0.013251794741342323,0.001031798893741968,0.9984006983841559,0.0356565833869885,0.0,0.09584562617042192,0.0036104115041942723,1.0,0.5498082276278499,2.0,1.9354,0.0302,0.0011726258045396953,,0.0011726258045396953,0.026660729506233098,1.0,0.8490132463760958,HOLD
00383,benign_train,train,False,312904.27777660865,774.3426518153605,404.0902009504956,0.020927314706082535,1.2284381614617747e-05,0.0009067555481050995,12,,,0.0032531358934766506,True,1.9337925947086074,0.030256545730661017,1,1.0,0.04468488843973284,0.046778387584458236,0.001446580364533325,0.8109999999999999,0.0013092101539197115,0.013251794741342323,0.0017890166734740576,0.997358338950131,0.03915992212247853,0.0,0.06281578662786601,-0.018375235933836127,1.0,0.5498082276278499,2.0,1.9354,0.0302,0.0011726258045396953,,0.0011726258045396953,0.03749454120585243,1.0,0.8490132463760958,HOLD
00384,benign_train,train,False,344362.2729732756,779.0992882351553,442.00049746334366,0.00741296890856706,6.6284603665998464e-06,0.004348036895825035,14,,,0.006665317670820404,False,1.2515012577217939,0.11303352523326758,1,0.25,0.020811936443010846,0.027139657661798957,0.006371286393415497,0.0955,0.003872693211219267,0.011832166447378842,0.00011764605663044945,0.9958529669123767,0.0053936548429723,0.0,0.0489058702566937,-0.12308558711725251,1.0,0.617398717760643,2.0,1.2604,0.11280000000000001,0.0063670263368140745,,0.0063670263368140745,0.019874982257019367,1.0,0.47185569043550757,HOLD
00384,benign_train,train,False,344362.2729732756,779.0992882351553,442.00049746334366,0.00741296890856706,6.6284603665998464e-06,0.004348036895825035,14,,,0.006665317670820404,False,1.2515012577217939,0.11303352523326758,1,0.5,0.03747952975109843,0.04635892664766979,0.008198348264372612,0.3695,0.003872693211219267,0.011832166447378842,0.0012924564159983289,0.9945411625220201,0.03358815516609671,0.0,0.03704118604642581,-0.08601096427865064,1.0,0.617398717760643,2.0,1.2604,0.11280000000000001,0.0063670263368140745,,0.0063670263368140745,0.034563260839710605,1.0,0.47185569043550757,HOLD
00384,benign_train,train,False,344362.2729732756,779.0992882351553,442.00049746334366,0.00741296890856706,6.6284603665998464e-06,0.004348036895825035,14,,,0.006665317670820404,False,1.2515012577217939,0.11303352523326758,1,1.0,0.06862581810334864,0.07683336439511647,0.008198348264372612,0.819,0.003872693211219267,0.011832166447378842,0.0032886919725948352,0.9938774489368192,0.04723380007848937,0.0,0.055645803830484106,-0.06518910362959604,1.0,0.617398717760643,2.0,1.2604,0.11280000000000001,0.0063670263368140745,,0.0063670263368140745,0.05308408920548339,1.0,0.47185569043550757,HOLD
00385,benign_train,train,False,841567.0973680756,839.8741129091022,1002.0157597822719,0.018439214537661335,1.49190144916562e-05,0.0015774480380886177,16,,,0.019605553347198518,True,2.8025077132805905,0.028906017757042123,1,0.25,0.011154747435788289,0.014198023262126713,0.0024965118213277717,0.0465,0.0018206187721103331,0.012224048220065164,0.0003424300619708974,0.9983397559259367,0.028172536186367027,0.0,0.06240754117319944,0.08257494157035027,1.0,0.5568069368247844,2.0,2.7852,0.029,0.003384855642565743,,0.003384855642565743,0.010862036079965595,1.0,1.5582167341996467,HOLD
00385,benign_train,train,False,841567.0973680756,839.8741129091022,1002.0157597822719,0.018439214537661335,1.49190144916562e-05,0.0015774480380886177,16,,,0.019605553347198518,True,2.8025077132805905,0.028906017757042123,1,0.5,0.012598129458779724,0.01450524699046904,0.0024965118213277717,0.1315,0.0018206187721103331,0.012224048220065164,0.0007879222409557198,0.9978323738853654,0.05794342842110483,0.0,0.025941991159870045,0.058255374491191274,1.0,0.5568069368247844,2.0,2.7852,0.029,0.003384855642565743,,0.003384855642565743,0.011903850247953075,1.0,1.5582167341996467,HOLD
00385,benign_train,train,False,841567.0973680756,839.8741129091022,1002.0157597822719,0.018439214537661335,1.49190144916562e-05,0.0015774480380886177,16,,,0.019605553347198518,True,2.8025077132805905,0.028906017757042123,1,1.0,0.01745588839381832,0.01980550045270404,0.0024965118213277717,0.5235,0.0018206187721103331,0.012224048220065164,0.0008842750256776198,0.9978323738853654,0.047912894075248194,0.0,0.022727017758987736,0.004275724568171259,1.0,0.5568069368247844,2.0,2.7852,0.029,0.003384855642565743,,0.003384855642565743,0.014458622057287495,1.0,1.5582167341996467,HOLD
00386,benign_train,train,False,238084.46209876053,805.8342503917303,295.45090939361717,0.005793034477257222,3.697919757914494e-05,0.001083997052542082,14,,,0.018233874112675446,True,1.892434681630573,0.08799029122409903,1,0.25,0.013732799167553714,0.0148008094883259,0.0015291485512953069,0.068,0.0016278472963349188,0.011797782395289454,0.0006722028023477427,0.9988922559102185,0.04562627880166492,0.0,0.0330006637321769,-0.03859009486153649,1.0,0.546236094162441,2.0,1.8806,0.08800000000000001,0.0099080080941234,,0.0099080080941234,0.013539352197397967,1.0,1.2462959453767297,HOLD
00386,benign_train,train,False,238084.46209876053,805.8342503917303,295.45090939361717,0.005793034477257222,3.697919757914494e-05,0.001083997052542082,14,,,0.018233874112675446,True,1.892434681630573,0.08799029122409903,1,0.5,0.017469910333922322,0.018338116568246066,0.0015291485512953069,0.27799999999999997,0.0016278472963349188,0.011797782395289454,0.0003999114194669389,0.9987584406259997,0.021652049860385682,0.0,0.03891952140179522,-0.049978298470918,1.0,0.546236094162441,2.0,1.8806,0.08800000000000001,0.0099080080941234,,0.0099080080941234,0.01691720507380426,1.0,1.2462959453767297,HOLD
00386,benign_train,train,False,238084.46209876053,805.8342503917303,295.45090939361717,0.005793034477257222,3.697919757914494e-05,0.001083997052542082,14,,,0.018233874112675446,True,1.892434681630573,0.08799029122409903,1,1.0,0.024101901877833214,0.02600228330681266,0.0016949598711018753,0.6725,0.0016278472963349188,0.011797782395289454,0.0004444843523974881,0.9987584406259997,0.01770719822588422,0.0,0.0273876784418596,-0.04130451673859328,1.0,0.546236094162441,2.0,1.8806,0.08800000000000001,0.0099080080941234,,0.0099080080941234,0.020831733177424653,1.0,1.2462959453767297,HOLD
00387,benign_train,train,False,142308.55627355064,822.3779262844768,173.045204309537,0.026682639845584596,1.5394902983999008e-05,0.0033796459963439966,16,,,0.0005648168336356452,False,0.30971713494909164,0.037306964674090615,1,0.25,0.04047353928995018,0.04436492303880797,0.0049589176207785884,0.1825,0.0040534898410056214,0.009209047859827004,0.0017939393991137675,0.9969677424747007,0.04325503513389495,0.0,0.13794379563077086,-0.00653141027845137,1.0,0.6464969366399651,1.0,0.3078,0.0,0.011067251443196646,,0.011067251443196646,0.038390125587765375,1.0,0.2136626214868098,HOLD
00387,benign_train,train,False,142308.55627355064,822.3779262844768,173.045204309537,0.026682639845584596,1.5394902983999008e-05,0.0033796459963439966,16,,,0.0005648168336356452,False,0.30971713494909164,0.037306964674090615,1,0.5,0.07744873583057832,0.08182733545886686,0.006080112577047259,0.386,0.0040534898410056214,0.009209047859827004,0.0019742919942207955,0.9954691441434365,0.02516665148670556,0.0,0.11299158916340392,0.013764169412957519,1.0,0.6464969366399651,1.0,0.3078,0.0,0.011067251443196646,,0.011067251443196646,0.07047613130241004,1.0,0.2136626214868098,HOLD
00387,benign_train,train,False,142308.55627355064,822.3779262844768,173.045204309537,0.026682639845584596,1.5394902983999008e-05,0.0033796459963439966,16,,,0.0005648168336356452,False,0.30971713494909164,0.037306964674090615,1,1.0,0.13136850744684478,0.1407570077246357,0.006080112577047259,0.78,0.0040534898410056214,0.009209047859827004,0.0034000176284490107,0.9946500432199002,0.025686001104260812,0.0,0.10508572923372782,-0.020685137313721576,1.0,0.6464969366399651,1.0,0.3078,0.0,0.011067251443196646,,0.011067251443196646,0.09345984684677405,1.0,0.2136626214868098,HOLD
00388,benign_train,train,False,100518.09171874521,836.3866831517481,120.18136317039844,0.03980897615863922,2.595731821264769e-06,0.0014645129766240046,14,,,0.0009357964522832931,True,0.6212967145181651,0.07696477615790719,2,0.25,0.018814128289005343,0.02189678897169229,0.0020460168734746697,0.13349999999999998,0.0012743602598142103,0.0139211149654944,0.00019022566564831547,0.9986604041682111,0.009600506410058409,0.0,0.2393101559093415,0.019605154490775843,1.0,0.6028137377971018,2.0,0.6236,0.07740000000000001,0.4557663895754822,0.013145994744149903,0.013145994744149903,0.01832156878887688,1.0,0.24071371138978392,HOLD
00388,benign_train,train,False,100518.09171874521,836.3866831517481,120.18136317039844,0.03980897615863922,2.595731821264769e-06,0.0014645129766240046,14,,,0.0009357964522832931,True,0.6212967145181651,0.07696477615790719,2,0.5,0.030776786222575746,0.03258154657683107,0.0021786283140976755,0.41100000000000003,0.0012743602598142103,0.0139211149654944,0.0008615000386130005,0.9982996555611492,0.02711098701356243,0.0,0.38809839050701594,0.03192669835690066,1.0,0.6028137377971018,2.0,0.6236,0.07740000000000001,0.4557663895754822,0.013145994744149903,0.013145994744149903,0.029431719162813244,1.0,0.24071371138978392,HOLD
00388,benign_train,train,False,100518.09171874521,836.3866831517481,120.18136317039844,0.03980897615863922,2.595731821264769e-06,0.0014645129766240046,14,,,0.0009357964522832931,True,0.6212967145181651,0.07696477615790719,2,1.0,0.047351076834385816,0.05108093300606939,0.0021786283140976755,0.6905,0.0012743602598142103,0.0139211149654944,0.000671451659175998,0.9982996555611492,0.013887005277584262,0.0,0.30233836494932037,-0.009063527677727543,1.0,0.6028137377971018,2.0,0.6236,0.07740000000000001,0.4557663895754822,0.013145994744149903,0.013145994744149903,0.041004639074495,1.0,0.24071371138978392,HOLD
00389,benign_train,train,False,204198.52837421914,825.1097440833311,247.4804471023146,0.01741280327041142,4.9848501674551166e-05,0.0014241297314665584,14,,,0.0005031899225986678,False,0.33412369674753223,0.0,1,0.25,0.03990704109652215,0.04177247535563846,0.0021734933659747734,0.2165,0.002988178694716625,0.016522243938760617,0.00317303824829605,0.9958490355358649,0.07756704379593508,0.0,-0.06163275318564289,0.010033425632998012,1.0,0.6162847977529536,1.0,0.3312,0.0,0.0012892511894269099,,0.0012892511894269099,0.039441292958502856,1.0,0.31775812510759227,HOLD
00389,benign_train,train,False,204198.52837421914,825.1097440833311,247.4804471023146,0.01741280327041142,4.9848501674551166e-05,0.0014241297314665584,14,,,0.0005031899225986678,False,0.33412369674753223,0.0,1,0.5,0.06981741497461534,0.0728445596538175,0.002240026942546706,0.422,0.002988178694716625,0.016522243938760617,0.00373818486878181,0.9953077662728831,0.05278623725706128,0.0,-0.003709105226690177,0.005198680638586771,1.0,0.6162847977529536,1.0,0.3312,0.0,0.0012892511894269099,,0.0012892511894269099,0.06741104792498433,1.0,0.31775812510759227,HOLD
00389,benign_train,train,False,204198.52837421914,825.1097440833311,247.4804471023146,0.01741280327041142,4.9848501674551166e-05,0.0014241297314665584,14,,,0.0005031899225986678,False,0.33412369674753223,0.0,1,1.0,0.12149366568139883,0.1264056487048039,0.0026614201335581717,0.8165,0.002988178694716625,0.016522243938760617,0.00533862556719461,0.9937261912352635,0.04358287048964772,0.0,0.1356869762621592,-0.0018485825214901723,1.0,0.6162847977529536,1.0,0.3312,0.0,0.0012892511894269099,,0.0012892511894269099,0.09830603987762276,1.0,0.31775812510759227,HOLD
00390,benign_train,train,False,123038.93988723647,763.0508735082901,161.24605076662652,0.0016116792182995908,5.5341503426637155e-06,0.0030693263508908934,14,,,0.004666960121529256,False,0.8610917974624794,0.0,1,0.25,0.035458060770901315,0.037761508279841594,0.004131958899307496,0.17200000000000001,0.0028610216404205283,0.02091308713564404,0.000762174398012923,0.9976081055169375,0.020905511206488685,0.0,0.03863399776661619,-0.045120710815680164,1.0,0.5461226791827151,1.0,0.8616,0.0,0.0012186629659636239,,0.0012186629659636239,0.03484064192414705,1.0,0.220506332327286,HOLD
00390,benign_train,train,False,123038.93988723647,763.0508735082901,161.24605076662652,0.0016116792182995908,5.5341503426637155e-06,0.0030693263508908934,14,,,0.004666960121529256,False,0.8610917974624794,0.0,1,0.5,0.06156336848710207,0.06708891296371516,0.005010593321005439,0.3945,0.0028610216404205283,0.02091308713564404,0.0009413121165745076,0.9966092313217568,0.015045739053653522,0.0,-0.02116777247030483,-0.0033169701604483957,1.0,0.5461226791827151,1.0,0.8616,0.0,0.0012186629659636239,,0.0012186629659636239,0.0583337927080304,1.0,0.220506332327286,HOLD
00390,benign_train,train,False,123038.93988723647,763.0508735082901,161.24605076662652,0.0016116792182995908,5.5341503426637155e-06,0.0030693263508908934,14,,,0.004666960121529256,False,0.8610917974624794,0.0,1,1.0,0.11480644087480209,0.11989011704512549,0.005461784289683038,0.8270000000000001,0.0028610216404205283,0.02091308713564404,0.002144988130616346,0.9958782747588415,0.018522183346738757,0.0,0.03477645689407185,-0.0019270671818938092,1.0,0.5461226791827151,1.0,0.8616,0.0,0.0012186629659636239,,0.0012186629659636239,0.090050312301085,1.0,0.220506332327286,HOLD
00391,benign_train,train,False,103373.97499405197,774.2857940441636,133.50881004043805,0.0017746271007665557,1.372831447735911e-06,0.003116020142722273,12,,,0.0041558901192263915,True,2.6289135066677245,0.05669007520347137,1,0.25,0.02883849240964821,0.0352507851991409,0.005387674315099251,0.067,0.0020406109536617507,0.022551273089307926,-0.00045389845185452276,0.9973474588142349,-0.015211842663597697,0.0,-0.04365947609938687,0.03253027982250591,1.0,0.6126745292847078,2.0,2.6402,0.056600000000000004,0.007444511761270256,,0.007444511761270256,0.02806882444625813,1.0,0.4712332827940813,HOLD
00391,benign_train,train,False,103373.97499405197,774.2857940441636,133.50881004043805,0.0017746271007665557,1.372831447735911e-06,0.003116020142722273,12,,,0.0041558901192263915,True,2.6289135066677245,0.05669007520347137,1,0.5,0.04278535304055405,0.04698821985505051,0.00558009380605159,0.3415,0.0020406109536617507,0.022551273089307926,0.0006168125469719667,0.9972092394076462,0.014087189074407466,0.0,-0.08236968438791815,0.0419509755381187,1.0,0.6126745292847078,2.0,2.6402,0.056600000000000004,0.007444511761270256,,0.007444511761270256,0.04042824427764573,1.0,0.4712332827940813,HOLD
00391,benign_train,train,False,103373.97499405197,774.2857940441636,133.50881004043805,0.0017746271007665557,1.372831447735911e-06,0.003116020142722273,12,,,0.0041558901192263915,True,2.6289135066677245,0.05669007520347137,1,1.0,0.07057084346034842,0.07609128784565933,0.006734593608189691,0.7144999999999999,0.0020406109536617507,0.022551273089307926,0.0013402266619786417,0.9964414208065955,0.018725874911913708,0.0,-0.1029163393754634,0.02785746191988061,1.0,0.6126745292847078,2.0,2.6402,0.056600000000000004,0.007444511761270256,,0.007444511761270256,0.05729407287765865,1.0,0.4712332827940813,HOLD
00392,benign_train,train,False,172677.11263778823,794.6963226520373,217.28691541132997,0.03534574352423593,1.399283380400762e-05,0.0021222156118864766,12,,,0.0015393835377800825,True,0.38322455195824606,0.0417452673296117,2,0.25,0.010202525650784626,0.016021451398353394,0.0035746339807709287,0.0005,0.0018727703262040255,0.011480692865823353,0.00024404882295315247,0.9979454671622678,0.021785160825412552,0.0,-0.02890353237736383,0.0067771965352082545,1.0,0.5716306483978268,1.0,0.377,0.0,0.10807490174582579,,0.10807490174582579,0.009912689514179552,1.0,1.680120100976401,HOLD
00392,benign_train,train,False,172677.11263778823,794.6963226520373,217.28691541132997,0.03534574352423593,1.399283380400762e-05,0.0021222156118864766,12,,,0.0015393835377800825,True,0.38322455195824606,0.0417452673296117,2,0.5,0.0146973876974533,0.018581660656610387,0.0038644701173760686,0.022,0.0018727703262040255,0.011480692865823353,0.0002647904652824786,0.9979454671622678,0.016868441449365328,0.0,0.002208583268071441,0.010224091110235888,1.0,0.5716306483978268,1.0,0.377,0.0,0.10807490174582579,,0.10807490174582579,0.01411771542424315,1.0,1.680120100976401,HOLD
00392,benign_train,train,False,172677.11263778823,794.6963226520373,217.28691541132997,0.03534574352423593,1.399283380400762e-05,0.0021222156118864766,12,,,0.0015393835377800825,True,0.38322455195824606,0.0417452673296117,2,1.0,0.01864083662590091,0.02418515110482448,0.0038644701173760686,0.2545,0.0018727703262040255,0.011480692865823353,5.414811898408709e-05,0.9978363040077014,0.002756915095596309,0.0,0.0014152953092866048,-0.0024296526471765134,1.0,0.5716306483978268,1.0,0.377,0.0,0.10807490174582579,,0.10807490174582579,0.01583908964619007,1.0,1.680120100976401,HOLD
00393,benign_train,train,False,291941.7224873194,793.075291923038,368.1135012785774,0.04248561330555064,5.152177581057237e-06,0.0033744036820367116,14,,,0.0019494234081690813,True,2.8014743463451057,0.04921059026156071,2,0.25,0.011778541078439408,0.017047674437856188,0.00505332164234811,0.0155,0.0039192163395247994,0.012421798766019907,0.0007297532447074339,0.9966644846478766,0.0571077120798015,0.0,-0.025741666341653473,0.06789164108814044,1.0,0.566323842288429,2.0,2.7796000000000003,0.0492,0.1131394810659434,0.003302823006691824,0.003302823006691824,0.011588565552115489,1.0,1.7966340730088959,HOLD
00393,benign_train,train,False,291941.7224873194,793.075291923038,368.1135012785774,0.04248561330555064,5.152177581057237e-06,0.0033744036820367116,14,,,0.0019494234081690813,True,2.8014743463451057,0.04921059026156071,2,0.5,0.015966056358103976,0.020210751821419345,0.00505332164234811,0.02,0.0039192163395247994,0.012421798766019907,0.0004713803622624895,0.9966644846478766,0.027783731959450362,0.0,-0.03746473495957789,0.018828629943332162,1.0,0.566323842288429,2.0,2.7796000000000003,0.0492,0.1131394810659434,0.003302823006691824,0.003302823006691824,0.015529113891098423,1.0,1.7966340730088959,HOLD
