event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00393,benign_train,train,False,291941.7224873194,793.075291923038,368.1135012785774,0.04248561330555064,5.152177581057237e-06,0.0033744036820367116,14,,,0.0019494234081690813,True,2.8014743463451057,0.04921059026156071,2,1.0,0.01821141036218992,0.02335482377660007,0.006345147760114072,0.062,0.0039192163395247994,0.012421798766019907,0.00013517449520609011,0.9966644846478766,0.007036156776502351,0.0,0.0022197689687417665,0.07287866529241795,1.0,0.566323842288429,2.0,2.7796000000000003,0.0492,0.1131394810659434,0.003302823006691824,0.003302823006691824,0.016121692008021497,1.0,1.7966340730088959,HOLD
00394,benign_train,train,False,991696.4152941703,792.063185072941,1252.0420516740026,0.0016543242825966178,3.0607823480731543e-06,0.004271203255016338,12,,,0.0009171852762035853,False,0.9835239793321041,0.04452056351937603,1,0.25,0.15522851543771005,0.16181158693887313,0.00804626446942406,0.1985,0.006109625190293233,0.04531563489354653,0.006935115924662142,0.9907785800444091,0.0443908457123325,0.0,0.3486048233184215,0.13476191780966548,1.0,0.5846114299278371,2.0,0.9836,0.0468,0.0030698454560096344,,0.0030698454560096344,0.15295456911760918,1.0,0.10955166027093455,HOLD
00394,benign_train,train,False,991696.4152941703,792.063185072941,1252.0420516740026,0.0016543242825966178,3.0607823480731543e-06,0.004271203255016338,12,,,0.0009171852762035853,False,0.9835239793321041,0.04452056351937603,1,0.5,0.27239221648882045,0.28377375075624256,0.00804626446942406,0.39599999999999996,0.006109625190293233,0.04531563489354653,0.012072293776867958,0.9851305735674958,0.04415741578861525,0.0,0.3148068987985661,0.1384800422875062,1.0,0.5846114299278371,2.0,0.9836,0.0468,0.0030698454560096344,,0.0030698454560096344,0.2574803881032704,1.0,0.10955166027093455,HOLD
00394,benign_train,train,False,991696.4152941703,792.063185072941,1252.0420516740026,0.0016543242825966178,3.0607823480731543e-06,0.004271203255016338,12,,,0.0009171852762035853,False,0.9835239793321041,0.04452056351937603,1,1.0,0.4896709239008889,0.4978306698523899,0.008221178917263636,0.747,0.006109625190293233,0.04531563489354653,0.02115340861403982,0.9754304021919125,0.04311119241765509,0.0,0.3457079605123749,0.09647576539131796,1.0,0.5846114299278371,2.0,0.9836,0.0468,0.0030698454560096344,,0.0030698454560096344,0.3741807603984452,1.0,0.10955166027093455,HOLD
00395,benign_train,train,False,826528.8054701871,811.8760507854416,1018.0480193627707,0.0019595147526781354,1.509738124889029e-06,0.0011043379431680902,16,,,0.00539042312204341,False,0.5061517253377023,0.0,1,0.25,0.02630211699836591,0.02730927439686306,0.0020455045689331676,0.179,0.001761567116387022,0.014821770687631268,0.0011318917832380906,0.9985484751047327,0.04145802258871855,0.0,0.2060538754535345,-0.11000627485163214,1.0,0.5795473112838719,1.0,0.5038,0.0,0.02142616118482943,,0.02142616118482943,0.025831287151972138,1.0,0.21518666066122627,HOLD
00395,benign_train,train,False,826528.8054701871,811.8760507854416,1018.0480193627707,0.0019595147526781354,1.509738124889029e-06,0.0011043379431680902,16,,,0.00539042312204341,False,0.5061517253377023,0.0,1,0.5,0.044060799091680466,0.046961257021246074,0.0020455045689331676,0.412,0.001761567116387022,0.014821770687631268,0.0015805594238892926,0.997560939541104,0.035076151682829564,0.0,0.1983182084514664,-0.05122798465448779,1.0,0.5795473112838719,1.0,0.5038,0.0,0.02142616118482943,,0.02142616118482943,0.041751111094362484,1.0,0.21518666066122627,HOLD
00395,benign_train,train,False,826528.8054701871,811.8760507854416,1018.0480193627707,0.0019595147526781354,1.509738124889029e-06,0.0011043379431680902,16,,,0.00539042312204341,False,0.5061517253377023,0.0,1,1.0,0.07700842224794718,0.08003977710094186,0.0020455045689331676,0.8140000000000001,0.001761567116387022,0.014821770687631268,0.003088494918085407,0.9962468358265938,0.03959181366684649,0.0,0.27337712321913127,-0.0765546289098311,1.0,0.5795473112838719,1.0,0.5038,0.0,0.02142616118482943,,0.02142616118482943,0.061005384422568726,1.0,0.21518666066122627,HOLD
00396,benign_train,train,False,580943.1100793922,768.3110737465815,756.1300753436876,0.00443836629404708,5.966976587166305e-06,0.0006519400226572786,16,,,0.0011043890454439527,True,2.746786296935484,0.12459892250695956,2,0.25,0.030933147196528954,0.03189445008519446,0.0010608563419165168,0.191,0.0017649431811682214,0.01875360558218447,0.0019964465972472406,0.9976047753303041,0.0625195689281841,0.0,0.056737232271010275,0.11665220725723655,1.0,0.5916055709630887,2.0,2.7126,0.12480000000000001,0.28812120308704303,0.0024151518718227294,0.0024151518718227294,0.030507605153947872,1.0,0.4527576022388402,HOLD
00396,benign_train,train,False,580943.1100793922,768.3110737465815,756.1300753436876,0.00443836629404708,5.966976587166305e-06,0.0006519400226572786,16,,,0.0011043890454439527,True,2.746786296935484,0.12459892250695956,2,0.5,0.0476274484276275,0.04882321852008344,0.0010908278431894553,0.4165,0.0017649431811682214,0.01875360558218447,0.0028759988619018718,0.9966745772787634,0.05914352808747999,0.0,0.03480868435257014,0.09326186915204322,1.0,0.5916055709630887,2.0,2.7126,0.12480000000000001,0.28812120308704303,0.0024151518718227294,0.0024151518718227294,0.045110159148452816,1.0,0.4527576022388402,HOLD
00396,benign_train,train,False,580943.1100793922,768.3110737465815,756.1300753436876,0.00443836629404708,5.966976587166305e-06,0.0006519400226572786,16,,,0.0011043890454439527,True,2.746786296935484,0.12459892250695956,2,1.0,0.07372801726213014,0.0759350164036013,0.0012166871612197536,0.749,0.0017649431811682214,0.01875360558218447,0.004059570460495385,0.9953033053031989,0.054324610891993384,0.0,0.06256695401922496,0.13302958169930226,1.0,0.5916055709630887,2.0,2.7126,0.12480000000000001,0.28812120308704303,0.0024151518718227294,0.0024151518718227294,0.04949011947625826,1.0,0.4527576022388402,HOLD
00397,benign_train,train,False,759769.2943950254,812.2248421053658,935.4174546368582,0.013303983059378284,2.781463167653096e-06,0.0009830897629163672,12,,,0.005714729872308335,False,0.8660666129265092,0.029721603199847128,1,0.25,0.03771927731918723,0.038699735711459626,0.0018746852248237456,0.1815,0.0013651465596880273,0.02145263996234222,0.00120035645267097,0.9983009705937874,0.03100152006391237,0.0,0.21687193923639708,0.03502827862659353,1.0,0.5319430379375184,2.0,0.8668,0.0296,0.008494462403545011,,0.008494462403545011,0.037625543710437144,1.0,0.2704676723341848,HOLD
00397,benign_train,train,False,759769.2943950254,812.2248421053658,935.4174546368582,0.013303983059378284,2.781463167653096e-06,0.0009830897629163672,12,,,0.005714729872308335,False,0.8660666129265092,0.029721603199847128,1,0.5,0.060026616787859165,0.06307063629364411,0.0018746852248237456,0.4165,0.0013651465596880273,0.02145263996234222,0.0018436642690699964,0.9975319548456291,0.030210822197123354,0.0,0.1755039171386595,0.03862844037582155,1.0,0.5319430379375184,2.0,0.8668,0.0296,0.008494462403545011,,0.008494462403545011,0.05993288317910909,1.0,0.2704676723341848,HOLD
00397,benign_train,train,False,759769.2943950254,812.2248421053658,935.4174546368582,0.013303983059378284,2.781463167653096e-06,0.0009830897629163672,12,,,0.005714729872308335,False,0.8660666129265092,0.029721603199847128,1,1.0,0.11332600659013385,0.11987357674735324,0.0018746852248237456,0.851,0.0013651465596880273,0.02145263996234222,0.003856532048836091,0.9956401414139724,0.033732762683314994,0.0,0.23907564772124204,-0.019440507835804005,1.0,0.5319430379375184,2.0,0.8668,0.0296,0.008494462403545011,,0.008494462403545011,0.11323227298138377,1.0,0.2704676723341848,HOLD
00398,benign_train,train,False,110163.68283863823,764.5162061187983,144.0959419263375,0.0038609117829885567,4.6969805085493006e-05,0.004887536265576326,12,,,0.007959613980091712,True,1.215874360868469,0.025160828719582383,1,0.25,0.020895353987559807,0.024877339997933817,0.007265553658901188,0.114,0.0050425219123224055,0.008197833155914387,0.0004694590575643601,0.9953602325562423,0.021441035291372347,0.0,0.09135272042034727,0.06270610218909665,1.0,0.5415928698156598,2.0,1.2168,0.0252,0.0014229947356478867,,0.0014229947356478867,0.02034848677692403,1.0,0.9455978231640572,HOLD
00398,benign_train,train,False,110163.68283863823,764.5162061187983,144.0959419263375,0.0038609117829885567,4.6969805085493006e-05,0.004887536265576326,12,,,0.007959613980091712,True,1.215874360868469,0.025160828719582383,1,0.5,0.0235254080789254,0.029681981943313538,0.007265553658901188,0.153,0.0050425219123224055,0.008197833155914387,0.0016341680548123258,0.9953602325562423,0.06663163563082813,0.0,0.09492942520742605,-0.036872394167792866,1.0,0.5415928698156598,2.0,1.2168,0.0252,0.0014229947356478867,,0.0014229947356478867,0.022197302752333174,1.0,0.9455978231640572,HOLD
00398,benign_train,train,False,110163.68283863823,764.5162061187983,144.0959419263375,0.0038609117829885567,4.6969805085493006e-05,0.004887536265576326,12,,,0.007959613980091712,True,1.215874360868469,0.025160828719582383,1,1.0,0.035249116104671456,0.04960365979346278,0.007734298116873872,0.597,0.0050425219123224055,0.008197833155914387,0.0016104383765039145,0.9948215567428796,0.04442696952537212,0.0,0.07538166215787091,0.01465894344501493,1.0,0.5415928698156598,2.0,1.2168,0.0252,0.0014229947356478867,,0.0014229947356478867,0.028217949235080045,1.0,0.9455978231640572,HOLD
00399,benign_train,train,False,150009.1217951672,811.038743204133,184.95925509370014,0.001153336465583496,1.846443304745321e-05,0.0009274812638255984,16,,,0.00707708721998733,True,0.3130702804275631,0.022244578706445344,1,0.25,0.014785281593592815,0.016093972013489756,0.001264456789260739,0.0655,0.0014787085915826765,0.01086657824014964,0.00044718877076934543,0.9988475736664828,0.028329476931907103,0.0,-0.034169009592493554,-0.01819752627674227,1.0,0.6092278774379162,2.0,0.315,0.0222,0.020353968272451617,,0.020353968272451617,0.01455758268374036,1.0,0.9127989252699642,HOLD
00399,benign_train,train,False,150009.1217951672,811.038743204133,184.95925509370014,0.001153336465583496,1.846443304745321e-05,0.0009274812638255984,16,,,0.00707708721998733,True,0.3130702804275631,0.022244578706445344,1,0.5,0.018407586086291675,0.019616041157574007,0.001264456789260739,0.32699999999999996,0.0014787085915826765,0.01086657824014964,0.0008375854111149945,0.9985324339174179,0.04315762956767783,0.0,-0.04132903542359666,-0.023828103094964446,1.0,0.6092278774379162,2.0,0.315,0.0222,0.020353968272451617,,0.020353968272451617,0.017659086917192268,1.0,0.9127989252699642,HOLD
00399,benign_train,train,False,150009.1217951672,811.038743204133,184.95925509370014,0.001153336465583496,1.846443304745321e-05,0.0009274812638255984,16,,,0.00707708721998733,True,0.3130702804275631,0.022244578706445344,1,1.0,0.026345881134961644,0.02814990763795449,0.0013225932077217315,0.7255,0.0014787085915826765,0.01086657824014964,0.0009344340759507235,0.9982522191540184,0.03417092582751161,0.0,-0.03111447910921538,0.0010665891181942972,1.0,0.6092278774379162,2.0,0.315,0.0222,0.020353968272451617,,0.020353968272451617,0.022322390537784068,1.0,0.9127989252699642,HOLD
00400,benign_idle_drop,flat,False,809940.829555621,771.7858448459809,1049.4372693726384,0.00967140554719325,3.323996113268704e-05,0.0014571494695479028,12,,,0.004461947001709228,True,0.0,0.0,0,0.25,-0.027520853494857712,0.029068839805024053,0.0026921515207040418,0.17450000000000002,-0.0011433881184358852,0.015752304188971132,-0.004268093830260074,1.0022686452644032,-0.14964818044556794,0.0,-0.02940409276389955,0.03216405507565525,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5420000000184999,HOLD
00400,benign_idle_drop,flat,False,809940.829555621,771.7858448459809,1049.4372693726384,0.00967140554719325,3.323996113268704e-05,0.0014571494695479028,12,,,0.004461947001709228,True,0.0,0.0,0,0.5,-0.048114374246921186,0.05065413565979344,0.0026921515207040418,0.417,-0.0011433881184358852,0.015752304188971132,-0.006209467288259101,1.0022686452644032,-0.12642871630698524,0.0,-0.053837112096436573,0.0709749920046123,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5420000000184999,HOLD
00400,benign_idle_drop,flat,False,809940.829555621,771.7858448459809,1049.4372693726384,0.00967140554719325,3.323996113268704e-05,0.0014571494695479028,12,,,0.004461947001709228,True,0.0,0.0,0,1.0,-0.10505965690644752,0.11305438773549097,0.002980595495638183,0.868,-0.0011433881184358852,0.015752304188971132,-0.009931467149275246,1.0022686452644032,-0.0936403854109724,0.0,-0.01329785313249215,-0.01864048676402983,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5420000000184999,HOLD
00401,benign_idle_drop,train,True,583464.4826818695,771.6200635437392,756.1551471358234,0.0020712370468680234,6.19046443248454e-06,0.0013518375658110044,16,,,0.0011453522271324054,False,1.3672741324256064,0.14751318253411333,0,0.25,-0.10750854389127201,0.11275009051017247,0.001997978676828623,0.2145,0.0005467769869627781,0.02718853328912888,-0.00617952986472312,1.0008671864578358,-0.05694970776600916,0.0,0.3435940520901655,0.17331352948223408,1.0,0.586472220509367,2.0,1.3642,0.1472,0.1292880150330542,0.1677445652390206,0.1292880150330542,0.10796641543408905,1.0,0.12266893279999636,HOLD
00401,benign_idle_drop,train,True,583464.4826818695,771.6200635437392,756.1551471358234,0.0020712370468680234,6.19046443248454e-06,0.0013518375658110044,16,,,0.0011453522271324054,False,1.3672741324256064,0.14751318253411333,0,0.5,-0.2047769589230914,0.21476721801926477,0.0020164791894092,0.3835,0.0005467769869627781,0.02718853328912888,-0.010165687601165072,1.0008671864578358,-0.04940148622258759,0.0,0.7460580353528424,0.06997287307269552,1.0,0.586472220509367,2.0,1.3642,0.1472,0.1292880150330542,0.1677445652390206,0.1292880150330542,0.2069691828922956,1.0,0.12266893279999636,HOLD
00401,benign_idle_drop,train,True,583464.4826818695,771.6200635437392,756.1551471358234,0.0020712370468680234,6.19046443248454e-06,0.0013518375658110044,16,,,0.0011453522271324054,False,1.3672741324256064,0.14751318253411333,0,1.0,-0.3939152931240598,0.4126919148571672,0.002594598010167777,0.7605,0.0005467769869627781,0.02718853328912888,-0.01976976714769263,1.0008671864578358,-0.050060778835126295,0.0,0.7792344633195152,0.14465059433681626,1.0,0.586472220509367,2.0,1.3642,0.1472,0.1292880150330542,0.1677445652390206,0.1292880150330542,0.40888625176200616,1.0,0.12266893279999636,HOLD
00402,benign_idle_drop,flat,False,139831.31311944986,822.6031947889174,169.98634822386146,0.012146346199262328,7.499284124413266e-06,0.0007519568041604952,12,,,0.0012579333383386623,False,0.0,0.0,0,0.25,-0.0321188381424316,0.0346455383391093,0.0012147599904562504,0.2,6.103491920564915e-06,0.018012692528178324,-0.0012927195887497218,1.0005129928177698,-0.03903275782774214,0.0,0.062255485743043945,0.05541914340916162,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40750000001849723,HOLD
00402,benign_idle_drop,flat,False,139831.31311944986,822.6031947889174,169.98634822386146,0.012146346199262328,7.499284124413266e-06,0.0007519568041604952,12,,,0.0012579333383386623,False,0.0,0.0,0,0.5,-0.05541370712944851,0.05809972508671589,0.001681972264157949,0.423,6.103491920564915e-06,0.018012692528178324,-0.0023091035808015404,1.0005129928177698,-0.04093160507078546,0.0,0.124718894537512,0.06769153094108298,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40750000001849723,HOLD
00402,benign_idle_drop,flat,False,139831.31311944986,822.6031947889174,169.98634822386146,0.012146346199262328,7.499284124413266e-06,0.0007519568041604952,12,,,0.0012579333383386623,False,0.0,0.0,0,1.0,-0.11396693659088006,0.1196319253324065,0.001681972264157949,0.853,6.103491920564915e-06,0.018012692528178324,-0.005190867291038869,1.0005129928177698,-0.04515095770109128,0.0,0.0861248455522156,0.03748875198891752,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40750000001849723,HOLD
00403,benign_idle_drop,flat,False,272275.3144539644,806.5692647165907,337.5721421143359,0.0011194386439815128,4.095258883987262e-06,0.0013804647006643493,12,,,0.004053792308318743,True,0.0,0.0,0,0.25,-0.0325112960699875,0.03395012163461019,0.0022467663800563487,0.148,0.0008270218114292336,0.019840439616231848,-0.0005233751195158434,0.9995211753068883,-0.015617871610300826,0.0,0.5169148868079532,-0.01798597179237599,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19300000001849782,HOLD
00403,benign_idle_drop,flat,False,272275.3144539644,806.5692647165907,337.5721421143359,0.0011194386439815128,4.095258883987262e-06,0.0013804647006643493,12,,,0.004053792308318743,True,0.0,0.0,0,0.5,-0.05342014831157335,0.057361426862781645,0.0022467663800563487,0.4365,0.0008270218114292336,0.019840439616231848,-0.0005723560340786902,0.9994290948548314,-0.010517355278081245,0.0,0.4594850665667598,-0.022890765614550074,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19300000001849782,HOLD
00403,benign_idle_drop,flat,False,272275.3144539644,806.5692647165907,337.5721421143359,0.0011194386439815128,4.095258883987262e-06,0.0013804647006643493,12,,,0.004053792308318743,True,0.0,0.0,0,1.0,-0.09223257879896622,0.09623047619744356,0.002696119656067517,0.821,0.0008270218114292336,0.019840439616231848,-0.0010659000553654883,0.9994290948548314,-0.011432699482268393,0.0,0.3571913630662875,0.029439452241828177,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19300000001849782,HOLD
00404,benign_idle_drop,flat,False,241940.79018918314,786.374599624005,307.66607963286714,0.0011149446652021762,3.0428061914971825e-06,0.0028771793402451464,16,,,0.0030456704679308966,False,0.0,0.0,0,0.25,-0.0405452756963122,0.04349347859232181,0.004996403301112402,0.1985,0.0022128370066075713,0.021831546997530087,-0.0008300051488771837,0.9984840249967927,-0.019978328100272055,0.0,0.18941841810905297,0.1366466323667938,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13250000001849976,HOLD
00404,benign_idle_drop,flat,False,241940.79018918314,786.374599624005,307.66607963286714,0.0011149446652021762,3.0428061914971825e-06,0.0028771793402451464,16,,,0.0030456704679308966,False,0.0,0.0,0,0.5,-0.07383427934447498,0.08168531023571958,0.005414129567167043,0.40049999999999997,0.0022128370066075713,0.021831546997530087,-0.002252727157556065,0.9984840249967927,-0.03010287768238372,0.0,0.09099997266382326,0.1164124184332217,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13250000001849976,HOLD
00404,benign_idle_drop,flat,False,241940.79018918314,786.374599624005,307.66607963286714,0.0011149446652021762,3.0428061914971825e-06,0.0028771793402451464,16,,,0.0030456704679308966,False,0.0,0.0,0,1.0,-0.14578181387238093,0.15906716308631313,0.005414129567167043,0.8344999999999999,0.0022128370066075713,0.021831546997530087,-0.006090800426353394,0.9984840249967927,-0.0414956067490011,0.0,0.1689891778006093,0.09485764047752908,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13250000001849976,HOLD
00405,benign_idle_drop,train,True,408762.7532466913,760.3479681306385,537.5995864783584,0.04373470959054087,2.7217146581954263e-06,0.004201802578462506,16,,,0.002363129199759927,True,0.41820827532344057,0.0,0,0.25,-0.02736531682284821,0.030912691007087944,0.005237929649318942,0.12300000000000001,0.0036331723037652443,0.008302375390387006,-0.001233017056192565,0.9969418732955098,-0.04346917976954772,0.0,-0.017254191201407632,-0.0046889148803506385,1.0,0.6184247111712399,1.0,0.4166,0.0,0.20078017724831554,,0.20078017724831554,0.02762746534800593,1.0,0.3243116924469547,HOLD
00405,benign_idle_drop,train,True,408762.7532466913,760.3479681306385,537.5995864783584,0.04373470959054087,2.7217146581954263e-06,0.004201802578462506,16,,,0.002363129199759927,True,0.41820827532344057,0.0,0,0.5,-0.038777399996605164,0.04834052778582056,0.005575698077806731,0.328,0.0036331723037652443,0.008302375390387006,-0.00036337380922520454,0.9969418732955098,-0.00913518252214114,0.0,-0.007297629191271216,-0.03790908998041399,1.0,0.6184247111712399,1.0,0.4166,0.0,0.20078017724831554,,0.20078017724831554,0.03944285372675024,1.0,0.3243116924469547,HOLD
00405,benign_idle_drop,train,True,408762.7532466913,760.3479681306385,537.5995864783584,0.04373470959054087,2.7217146581954263e-06,0.004201802578462506,16,,,0.002363129199759927,True,0.41820827532344057,0.0,0,1.0,-0.07282685488882908,0.07827587670711242,0.006074788020625622,0.823,0.0036331723037652443,0.008302375390387006,-0.00046832855017051554,0.9963696739819637,-0.006343606955432954,0.0,0.006809083209587424,-0.03146348016149499,1.0,0.6184247111712399,1.0,0.4166,0.0,0.20078017724831554,,0.20078017724831554,0.07507528147759164,1.0,0.3243116924469547,HOLD
00406,benign_idle_drop,train,True,613608.1464534426,798.9502398338515,768.0179764149614,0.009811727304067052,3.573198180646611e-05,0.002311367800696787,14,,,0.0021837685433429782,True,2.3828317782653254,0.0,0,0.25,-0.016115816353146004,0.0182519385685251,0.0031888215391221468,0.1575,0.0007687832522960536,0.009419094589207764,-0.002175553405632785,0.9999478145632995,-0.12710777918769287,0.0,0.1155025725945299,0.04044748832662541,1.0,0.5875148668136452,1.0,2.3816,0.0,0.19100247733649844,,0.19100247733649844,0.016458175432387166,1.0,0.6290543120819336,HOLD
00406,benign_idle_drop,train,True,613608.1464534426,798.9502398338515,768.0179764149614,0.009811727304067052,3.573198180646611e-05,0.002311367800696787,14,,,0.0021837685433429782,True,2.3828317782653254,0.0,0,0.5,-0.026479491630180443,0.031017012571994296,0.0034627084051600124,0.40349999999999997,0.0007687832522960536,0.009419094589207764,-0.0027270356132517,0.9999478145632995,-0.09923893971374,0.0,0.05823025036952836,-0.0023039030562651375,1.0,0.5875148668136452,1.0,2.3816,0.0,0.19100247733649844,,0.19100247733649844,0.02735984354822918,1.0,0.6290543120819336,HOLD
00406,benign_idle_drop,train,True,613608.1464534426,798.9502398338515,768.0179764149614,0.009811727304067052,3.573198180646611e-05,0.002311367800696787,14,,,0.0021837685433429782,True,2.3828317782653254,0.0,0,1.0,-0.05688932058083652,0.0605967697660981,0.0034627084051600124,0.8505,0.0007687832522960536,0.009419094589207764,-0.004891628216083111,0.9999478145632995,-0.08449966534418818,0.0,0.06685397064834533,-0.04543584059974594,1.0,0.5875148668136452,1.0,2.3816,0.0,0.19100247733649844,,0.19100247733649844,0.061085656577757996,1.0,0.6290543120819336,HOLD
00407,benign_idle_drop,flat,False,188758.04518229474,802.0094490372219,235.3563856496837,0.0014267021350569651,3.909538578206763e-06,0.0012611447263109045,14,,,0.0013141228300334689,True,0.0,0.0,0,0.25,-0.08441084670518195,0.09029336094250308,0.0023097750196681135,0.215,0.00047303134745725866,0.028445305933935364,-0.003131483973590453,1.0003765222628345,-0.036663773916205226,0.0,0.5391820413733625,0.009058183831184152,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,HOLD
00407,benign_idle_drop,flat,False,188758.04518229474,802.0094490372219,235.3563856496837,0.0014267021350569651,3.909538578206763e-06,0.0012611447263109045,14,,,0.0013141228300334689,True,0.0,0.0,0,0.5,-0.17611436887448903,0.18644039212059613,0.0023994710549366605,0.4295,0.00047303134745725866,0.028445305933935364,-0.006906169545846298,1.0003765222628345,-0.03899271182644877,0.0,0.5261727982643929,-0.038224473982106925,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,HOLD
00407,benign_idle_drop,flat,False,188758.04518229474,802.0094490372219,235.3563856496837,0.0014267021350569651,3.909538578206763e-06,0.0012611447263109045,14,,,0.0013141228300334689,True,0.0,0.0,0,1.0,-0.3782367227569293,0.39965693480707903,0.0027358490161862345,0.7829999999999999,0.00047303134745725866,0.028445305933935364,-0.015443419946488977,1.0003765222628345,-0.04072237475901666,0.0,0.6167325616724391,0.05803835841967992,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,HOLD
00408,benign_idle_drop,train,False,453973.60841645015,834.4216598050814,544.0577950990596,0.0102772650511522,9.42327259289554e-06,0.003044069387709118,14,,,0.0011922524684504256,False,1.1902907385806167,0.03286425286994665,0,0.25,-0.07327934106563459,0.0781494528585427,0.004628323652756169,0.2085,0.0022913646743365442,0.01835036787480185,-0.0025922860289938946,0.9993551017873447,-0.03489915219769253,0.0,0.10525659904801188,0.09896962902362474,1.0,0.6238871871585508,2.0,1.1902000000000001,0.033,0.3810615864702305,0.23633525590960858,0.23633525590960858,0.07397757947519802,1.0,0.21265354237565148,HOLD
00408,benign_idle_drop,train,False,453973.60841645015,834.4216598050814,544.0577950990596,0.0102772650511522,9.42327259289554e-06,0.003044069387709118,14,,,0.0011922524684504256,False,1.1902907385806167,0.03286425286994665,0,0.5,-0.2009081555804101,0.218764596289488,0.0064437415543826745,0.4,0.0022913646743365442,0.01835036787480185,-0.005750172658280624,0.9993551017873447,-0.028479150045975298,0.0,0.2589750716984413,0.06950145894336357,1.0,0.6238871871585508,2.0,1.1902000000000001,0.033,0.3810615864702305,0.23633525590960858,0.23633525590960858,0.20390060370347535,1.0,0.21265354237565148,HOLD
00408,benign_idle_drop,train,False,453973.60841645015,834.4216598050814,544.0577950990596,0.0102772650511522,9.42327259289554e-06,0.003044069387709118,14,,,0.0011922524684504256,False,1.1902907385806167,0.03286425286994665,0,1.0,-0.506089996345674,0.5368119667743485,0.0064437415543826745,0.7020000000000001,0.0022913646743365442,0.01835036787480185,-0.009439881175431517,0.9993551017873447,-0.018615790576543976,0.0,0.2043145698542611,0.05497338648065317,1.0,0.6238871871585508,2.0,1.1902000000000001,0.033,0.3810615864702305,0.23633525590960858,0.23633525590960858,0.5308275704879483,1.0,0.21265354237565148,HOLD
00409,benign_idle_drop,flat,False,110966.65464828565,814.6856290076054,136.20794414092916,0.022116585130253563,1.6501758849878758e-05,0.004699410682193949,16,,,0.0024621446271533716,True,0.0,0.0,0,0.25,-0.034084939638601784,0.03977169951092837,0.009388268224238824,0.104,0.004830993735634766,0.01248111812501949,-0.0005138896195649881,0.9967623984440991,-0.014647014498482625,0.0,0.07256724604357935,0.12153047155751567,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40900000001849873,HOLD
00409,benign_idle_drop,flat,False,110966.65464828565,814.6856290076054,136.20794414092916,0.022116585130253563,1.6501758849878758e-05,0.004699410682193949,16,,,0.0024621446271533716,True,0.0,0.0,0,0.5,-0.05356651094967742,0.06119041229327523,0.009388268224238824,0.395,0.004830993735634766,0.01248111812501949,-0.0014063199945815535,0.9967623984440991,-0.025772584138254624,0.0,0.03201482026689111,0.08115698450417239,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40900000001849873,HOLD
00409,benign_idle_drop,flat,False,110966.65464828565,814.6856290076054,136.20794414092916,0.022116585130253563,1.6501758849878758e-05,0.004699410682193949,16,,,0.0024621446271533716,True,0.0,0.0,0,1.0,-0.10228137021818513,0.11314048927463308,0.009388268224238824,0.808,0.004830993735634766,0.01248111812501949,-0.0022209736368690148,0.9967623984440991,-0.021504107005717858,0.0,0.06038848492708939,0.08672713067421284,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40900000001849873,HOLD
00410,benign_idle_drop,flat,False,293869.3027034339,766.9897172544664,383.1463396346108,0.014624498092101864,1.4335559588171569e-06,0.0005211249053703993,14,,,0.004981323565183097,False,0.0,0.0,0,0.25,-0.02044915949610703,0.02131150878973958,0.001071239750709625,0.14750000000000002,0.00018565652698065968,0.014760457580696102,-0.0005523395473563647,1.0001052622855289,-0.02575110448764265,0.0,0.03904433205345648,-0.08245991298972358,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7160000000185005,HOLD
00410,benign_idle_drop,flat,False,293869.3027034339,766.9897172544664,383.1463396346108,0.014624498092101864,1.4335559588171569e-06,0.0005211249053703993,14,,,0.004981323565183097,False,0.0,0.0,0,0.5,-0.027873368981783376,0.028882290141460765,0.001071239750709625,0.3755,0.00018565652698065968,0.014760457580696102,-0.0007320536081436048,1.0001052622855289,-0.02535393803907912,0.0,0.05786939634131329,-0.13184340455870677,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7160000000185005,HOLD
00410,benign_idle_drop,flat,False,293869.3027034339,766.9897172544664,383.1463396346108,0.014624498092101864,1.4335559588171569e-06,0.0005211249053703993,14,,,0.004981323565183097,False,0.0,0.0,0,1.0,-0.045735069915329836,0.04854573752608005,0.001071239750709625,0.8310000000000001,0.00018565652698065968,0.014760457580696102,-0.0012619327458069948,1.0001052622855289,-0.0270018371234545,0.0,0.08599323040263337,0.0010615573251882026,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7160000000185005,HOLD
00411,benign_idle_drop,flat,False,929299.5239791062,765.7920320872335,1213.514224542424,0.02488824975534121,8.592798161994294e-06,0.003528146156274921,16,,,0.002539017855952416,True,0.0,0.0,0,0.25,-0.04340777841576281,0.046863489658139364,0.005978402693812744,0.1725,0.0013675035302173034,0.02365259980990705,-0.0031159058655903134,0.9998535831359733,-0.07016576772695082,0.0,0.06063703240559909,-0.00028212130403230474,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38700000001849755,HOLD
00411,benign_idle_drop,flat,False,929299.5239791062,765.7920320872335,1213.514224542424,0.02488824975534121,8.592798161994294e-06,0.003528146156274921,16,,,0.002539017855952416,True,0.0,0.0,0,0.5,-0.08113699432405659,0.08614102333778605,0.006095522429180663,0.426,0.0013675035302173034,0.02365259980990705,-0.004400143029779369,0.9998535831359733,-0.05357078215474265,0.0,0.02060358926531553,-0.026845135628942588,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38700000001849755,HOLD
00411,benign_idle_drop,flat,False,929299.5239791062,765.7920320872335,1213.514224542424,0.02488824975534121,8.592798161994294e-06,0.003528146156274921,16,,,0.002539017855952416,True,0.0,0.0,0,1.0,-0.1879893645669463,0.20131979810301115,0.00688874382679692,0.843,0.0013675035302173034,0.02365259980990705,-0.008082447980869184,0.9998535831359733,-0.042766681603430196,0.0,0.004278915686926118,-0.01891737128768411,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.38700000001849755,HOLD
00412,benign_idle_drop,train,True,354039.8063620551,829.2371444458992,426.9463913108071,0.002754206475837655,1.0454991696255666e-05,0.002293193191663997,16,,,0.001499368106963162,True,0.45014925747692286,0.0,0,0.25,-0.015028754950133233,0.018289806031544877,0.0032139831001153263,0.219,0.0021704425770994007,0.008953852927489656,-0.0015928805419822857,0.9988065898217662,-0.09937643609487246,0.0,0.17683425513129428,-0.028870961450673364,1.0,0.5774153504985663,1.0,0.44880000000000003,0.0,0.024555481292334314,,0.024555481292334314,0.016050879087485138,1.0,0.04735631169250354,HOLD
00412,benign_idle_drop,train,True,354039.8063620551,829.2371444458992,426.9463913108071,0.002754206475837655,1.0454991696255666e-05,0.002293193191663997,16,,,0.001499368106963162,True,0.45014925747692286,0.0,0,0.5,-0.07013089050452584,0.08008236982528932,0.004545252666675257,0.4465,0.0021704425770994007,0.008953852927489656,-0.004528021549955886,0.9988065898217662,-0.06365759683084217,0.0,0.49330709833599923,0.02690887964587488,1.0,0.5774153504985663,1.0,0.44880000000000003,0.0,0.024555481292334314,,0.024555481292334314,0.07314713132195147,1.0,0.04735631169250354,HOLD
00412,benign_idle_drop,train,True,354039.8063620551,829.2371444458992,426.9463913108071,0.002754206475837655,1.0454991696255666e-05,0.002293193191663997,16,,,0.001499368106963162,True,0.45014925747692286,0.0,0,1.0,-0.20566186775293097,0.22088207479357969,0.004545252666675257,0.6065,0.0021704425770994007,0.008953852927489656,-0.010018932649745488,0.9988065898217662,-0.04847983209811765,0.0,0.3845435766843699,0.026984376323327557,1.0,0.5774153504985663,1.0,0.44880000000000003,0.0,0.024555481292334314,,0.024555481292334314,0.22026125349941186,1.0,0.04735631169250354,HOLD
00413,benign_idle_drop,train,False,500307.75530274457,762.4299345543134,656.2016162117308,0.0384318894172654,1.5961111271282049e-06,0.004363143138717387,12,,,0.0018990924616607368,False,0.9119704222281036,0.05490984248669452,0,0.25,-0.04693082071548733,0.05216180459806511,0.006106207264931658,0.2095,0.003937779925240129,0.031437713414909106,-0.0028621414682942535,0.9981138980904019,-0.05971400918176732,0.0,-0.07039168439702083,0.08144775216752238,1.0,0.6233507467328324,2.0,0.9112,0.0546,0.1762326124505016,0.040595237900348025,0.040595237900348025,0.048041040218202165,1.0,0.3904444190996337,HOLD
00413,benign_idle_drop,train,False,500307.75530274457,762.4299345543134,656.2016162117308,0.0384318894172654,1.5961111271282049e-06,0.004363143138717387,12,,,0.0018990924616607368,False,0.9119704222281036,0.05490984248669452,0,0.5,-0.07962725873817401,0.09240726622211796,0.009066795705931377,0.386,0.003937779925240129,0.031437713414909106,-0.003491412037948341,0.9981138980904019,-0.04330312220196179,0.0,-0.023900855749061374,0.040070103620505795,1.0,0.6233507467328324,2.0,0.9112,0.0546,0.1762326124505016,0.040595237900348025,0.040595237900348025,0.08573346600310555,1.0,0.3904444190996337,HOLD
00413,benign_idle_drop,train,False,500307.75530274457,762.4299345543134,656.2016162117308,0.0384318894172654,1.5961111271282049e-06,0.004363143138717387,12,,,0.0018990924616607368,False,0.9119704222281036,0.05490984248669452,0,1.0,-0.16718542274083673,0.18002210104640398,0.009066795705931377,0.837,0.003937779925240129,0.031437713414909106,-0.007648060077900726,0.9981138980904019,-0.04547397719293372,0.0,0.01645230706192616,0.048401227501601876,1.0,0.6233507467328324,2.0,0.9112,0.0546,0.1762326124505016,0.040595237900348025,0.040595237900348025,0.22593454468123678,1.0,0.3904444190996337,HOLD
00414,benign_idle_drop,flat,False,375956.2689493182,839.6189335003063,447.77011802483497,0.001132984224183947,6.431620454291575e-06,0.0026144905718537056,12,,,0.003243866441380357,True,0.0,0.0,0,0.25,-0.057753284887571116,0.061087773207385385,0.004211645491981762,0.2095,0.0012481601839981979,0.017148960605343305,-0.004252622631978509,0.9997614360417167,-0.07238101903776488,0.0,-0.03029506771300373,0.0745865911317819,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.159500000018499,HOLD
00414,benign_idle_drop,flat,False,375956.2689493182,839.6189335003063,447.77011802483497,0.001132984224183947,6.431620454291575e-06,0.0026144905718537056,12,,,0.003243866441380357,True,0.0,0.0,0,0.5,-0.10902806214571277,0.11839047285526487,0.0046976079949387845,0.4195,0.0012481601839981979,0.017148960605343305,-0.006876677895654811,0.9997614360417167,-0.06249930937207513,0.0,-0.003830520295390442,0.05189231481032721,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.159500000018499,HOLD
00414,benign_idle_drop,flat,False,375956.2689493182,839.6189335003063,447.77011802483497,0.001132984224183947,6.431620454291575e-06,0.0026144905718537056,12,,,0.003243866441380357,True,0.0,0.0,0,1.0,-0.21195117948936634,0.22696185875363256,0.0046976079949387845,0.7825,0.0012481601839981979,0.017148960605343305,-0.012318646911895277,0.9997614360417167,-0.05784728190486686,0.0,0.09214064321533545,0.03279195258520003,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.159500000018499,HOLD
00415,benign_idle_drop,flat,False,265396.89173885377,791.323236549928,335.383670642545,0.014813717455378655,3.5835814034010404e-05,0.0007301659914216397,12,,,0.0015066607023637327,True,0.0,0.0,0,0.25,-0.032775745258401254,0.03557072385917581,0.0009754316876445151,0.206,-0.00039571314112551087,0.014036202973530554,-0.002136425870186482,1.000827495267448,-0.06325325625953657,0.0,0.16990116958863075,-0.09539985907677222,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37150000001850286,HOLD
00415,benign_idle_drop,flat,False,265396.89173885377,791.323236549928,335.383670642545,0.014813717455378655,3.5835814034010404e-05,0.0007301659914216397,12,,,0.0015066607023637327,True,0.0,0.0,0,0.5,-0.06838611694406813,0.07177425013682893,0.0009754316876446845,0.4375,-0.00039571314112551087,0.014036202973530554,-0.0032841984266932652,1.000827495267448,-0.04733221242717249,0.0,0.20057344005745817,-0.03067825865041919,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37150000001850286,HOLD
00415,benign_idle_drop,flat,False,265396.89173885377,791.323236549928,335.383670642545,0.014813717455378655,3.5835814034010404e-05,0.0007301659914216397,12,,,0.0015066607023637327,True,0.0,0.0,0,1.0,-0.1774222880028456,0.19186485605539566,0.0012005302579506118,0.8,-0.00039571314112551087,0.014036202973530554,-0.005772289977495713,1.000827495267448,-0.03235184371923116,0.0,0.16084410136359942,-0.04833286064713528,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37150000001850286,HOLD
00416,benign_idle_drop,flat,False,704716.453742875,764.9466744847812,921.2621967636197,0.031514925165850534,2.629107520033685e-06,0.0005737506215725544,12,,,0.0016423088128424991,False,0.0,0.0,0,0.25,-0.035098145874534,0.03657039810308567,0.001204289676307043,0.208,-0.00024718886952258145,0.015683430500567322,-0.0017770415721216708,1.0005046104462612,-0.0492280567067937,0.0,0.23681237101207286,-0.0982789367964105,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.273500000018502,HOLD
00416,benign_idle_drop,flat,False,704716.453742875,764.9466744847812,921.2621967636197,0.031514925165850534,2.629107520033685e-06,0.0005737506215725544,12,,,0.0016423088128424991,False,0.0,0.0,0,0.5,-0.06760627594568004,0.07157029249049972,0.001204289676307043,0.4325,-0.00024718886952258145,0.015683430500567322,-0.00321457822948269,1.0005046104462612,-0.0468554543323103,0.0,0.12973765300465984,-0.0923135146418053,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.273500000018502,HOLD
00416,benign_idle_drop,flat,False,704716.453742875,764.9466744847812,921.2621967636197,0.031514925165850534,2.629107520033685e-06,0.0005737506215725544,12,,,0.0016423088128424991,False,0.0,0.0,0,1.0,-0.15230985867011074,0.16268280142303884,0.001204289676307043,0.8394999999999999,-0.00024718886952258145,0.015683430500567322,-0.006862570667278438,1.0005046104462612,-0.04476274863735403,0.0,0.2863495308857778,-0.08018452549925441,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.273500000018502,HOLD
00417,benign_idle_drop,train,False,102504.30445712103,778.6066784362132,131.65094430347688,0.0018168458973765015,1.6634922566086297e-06,0.002073220858569395,16,,,0.003647927338929647,False,0.7953239411071459,0.0,0,0.25,-0.05996270175397779,0.06249081548408724,0.002981324621230161,0.1945,0.0025895454558869154,0.02575573265507531,-0.00013731464955442864,0.9981917667028722,-0.0022524370738780278,0.0,0.33780558367131475,0.004256038864003506,1.0,0.590116107068053,1.0,0.7822,0.0,0.40540709244791584,,0.40540709244791584,0.06070670291803136,1.0,0.11214723200625443,HOLD
00417,benign_idle_drop,train,False,102504.30445712103,778.6066784362132,131.65094430347688,0.0018168458973765015,1.6634922566086297e-06,0.002073220858569395,16,,,0.003647927338929647,False,0.7953239411071459,0.0,0,0.5,-0.11242950974950004,0.1180252261692002,0.00413452265865336,0.4045,0.0025895454558869154,0.02575573265507531,-0.0008384371369949822,0.9981917667028722,-0.007391702025748002,0.0,0.01161053133487948,0.013716435159141458,1.0,0.590116107068053,1.0,0.7822,0.0,0.40540709244791584,,0.40540709244791584,0.11910958351161127,1.0,0.11214723200625443,HOLD
00417,benign_idle_drop,train,False,102504.30445712103,778.6066784362132,131.65094430347688,0.0018168458973765015,1.6634922566086297e-06,0.002073220858569395,16,,,0.003647927338929647,False,0.7953239411071459,0.0,0,1.0,-0.2158989812968319,0.22685405250940424,0.00413452265865336,0.8095,0.0025895454558869154,0.02575573265507531,-0.0014475140716688436,0.9981917667028722,-0.006673678516211576,0.0,0.22574869939859846,0.03891191694708684,1.0,0.590116107068053,1.0,0.7822,0.0,0.40540709244791584,,0.40540709244791584,0.2804304988513497,1.0,0.11214723200625443,HOLD
00418,benign_idle_drop,flat,False,225281.60789378657,786.465169573686,286.4482962619991,0.0049529967997007825,9.759654428522467e-06,0.003267668273210879,12,,,0.002663958543484502,True,0.0,0.0,0,0.25,-0.04359737415990338,0.048039367886653965,0.004685293782160171,0.20450000000000002,0.003733324853768611,0.01737943618665267,-0.0012642448312013674,0.9976889745327325,-0.028347965659781486,0.0,0.01197846472539735,0.03342328210208517,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.218000000018502,HOLD
00418,benign_idle_drop,flat,False,225281.60789378657,786.465169573686,286.4482962619991,0.0049529967997007825,9.759654428522467e-06,0.003267668273210879,12,,,0.002663958543484502,True,0.0,0.0,0,0.5,-0.08576709957554021,0.09185099708569355,0.005507281035067929,0.4205,0.003733324853768611,0.01737943618665267,-0.002757619138010328,0.9976889745327325,-0.031781852240082314,0.0,0.07600575891086861,-0.035928530076230134,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.218000000018502,HOLD
00418,benign_idle_drop,flat,False,225281.60789378657,786.465169573686,286.4482962619991,0.0049529967997007825,9.759654428522467e-06,0.003267668273210879,12,,,0.002663958543484502,True,0.0,0.0,0,1.0,-0.1854128868733012,0.19981832146991269,0.005507281035067929,0.7845000000000001,0.003733324853768611,0.01737943618665267,-0.00514211522590905,0.9976889745327325,-0.027584548000718315,0.0,0.07238989816464943,0.003009804294861744,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.218000000018502,HOLD
00419,benign_idle_drop,flat,False,205061.91803467547,815.0673476334496,251.58892529564991,0.0010420196653206134,4.309827204152186e-06,0.0005202825847920661,14,,,0.0024584662740351477,False,0.0,0.0,0,0.25,-0.05186619407720223,0.05388389622727263,0.0007975797472383731,0.211,3.0763170752025715e-05,0.01913335525234608,-0.0022775689093143584,1.0004901243275972,-0.04308176423648637,0.0,0.5443759888095375,-0.00047959109774098254,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.16950000001850207,HOLD
00419,benign_idle_drop,flat,False,205061.91803467547,815.0673476334496,251.58892529564991,0.0010420196653206134,4.309827204152186e-06,0.0005202825847920661,14,,,0.0024584662740351477,False,0.0,0.0,0,0.5,-0.09644397651193178,0.10187802977778279,0.0009830707437675078,0.4255,3.0763170752025715e-05,0.01913335525234608,-0.004060983720559451,1.0004901243275972,-0.0416750615679379,0.0,0.5364937598290754,0.07947981817383513,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.16950000001850207,HOLD
00419,benign_idle_drop,flat,False,205061.91803467547,815.0673476334496,251.58892529564991,0.0010420196653206134,4.309827204152186e-06,0.0005202825847920661,14,,,0.0024584662740351477,False,0.0,0.0,0,1.0,-0.18805290773123653,0.197439679413475,0.0009830707437675078,0.8085,3.0763170752025715e-05,0.01913335525234608,-0.007888283032286217,1.0004901243275972,-0.041725266894600974,0.0,0.7411885253570014,0.08796256692197943,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.16950000001850207,HOLD
00420,benign_idle_drop,train,True,211146.63172998294,838.9882123690975,251.6681743760815,0.007683163897427601,1.3115894242339826e-05,0.0011101068014690275,14,,,0.0010077604923689695,False,2.9573557535888666,0.0,0,0.25,-0.06630438709467942,0.07038455950128647,0.002340261826299014,0.21350000000000002,0.0007184501410838151,0.02378231266376377,-0.0010009986041259265,1.0000331293848097,-0.014872709600902938,0.0,0.08066395900214782,0.017024885185622774,1.0,0.5978112647810618,1.0,2.982,0.0,0.4665293427494901,,0.4665293427494901,0.06647154865370078,1.0,0.32011594885350547,HOLD
00420,benign_idle_drop,train,True,211146.63172998294,838.9882123690975,251.6681743760815,0.007683163897427601,1.3115894242339826e-05,0.0011101068014690275,14,,,0.0010077604923689695,False,2.9573557535888666,0.0,0,0.5,-0.1512977857150739,0.15925479459370645,0.002340261826299014,0.438,0.0007184501410838151,0.02378231266376377,-0.0019239304249085206,1.0000331293848097,-0.012632688097697645,0.0,0.2821930966307844,-0.02932105251015696,1.0,0.5978112647810618,1.0,2.982,0.0,0.4665293427494901,,0.4665293427494901,0.1524440357558927,1.0,0.32011594885350547,HOLD
00420,benign_idle_drop,train,True,211146.63172998294,838.9882123690975,251.6681743760815,0.007683163897427601,1.3115894242339826e-05,0.0011101068014690275,14,,,0.0010077604923689695,False,2.9573557535888666,0.0,0,1.0,-0.33376893145247805,0.3463443746791067,0.002340261826299014,0.7505,0.0007184501410838151,0.02378231266376377,-0.0023127259406590136,1.0000331293848097,-0.0069084246576427465,0.0,0.1587999376615617,0.004228035757300728,1.0,0.5978112647810618,1.0,2.982,0.0,0.4665293427494901,,0.4665293427494901,0.3517029754651312,1.0,0.32011594885350547,HOLD
00421,benign_idle_drop,train,False,923359.934737127,801.0151245995683,1152.7372035561996,0.02234545329583569,1.3548372232994202e-05,0.0019307730529218702,12,,,0.002165002330078006,False,0.7392700738493163,0.06929016716602289,0,0.25,-0.03057648113592256,0.0340014564767046,0.003084878909546505,0.196,0.0006144170992639065,0.015680241160988935,-0.0023341862953449475,1.0008043043809736,-0.07392167244023565,0.0,0.18737720227121243,-0.16513307614339065,1.0,0.6141729850874648,2.0,0.7382000000000001,0.06960000000000001,0.21458593037116946,0.010431034357250013,0.010431034357250013,0.03110317100755384,1.0,0.2988153854441844,HOLD
00421,benign_idle_drop,train,False,923359.934737127,801.0151245995683,1152.7372035561996,0.02234545329583569,1.3548372232994202e-05,0.0019307730529218702,12,,,0.002165002330078006,False,0.7392700738493163,0.06929016716602289,0,0.5,-0.056159585639720615,0.05943295593802977,0.003084878909546505,0.422,0.0006144170992639065,0.015680241160988935,-0.003652852959306897,1.0008043043809736,-0.06390621832584635,0.0,0.16160111318765144,-0.08351979963847951,1.0,0.6141729850874648,2.0,0.7382000000000001,0.06960000000000001,0.21458593037116946,0.010431034357250013,0.010431034357250013,0.05931971427990373,1.0,0.2988153854441844,HOLD
00421,benign_idle_drop,train,False,923359.934737127,801.0151245995683,1152.7372035561996,0.02234545329583569,1.3548372232994202e-05,0.0019307730529218702,12,,,0.002165002330078006,False,0.7392700738493163,0.06929016716602289,0,1.0,-0.12051950623676558,0.1286923907856199,0.0037620523580441287,0.8540000000000001,0.0006144170992639065,0.015680241160988935,-0.00512059622525519,1.0008043043809736,-0.042138059837721425,0.0,0.06934285068660816,-0.07481851299756544,1.0,0.6141729850874648,2.0,0.7382000000000001,0.06960000000000001,0.21458593037116946,0.010431034357250013,0.010431034357250013,0.1578390997270899,1.0,0.2988153854441844,HOLD
00422,benign_idle_drop,flat,False,888584.8935238994,831.751218858253,1068.3301369172168,0.0055892711215643955,1.2303655611809549e-05,0.0024916608526915104,14,,,0.00277596258807463,False,0.0,0.0,0,0.25,-0.037454301425584584,0.04098657511096509,0.004675456450837307,0.2155,0.0009791044718978877,0.015780280850153882,-0.002790426244127885,1.0004355553045885,-0.07256473634107799,0.0,-0.0007156699409353005,0.18904579327296736,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33600000001850205,HOLD
00422,benign_idle_drop,flat,False,888584.8935238994,831.751218858253,1068.3301369172168,0.0055892711215643955,1.2303655611809549e-05,0.0024916608526915104,14,,,0.00277596258807463,False,0.0,0.0,0,0.5,-0.06858704358323826,0.07760292369280697,0.004675456450837307,0.3995,0.0009791044718978877,0.015780280850153882,-0.004792838775613852,1.0004355553045885,-0.06887544762382064,0.0,0.08751312466110633,0.09531000323753858,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33600000001850205,HOLD
00422,benign_idle_drop,flat,False,888584.8935238994,831.751218858253,1068.3301369172168,0.0055892711215643955,1.2303655611809549e-05,0.0024916608526915104,14,,,0.00277596258807463,False,0.0,0.0,0,1.0,-0.13795898489432085,0.14660834423281338,0.004675456450837307,0.803,0.0009791044718978877,0.015780280850153882,-0.007189287956312329,1.0004355553045885,-0.05173676219482912,0.0,0.06984018822330336,0.1042957160575971,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.33600000001850205,HOLD
00423,benign_idle_drop,flat,False,351313.84823476954,832.0305936034312,422.23669530379726,0.002959772345639226,3.306553839644641e-06,0.00390472422692886,14,,,0.0019855870518917,True,0.0,0.0,0,0.25,-0.05958822890778038,0.06641664047097398,0.006344777307445808,0.20650000000000002,0.0031415383254130105,0.013433763209808052,-0.0013998660055790052,0.9964867175358539,-0.023104586993452168,0.0,0.06173969148854831,0.12162586660296178,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13600000001850326,HOLD
00423,benign_idle_drop,flat,False,351313.84823476954,832.0305936034312,422.23669530379726,0.002959772345639226,3.306553839644641e-06,0.00390472422692886,14,,,0.0019855870518917,True,0.0,0.0,0,0.5,-0.11647304393007944,0.12546497360776182,0.006344777307445808,0.41550000000000004,0.0031415383254130105,0.013433763209808052,-0.0026475815952531406,0.9964867175358539,-0.02253777978911481,0.0,0.014372368691109222,0.11427789214672197,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13600000001850326,HOLD
