event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00423,benign_idle_drop,flat,False,351313.84823476954,832.0305936034312,422.23669530379726,0.002959772345639226,3.306553839644641e-06,0.00390472422692886,14,,,0.0019855870518917,True,0.0,0.0,0,1.0,-0.23345601870748414,0.24839003424742853,0.006664005931015412,0.773,0.0031415383254130105,0.013433763209808052,-0.005395935435988152,0.9964867175358539,-0.023014702142154505,0.0,0.07400533334671348,0.07710362389994346,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13600000001850326,HOLD
00424,benign_idle_drop,flat,False,214861.69326830178,762.9586624671535,281.6164280427865,0.0012020535822530145,1.1022418755615506e-05,0.004350165048835977,14,,,0.0032867840679490358,True,0.0,0.0,0,0.25,-0.029029381229075016,0.03502453330426491,0.0057636225614410485,0.118,0.003668975888938782,0.009295482647480566,-0.0006723718443086269,0.9976618962398333,-0.022390466163106408,0.0,0.1036779979304221,-0.01074495739804303,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.328000000018501,HOLD
00424,benign_idle_drop,flat,False,214861.69326830178,762.9586624671535,281.6164280427865,0.0012020535822530145,1.1022418755615506e-05,0.004350165048835977,14,,,0.0032867840679490358,True,0.0,0.0,0,0.5,-0.044465328678363454,0.049739534693072844,0.0060991744267259425,0.3785,0.003668975888938782,0.009295482647480566,-0.002157551010365068,0.9976618962398333,-0.04745486446668596,0.0,0.12603572957218817,-0.03657717088634102,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.328000000018501,HOLD
00424,benign_idle_drop,flat,False,214861.69326830178,762.9586624671535,281.6164280427865,0.0012020535822530145,1.1022418755615506e-05,0.004350165048835977,14,,,0.0032867840679490358,True,0.0,0.0,0,1.0,-0.07678144040081188,0.08542662790051055,0.006474206647356723,0.7795000000000001,0.003668975888938782,0.009295482647480566,-0.0038774492066497588,0.9976618962398333,-0.04985057086457975,0.0,0.08775677988103504,-0.041776551890601185,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.328000000018501,HOLD
00425,benign_idle_drop,flat,False,521249.5205202844,763.9659128021236,682.2942120655772,0.025776368028957622,1.1636457981663823e-05,0.0026084113487650235,14,,,0.002120832938186652,False,0.0,0.0,0,0.25,-0.03349927823404162,0.035047561580058666,0.003597307369264934,0.20900000000000002,0.0011517815916322785,0.0145284423403373,-0.00264796039083851,0.9996934783436436,-0.07675408084989084,0.0,-0.08641647836969223,-0.021866835859057757,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2875000000185021,HOLD
00425,benign_idle_drop,flat,False,521249.5205202844,763.9659128021236,682.2942120655772,0.025776368028957622,1.1636457981663823e-05,0.0026084113487650235,14,,,0.002120832938186652,False,0.0,0.0,0,0.5,-0.05955371559364439,0.06402243633886963,0.00415551139366518,0.41100000000000003,0.0011517815916322785,0.0145284423403373,-0.0030678500308011333,0.9996934783436436,-0.0506632830161644,0.0,-0.03862589134356499,-0.00027567701101565654,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2875000000185021,HOLD
00425,benign_idle_drop,flat,False,521249.5205202844,763.9659128021236,682.2942120655772,0.025776368028957622,1.1636457981663823e-05,0.0026084113487650235,14,,,0.002120832938186652,False,0.0,0.0,0,1.0,-0.12061084515006582,0.1286602818799478,0.00415551139366518,0.846,0.0011517815916322785,0.0145284423403373,-0.006037032588941447,0.9996934783436436,-0.049642222134809164,0.0,0.019832889007907317,-0.013459227526579071,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2875000000185021,HOLD
00426,benign_idle_drop,train,False,972452.38237965,798.3881791956057,1218.0195144665317,0.005081791385129265,1.7276409025192726e-05,0.0014733555550624218,12,,,0.0023009034732995887,False,0.6284981256324518,0.07924638657586756,0,0.25,-0.07132525996549381,0.07397309981301974,0.0022243901298446287,0.2195,-0.0015970913775775802,0.01803398248838533,-0.011653546730178304,1.0037876849518177,-0.16112692489094654,0.0,0.06660032556033846,0.23218293635912235,1.0,0.6145023689150984,2.0,0.63,0.079,0.3351264745304219,0.20923157431250416,0.20923157431250416,0.07190195277489496,1.0,0.217685925791411,HOLD
00426,benign_idle_drop,train,False,972452.38237965,798.3881791956057,1218.0195144665317,0.005081791385129265,1.7276409025192726e-05,0.0014733555550624218,12,,,0.0023009034732995887,False,0.6284981256324518,0.07924638657586756,0,0.5,-0.18384774083450972,0.19602582720702783,0.002883459035989372,0.4125,-0.0015970913775775802,0.01803398248838533,-0.020774943367116,1.0037876849518177,-0.11238949025465975,0.0,0.39790407203236366,0.17389240017280694,1.0,0.6145023689150984,2.0,0.63,0.079,0.3351264745304219,0.20923157431250416,0.20923157431250416,0.18862604552523882,1.0,0.217685925791411,HOLD
00426,benign_idle_drop,train,False,972452.38237965,798.3881791956057,1218.0195144665317,0.005081791385129265,1.7276409025192726e-05,0.0014733555550624218,12,,,0.0023009034732995887,False,0.6284981256324518,0.07924638657586756,0,1.0,-0.46149399273454983,0.4868021137933473,0.003295379607838065,0.6955,-0.0015970913775775802,0.01803398248838533,-0.0309844483982862,1.0037876849518177,-0.06699427210954033,0.0,0.3354958534046705,0.269813683714438,1.0,0.6145023689150984,2.0,0.63,0.079,0.3351264745304219,0.20923157431250416,0.20923157431250416,0.5462676979135705,1.0,0.217685925791411,HOLD
00427,benign_idle_drop,flat,False,707740.8942505933,775.2719118382848,912.8937646824254,0.020225757882501742,5.325421757959266e-06,0.0015989684550410219,14,,,0.004947959630489756,True,0.0,0.0,0,0.25,-0.017634628782997874,0.01897892182019948,0.0026754059943053464,0.16,0.001356755002386483,0.011374593265354553,-0.0007237744861567791,0.9993000635337989,-0.03884029537616261,0.0,-0.03964288117966888,0.10598346509462699,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6165000000184981,HOLD
00427,benign_idle_drop,flat,False,707740.8942505933,775.2719118382848,912.8937646824254,0.020225757882501742,5.325421757959266e-06,0.0015989684550410219,14,,,0.004947959630489756,True,0.0,0.0,0,0.5,-0.027468185770879908,0.029927501182026955,0.0026754059943053464,0.3925,0.001356755002386483,0.011374593265354553,-0.0008352011411036975,0.9993000635337989,-0.029338052934796577,0.0,-0.020800270833124256,0.08378014433163468,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6165000000184981,HOLD
00427,benign_idle_drop,flat,False,707740.8942505933,775.2719118382848,912.8937646824254,0.020225757882501742,5.325421757959266e-06,0.0015989684550410219,14,,,0.004947959630489756,True,0.0,0.0,0,1.0,-0.04724128761991366,0.05121755937144923,0.0026754059943053464,0.8005,0.001356755002386483,0.011374593265354553,-0.0016152322657699508,0.9993000635337989,-0.03348236221421243,0.0,0.019850983774444615,0.05776569353028299,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6165000000184981,HOLD
00428,benign_idle_drop,train,False,261387.23734472017,827.034988441973,316.05342095277,0.024038805738790817,1.586102422355769e-05,0.004403067602145696,14,,,0.001933032678680894,False,2.9202240917457623,0.0,0,0.25,-0.016948663114668815,0.02439405283687171,0.008252132238154736,0.012,0.0028121859367986114,0.0020571914438764346,-0.002120898210709864,0.9979837928321117,-0.11816468988024673,0.0,-0.045037769743143996,0.13938749093414118,1.0,0.5774974603333679,1.0,2.8738,0.0,0.08722806043408227,,0.08722806043408227,0.017381140457237883,1.0,0.8637705601293177,HOLD
00428,benign_idle_drop,train,False,261387.23734472017,827.034988441973,316.05342095277,0.024038805738790817,1.586102422355769e-05,0.004403067602145696,14,,,0.001933032678680894,False,2.9202240917457623,0.0,0,0.5,-0.02204008695562548,0.029501954434639842,0.008602788499067033,0.16699999999999998,0.0028121859367986114,0.0020571914438764346,-0.0018773639228406248,0.9979837928321117,-0.081482501626681,0.0,0.06372382040748804,0.09918931710451749,1.0,0.5774974603333679,1.0,2.8738,0.0,0.08722806043408227,,0.08722806043408227,0.023664799689023772,1.0,0.8637705601293177,HOLD
00428,benign_idle_drop,train,False,261387.23734472017,827.034988441973,316.05342095277,0.024038805738790817,1.586102422355769e-05,0.004403067602145696,14,,,0.001933032678680894,False,2.9202240917457623,0.0,0,1.0,-0.039535541972698526,0.04834393134029352,0.009771645920717697,0.6040000000000001,0.0028121859367986114,0.0020571914438764346,-0.0020812807639193714,0.9979837928321117,-0.051344589528891815,0.0,0.1041550879829148,0.07201657899934175,1.0,0.5774974603333679,1.0,2.8738,0.0,0.08722806043408227,,0.08722806043408227,0.052252708209743,1.0,0.8637705601293177,HOLD
00429,benign_idle_drop,flat,False,264861.9572302333,769.2575142983792,344.30857327641104,0.02135488979811416,7.808492735609994e-06,0.0019438976539365928,14,,,0.004982112299880282,False,0.0,0.0,0,0.25,-0.018016968586723414,0.019270904204948206,0.0027823042054694914,0.07050000000000001,0.0019391328354372785,0.01532616005991852,-0.0012260769205974216,0.9996867695498839,-0.06447278466103162,0.0,0.009089091433946312,-0.0836839344692763,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4755000000185028,HOLD
00429,benign_idle_drop,flat,False,264861.9572302333,769.2575142983792,344.30857327641104,0.02135488979811416,7.808492735609994e-06,0.0019438976539365928,14,,,0.004982112299880282,False,0.0,0.0,0,0.5,-0.02983487689502494,0.032401068824581394,0.0027823042054694914,0.4075,0.0019391328354372785,0.01532616005991852,-0.0013634746215005881,0.9996867695498839,-0.04421858488822371,0.0,-0.006343456883122165,-0.1311094042997549,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4755000000185028,HOLD
00429,benign_idle_drop,flat,False,264861.9572302333,769.2575142983792,344.30857327641104,0.02135488979811416,7.808492735609994e-06,0.0019438976539365928,14,,,0.004982112299880282,False,0.0,0.0,0,1.0,-0.05538847290860149,0.05884242936042063,0.0027823042054694914,0.8355,0.0019391328354372785,0.01532616005991852,-0.0022915514829122243,0.9996867695498839,-0.04063865121204003,0.0,0.052231177460957935,-0.0777019857098259,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4755000000185028,HOLD
00430,benign_idle_drop,train,True,873719.5107657819,838.5734269783725,1041.9117547214096,0.0011197001862814472,3.0025564368153906e-06,0.0008294678826870738,16,,,0.0012865807398228684,True,0.3748560548973289,0.02971811189841503,0,0.25,-0.12479598350957423,0.1289756141891548,0.0019409007579474342,0.19,-0.00014338208872007448,0.027472081361366123,-0.0065971899320652234,1.0010640298779632,-0.052443565748369995,0.0,0.9177546521989279,0.39614733176968664,1.0,0.6393038227234531,2.0,0.37620000000000003,0.0296,0.32321381102062485,0.47048438445084884,0.32321381102062485,0.12502377171140863,1.0,0.052862752202953445,HOLD
00430,benign_idle_drop,train,True,873719.5107657819,838.5734269783725,1041.9117547214096,0.0011197001862814472,3.0025564368153906e-06,0.0008294678826870738,16,,,0.0012865807398228684,True,0.3748560548973289,0.02971811189841503,0,0.5,-0.23313683638147792,0.24516168121327955,0.0019409007579474342,0.388,-0.00014338208872007448,0.027472081361366123,-0.012228330795386084,1.0010640298779632,-0.0522272829187054,0.0,0.9973467477462263,0.10193084838589832,1.0,0.6393038227234531,2.0,0.37620000000000003,0.0296,0.32321381102062485,0.47048438445084884,0.32321381102062485,0.23450354216049754,1.0,0.052862752202953445,HOLD
00430,benign_idle_drop,train,True,873719.5107657819,838.5734269783725,1041.9117547214096,0.0011197001862814472,3.0025564368153906e-06,0.0008294678826870738,16,,,0.0012865807398228684,True,0.3748560548973289,0.02971811189841503,0,1.0,-0.44826986682811515,0.47232801203033703,0.0019409007579474342,0.7635,-0.00014338208872007448,0.027472081361366123,-0.02360197560682436,1.0010640298779632,-0.052534072167929685,0.0,0.9550412130294025,0.2692236875889205,1.0,0.6393038227234531,2.0,0.37620000000000003,0.0296,0.32321381102062485,0.47048438445084884,0.32321381102062485,0.45814997578504757,1.0,0.052862752202953445,HOLD
00431,benign_idle_drop,flat,False,421716.12525760237,801.175629641153,526.3716339530812,0.012092038146417773,3.6694501450743357e-06,0.001817799955201312,14,,,0.0017390308653560743,False,0.0,0.0,0,0.25,-0.06677569811122053,0.07080334167376669,0.002491195328699925,0.213,0.001700590315680715,0.019173235144168514,-0.0009889997125883635,0.9994076777889772,-0.014592246780924427,0.0,-0.0821966780635122,-0.012318072568668004,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19250000001849732,HOLD
00431,benign_idle_drop,flat,False,421716.12525760237,801.175629641153,526.3716339530812,0.012092038146417773,3.6694501450743357e-06,0.001817799955201312,14,,,0.0017390308653560743,False,0.0,0.0,0,0.5,-0.1354609692418782,0.14358789032817382,0.0033423592888252164,0.42450000000000004,0.001700590315680715,0.019173235144168514,-0.0027788120676765374,0.9994076777889772,-0.020363420274049717,0.0,0.24475998668532284,-0.05733058691656219,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19250000001849732,HOLD
00431,benign_idle_drop,flat,False,421716.12525760237,801.175629641153,526.3716339530812,0.012092038146417773,3.6694501450743357e-06,0.001817799955201312,14,,,0.0017390308653560743,False,0.0,0.0,0,1.0,-0.27444928743592917,0.2892919006902686,0.0033423592888252164,0.7705000000000001,0.001700590315680715,0.019173235144168514,-0.006468811382481329,0.9994076777889772,-0.02348458201761007,0.0,0.3299528863425058,-0.011733761175319175,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19250000001849732,HOLD
00432,benign_idle_drop,flat,False,623779.5396136983,832.6246813083326,749.172530693579,0.007886964636145674,3.6470416200559395e-06,0.003213703432580608,12,,,0.0017439393303083613,True,0.0,0.0,0,0.25,-0.06114540282776867,0.06758194871868542,0.005477592865792868,0.2,0.0019877034917192412,0.02481172191516139,-0.00437336749679334,0.9996590284810023,-0.07037314584497587,0.0,0.10971979288688771,0.04780652540357884,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14200000001850233,HOLD
00432,benign_idle_drop,flat,False,623779.5396136983,832.6246813083326,749.172530693579,0.007886964636145674,3.6470416200559395e-06,0.003213703432580608,12,,,0.0017439393303083613,True,0.0,0.0,0,0.5,-0.1289857258015165,0.13672713663298527,0.005477592865792868,0.4325,0.0019877034917192412,0.02481172191516139,-0.007586411641694093,0.9996590284810023,-0.05836342102115328,0.0,0.09100456090662182,0.16371384450307339,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14200000001850233,HOLD
00432,benign_idle_drop,flat,False,623779.5396136983,832.6246813083326,749.172530693579,0.007886964636145674,3.6470416200559395e-06,0.003213703432580608,12,,,0.0017439393303083613,True,0.0,0.0,0,1.0,-0.28857286052180253,0.309158655059929,0.005777732764374654,0.781,0.0019877034917192412,0.02481172191516139,-0.016272326567795987,0.9996590284810023,-0.056194239123354625,0.0,0.14410002074648368,0.1359012223215336,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14200000001850233,HOLD
00433,benign_idle_drop,flat,False,194222.70638618228,789.5567774996646,245.98953732148135,0.009505459505031042,1.2481967733987295e-05,0.0016375601474484128,14,,,0.001478456460365521,True,0.0,0.0,0,0.25,-0.04274767652785046,0.04619553328414828,0.0023169161582846155,0.20650000000000002,0.0009005190834908776,0.018392570399852644,-0.0021505457167255654,1.000224423652062,-0.04915794134475905,0.0,0.10401900413945044,0.03639708015234758,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.32150000001850143,HOLD
00433,benign_idle_drop,flat,False,194222.70638618228,789.5567774996646,245.98953732148135,0.009505459505031042,1.2481967733987295e-05,0.0016375601474484128,14,,,0.001478456460365521,True,0.0,0.0,0,0.5,-0.0850860678195868,0.09002037267657813,0.0023789712064151898,0.4295,0.0009005190834908776,0.018392570399852644,-0.003631568057525,1.000224423652062,-0.04218531696831348,0.0,0.14718921336190918,0.0025779277750301627,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.32150000001850143,HOLD
00433,benign_idle_drop,flat,False,194222.70638618228,789.5567774996646,245.98953732148135,0.009505459505031042,1.2481967733987295e-05,0.0016375601474484128,14,,,0.001478456460365521,True,0.0,0.0,0,1.0,-0.20167052961347207,0.21727479090712482,0.0025651549598780013,0.7919999999999999,0.0009005190834908776,0.018392570399852644,-0.007870021180865917,1.000224423652062,-0.03883160119961899,0.0,0.16220353245356445,0.04405800488720433,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.32150000001850143,HOLD
00434,benign_idle_drop,train,False,566855.050833338,806.3902054405722,702.953789627983,0.03658854120309893,1.6082446312658e-05,0.002738162917370379,16,,,0.0014024854208539246,False,2.4391832072703865,0.04055650251979404,0,0.25,-0.025391319716161657,0.027677214784633482,0.00423421679227221,0.1775,0.001010252340959828,0.007921041325062673,-0.002035878931209307,0.9993361858818196,-0.07714199036293605,0.0,0.006320303278492026,0.08547872118146818,1.0,0.6075028428095112,2.0,2.4406000000000003,0.040600000000000004,0.2798162340049055,0.30124627886544886,0.2798162340049055,0.025859450198613184,1.0,0.361481794096008,HOLD
00434,benign_idle_drop,train,False,566855.050833338,806.3902054405722,702.953789627983,0.03658854120309893,1.6082446312658e-05,0.002738162917370379,16,,,0.0014024854208539246,False,2.4391832072703865,0.04055650251979404,0,0.5,-0.050698719677907254,0.05458945365704383,0.004896964976477934,0.4105,0.001010252340959828,0.007921041325062673,-0.003560049518373685,0.9993361858818196,-0.06886146389220978,0.0,-0.10331627267047788,0.08582823641238634,1.0,0.6075028428095112,2.0,2.4406000000000003,0.040600000000000004,0.2798162340049055,0.30124627886544886,0.2798162340049055,0.05199791189822357,1.0,0.361481794096008,HOLD
00434,benign_idle_drop,train,False,566855.050833338,806.3902054405722,702.953789627983,0.03658854120309893,1.6082446312658e-05,0.002738162917370379,16,,,0.0014024854208539246,False,2.4391832072703865,0.04055650251979404,0,1.0,-0.13762376445883323,0.1487468405404412,0.004975860055421631,0.843,0.001010252340959828,0.007921041325062673,-0.006512401941964765,0.9993361858818196,-0.04697897194891672,0.0,-0.006264402472711456,0.0912065902321946,1.0,0.6075028428095112,2.0,2.4406000000000003,0.040600000000000004,0.2798162340049055,0.30124627886544886,0.2798162340049055,0.14423544818322492,1.0,0.361481794096008,HOLD
00435,benign_idle_drop,flat,False,422289.4989204023,787.3766674091061,536.3246288589711,0.009425537471730977,1.261291986877024e-05,0.0028225706643371104,16,,,0.0045294517434658335,False,0.0,0.0,0,0.25,-0.025388464938122586,0.028483035536197198,0.004578536082266638,0.1185,0.0026309409845898103,0.008524855658647657,-0.00044203826820865566,0.9993639213956104,-0.01675119296424313,0.0,0.016362012838655914,0.1178875216386566,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40700000001850367,HOLD
00435,benign_idle_drop,flat,False,422289.4989204023,787.3766674091061,536.3246288589711,0.009425537471730977,1.261291986877024e-05,0.0028225706643371104,16,,,0.0045294517434658335,False,0.0,0.0,0,0.5,-0.04770375439176727,0.05095546273007432,0.004578536082266638,0.393,0.0026309409845898103,0.008524855658647657,-0.0019290343499442193,0.9993639213956104,-0.03960750816923258,0.0,-0.03554322318393791,0.10568979306057795,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40700000001850367,HOLD
00435,benign_idle_drop,flat,False,422289.4989204023,787.3766674091061,536.3246288589711,0.009425537471730977,1.261291986877024e-05,0.0028225706643371104,16,,,0.0045294517434658335,False,0.0,0.0,0,1.0,-0.09467585148732749,0.10221433485633773,0.004578536082266638,0.8564999999999999,0.0026309409845898103,0.008524855658647657,-0.0028008442186337992,0.9993639213956104,-0.029274306683382673,0.0,-0.0025611792306840515,0.12159333375509616,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.40700000001850367,HOLD
00436,benign_idle_drop,flat,False,163132.45517086587,761.7074849633394,214.16680076173512,0.03489254050450236,5.498842799983536e-06,0.00171670449706618,16,,,0.0010921326858769538,False,0.0,0.0,0,0.25,-0.017466940794443074,0.019422068625208358,0.0020263279202249657,0.14750000000000002,0.0014780680663709512,0.009573930616358447,-0.0003285154620382598,0.9992351728036204,-0.017789381884903973,0.0,0.01905451434562392,0.040056664640248194,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3515000000185037,HOLD
00436,benign_idle_drop,flat,False,163132.45517086587,761.7074849633394,214.16680076173512,0.03489254050450236,5.498842799983536e-06,0.00171670449706618,16,,,0.0010921326858769538,False,0.0,0.0,0,0.5,-0.026968883273658727,0.029102895007336708,0.0020263279202249657,0.3995,0.0014780680663709512,0.009573930616358447,-0.0007591566464834468,0.9992351728036204,-0.027142901597305653,0.0,-0.04948878707751424,-0.02235333389417477,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3515000000185037,HOLD
00436,benign_idle_drop,flat,False,163132.45517086587,761.7074849633394,214.16680076173512,0.03489254050450236,5.498842799983536e-06,0.00171670449706618,16,,,0.0010921326858769538,False,0.0,0.0,0,1.0,-0.04827642139437886,0.05127165793964409,0.0023377138930296333,0.7805000000000001,0.0014780680663709512,0.009573930616358447,-0.002235971616063849,0.9992351728036204,-0.04537609576329572,0.0,-0.014959362295009205,-0.03450155542357814,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3515000000185037,HOLD
00437,benign_idle_drop,train,True,441920.51808365993,836.5892726174574,528.2407180539291,0.0022863188230516753,4.0594747947096515e-05,0.0031672274617971876,16,,,0.0012790198041471568,True,2.276983335494226,0.0,0,0.25,-0.05370093021938085,0.05615748356744011,0.006007345659856851,0.215,-0.0005686527132689517,0.02052360455112892,-0.009387266846720995,1.0010967535278097,-0.17161073512046116,0.0,-0.10955310284483018,0.03555300370837699,1.0,0.5955358055142066,1.0,2.2762000000000002,0.0,0.1393582120920418,,0.1393582120920418,0.05405554984169224,1.0,0.28216124984847823,HOLD
00437,benign_idle_drop,train,True,441920.51808365993,836.5892726174574,528.2407180539291,0.0022863188230516753,4.0594747947096515e-05,0.0031672274617971876,16,,,0.0012790198041471568,True,2.276983335494226,0.0,0,0.5,-0.12607307484262134,0.13414448690996827,0.006007345659856851,0.446,-0.0005686527132689517,0.02052360455112892,-0.014675579164404004,1.0010967535278097,-0.11548928978526374,0.0,-0.048913079159234915,0.046461387627264226,1.0,0.5955358055142066,1.0,2.2762000000000002,0.0,0.1393582120920418,,0.1393582120920418,0.12718456680996618,1.0,0.28216124984847823,HOLD
00437,benign_idle_drop,train,True,441920.51808365993,836.5892726174574,528.2407180539291,0.0022863188230516753,4.0594747947096515e-05,0.0031672274617971876,16,,,0.0012790198041471568,True,2.276983335494226,0.0,0,1.0,-0.2967349859953831,0.3119460628875677,0.006007345659856851,0.7345,-0.0005686527132689517,0.02052360455112892,-0.022876531446960044,1.0010967535278097,-0.07683521427782351,0.0,-0.06925350926480778,0.06120897142784559,1.0,0.5955358055142066,1.0,2.2762000000000002,0.0,0.1393582120920418,,0.1393582120920418,0.303366882771431,1.0,0.28216124984847823,HOLD
00438,benign_idle_drop,train,False,538318.0471448932,835.5749004796568,644.2487044977954,0.0020624386628462967,4.960894799628848e-06,0.0007144388679870616,14,,,0.0018278860477425952,True,1.9782430067483747,0.0,0,0.25,-0.06256203061060066,0.06518688208118607,0.0013939491387225727,0.212,-0.00032196354635444555,0.023188859513254046,-0.003492508425870613,1.0009092034659686,-0.054946457693693385,0.0,0.5869222927309637,-0.07308037618950514,1.0,0.5982026687242643,1.0,1.9832,0.0,0.3361773235778416,,0.3361773235778416,0.06289995810516295,1.0,0.16598314275029225,HOLD
00438,benign_idle_drop,train,False,538318.0471448932,835.5749004796568,644.2487044977954,0.0020624386628462967,4.960894799628848e-06,0.0007144388679870616,14,,,0.0018278860477425952,True,1.9782430067483747,0.0,0,0.5,-0.11342653302556643,0.11866387375296109,0.0013939491387225727,0.42250000000000004,-0.00032196354635444555,0.023188859513254046,-0.005987435663014839,1.0009092034659686,-0.05232558834651628,0.0,0.4529682487300775,-0.0462563508602927,1.0,0.5982026687242643,1.0,1.9832,0.0,0.3361773235778416,,0.3361773235778416,0.11450367661842593,1.0,0.16598314275029225,HOLD
00438,benign_idle_drop,train,False,538318.0471448932,835.5749004796568,644.2487044977954,0.0020624386628462967,4.960894799628848e-06,0.0007144388679870616,14,,,0.0018278860477425952,True,1.9782430067483747,0.0,0,1.0,-0.22012507274874482,0.2311303138583914,0.0013939491387225727,0.8065,-0.00032196354635444555,0.023188859513254046,-0.011360684444444945,1.0009092034659686,-0.05137673581391476,0.0,0.6575206295282454,-0.03325861845315472,1.0,0.5982026687242643,1.0,1.9832,0.0,0.3361773235778416,,0.3361773235778416,0.22542631712902034,1.0,0.16598314275029225,HOLD
00439,benign_idle_drop,train,False,189211.57687700962,839.7342536850022,225.32316152008005,0.012548793552402793,2.7627761472746907e-06,0.0006811178761787643,14,,,0.0012857576834761288,True,1.748715071418841,0.0,0,0.25,-0.05817170562426047,0.06092491536547242,0.0011890880428843998,0.20650000000000002,0.0003306150522756048,0.024497559715278887,-0.0007242335222367352,1.0001010588490304,-0.012239524188057183,0.0,0.34138963814737777,-0.07780035780535702,1.0,0.5856651527370431,1.0,1.7514,0.0,0.38043787834556486,,0.38043787834556486,0.05835464328808235,1.0,0.17832148830887462,HOLD
00439,benign_idle_drop,train,False,189211.57687700962,839.7342536850022,225.32316152008005,0.012548793552402793,2.7627761472746907e-06,0.0006811178761787643,14,,,0.0012857576834761288,True,1.748715071418841,0.0,0,0.5,-0.11491970136287837,0.1217743543284763,0.0012119569438514923,0.42700000000000005,0.0003306150522756048,0.024497559715278887,-0.0010695742589379908,1.0001010588490304,-0.009226854851788868,0.0,0.3050243681282245,-0.04233589563008984,1.0,0.5856651527370431,1.0,1.7514,0.0,0.38043787834556486,,0.38043787834556486,0.11562858311719866,1.0,0.17832148830887462,HOLD
00439,benign_idle_drop,train,False,189211.57687700962,839.7342536850022,225.32316152008005,0.012548793552402793,2.7627761472746907e-06,0.0006811178761787643,14,,,0.0012857576834761288,True,1.748715071418841,0.0,0,1.0,-0.24729520285622833,0.26176695461894484,0.0014634945386172804,0.8015,0.0003306150522756048,0.024497559715278887,-0.0020707808833778456,1.0001010588490304,-0.008339995535785284,0.0,0.46293819157443383,-0.019733816258366003,1.0,0.5856651527370431,1.0,1.7514,0.0,0.38043787834556486,,0.38043787834556486,0.25191436193783606,1.0,0.17832148830887462,HOLD
00440,benign_idle_drop,train,False,234119.09235159383,765.0246229934654,306.0281791133847,0.0010681124919705604,3.179161488539656e-06,0.0021212901990978806,16,,,0.0028962942493692347,True,0.6038155295104066,0.0,0,0.25,-0.03867819969368065,0.04145402937022055,0.0037199646279732937,0.192,0.0018692756648951744,0.01584590637422353,-0.0014038369964818023,0.9986151828963342,-0.035380561802691474,0.0,0.10550881332277912,0.052103916261469506,1.0,0.6351896202517379,1.0,0.5966,0.0,0.2722318135995363,,0.2722318135995363,0.039098468325680744,1.0,0.14767623049993794,HOLD
00440,benign_idle_drop,train,False,234119.09235159383,765.0246229934654,306.0281791133847,0.0010681124919705604,3.179161488539656e-06,0.0021212901990978806,16,,,0.0028962942493692347,True,0.6038155295104066,0.0,0,0.5,-0.07085304813627084,0.07520347752708681,0.0037199646279732937,0.4015,0.0018692756648951744,0.01584590637422353,-0.003100489200709921,0.9986151828963342,-0.04315041993527925,0.0,0.12535943997380908,0.016301582472777857,1.0,0.6351896202517379,1.0,0.5966,0.0,0.2722318135995363,,0.2722318135995363,0.07189804431843654,1.0,0.14767623049993794,HOLD
00440,benign_idle_drop,train,False,234119.09235159383,765.0246229934654,306.0281791133847,0.0010681124919705604,3.179161488539656e-06,0.0021212901990978806,16,,,0.0028962942493692347,True,0.6038155295104066,0.0,0,1.0,-0.13851087515347432,0.1482965123936611,0.004134556615620453,0.8085,0.0018692756648951744,0.01584590637422353,-0.006257847387614185,0.9986151828963342,-0.0448556241994038,0.0,0.22690123498010337,0.006762608560042176,1.0,0.6351896202517379,1.0,0.5966,0.0,0.2722318135995363,,0.2722318135995363,0.14322472372710846,1.0,0.14767623049993794,HOLD
00441,benign_idle_drop,train,True,220705.73643966872,813.3686757184746,271.3477209393542,0.0013839411638032237,1.3446027866601641e-05,0.0017314871852581063,12,,,0.0014395246625707532,True,0.31345047380910174,0.0,0,0.25,-0.06442254491068335,0.06738166792648118,0.0029680295054777773,0.21000000000000002,0.0007141148170400619,0.020227119261620595,-0.002693181611170343,1.000190528549247,-0.041165956091239624,0.0,0.36275532504080804,0.11651005407449819,1.0,0.6425537143725587,1.0,0.3118,0.0,0.01584188580555912,,0.01584188580555912,0.06497905255171078,1.0,0.21331547141900664,HOLD
00441,benign_idle_drop,train,True,220705.73643966872,813.3686757184746,271.3477209393542,0.0013839411638032237,1.3446027866601641e-05,0.0017314871852581063,12,,,0.0014395246625707532,True,0.31345047380910174,0.0,0,0.5,-0.1086621250779167,0.11305221027360401,0.0029680295054777773,0.3875,0.0007141148170400619,0.020227119261620595,-0.004344485248057285,1.000190528549247,-0.039617007649363524,0.0,0.49213040198296115,0.03142144848837843,1.0,0.6425537143725587,1.0,0.3118,0.0,0.01584188580555912,,0.01584188580555912,0.11014614264232277,1.0,0.21331547141900664,HOLD
00441,benign_idle_drop,train,True,220705.73643966872,813.3686757184746,271.3477209393542,0.0013839411638032237,1.3446027866601641e-05,0.0017314871852581063,12,,,0.0014395246625707532,True,0.31345047380910174,0.0,0,1.0,-0.21057013294456298,0.2222756676773534,0.0029680295054777773,0.7945,0.0007141148170400619,0.020227119261620595,-0.008840107925067802,1.000190528549247,-0.04178334532400254,0.0,0.6370475714119814,0.06465811085410278,1.0,0.6425537143725587,1.0,0.3118,0.0,0.01584188580555912,,0.01584188580555912,0.21691430261993966,1.0,0.21331547141900664,HOLD
00442,benign_idle_drop,flat,False,475339.88465650135,814.2616979417876,583.7679530524643,0.004645542907373032,2.7757909776888565e-05,0.0021942147808765417,16,,,0.004540693665375127,True,0.0,0.0,0,0.25,-0.026641348914983272,0.028298227840155385,0.003700969179365467,0.16899999999999998,0.0006158801666293881,0.017645572081794545,-0.002205818335205122,0.9997867974066375,-0.07980139977935143,0.0,-0.1760833194448772,0.02266295914985598,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5020000000185015,HOLD
00442,benign_idle_drop,flat,False,475339.88465650135,814.2616979417876,583.7679530524643,0.004645542907373032,2.7757909776888565e-05,0.0021942147808765417,16,,,0.004540693665375127,True,0.0,0.0,0,0.5,-0.04404480656552823,0.04738196066741581,0.003700969179365467,0.4115,0.0006158801666293881,0.017645572081794545,-0.002630316302107518,0.9997867974066375,-0.058393331055403834,0.0,-0.15505552768718708,0.033713035875849215,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5020000000185015,HOLD
00442,benign_idle_drop,flat,False,475339.88465650135,814.2616979417876,583.7679530524643,0.004645542907373032,2.7757909776888565e-05,0.0021942147808765417,16,,,0.004540693665375127,True,0.0,0.0,0,1.0,-0.07933225517713145,0.08503733619877142,0.003700969179365467,0.8350000000000001,0.0006158801666293881,0.017645572081794545,-0.003693277112770499,0.9997867974066375,-0.04597502092561546,0.0,-0.11736813657827395,0.032604452478882454,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5020000000185015,HOLD
00443,benign_idle_drop,flat,False,189280.83610345956,833.2410616668728,227.1621560809895,0.02873291260612991,1.4971749892933698e-05,0.0032471087257213076,14,,,0.0013199537441781009,False,0.0,0.0,0,0.25,-0.024345210869578603,0.02824701360842913,0.0050173456376691366,0.0005,0.0032254560187955734,0.01501946059870401,-0.0006453164484261727,0.9986790970787376,-0.02546108027062163,0.0,-0.03342301716912151,-0.07236450731306504,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8370000000185035,HOLD
00443,benign_idle_drop,flat,False,189280.83610345956,833.2410616668728,227.1621560809895,0.02873291260612991,1.4971749892933698e-05,0.0032471087257213076,14,,,0.0013199537441781009,False,0.0,0.0,0,0.5,-0.033486882963223996,0.03946545217922232,0.0050173456376691366,0.2625,0.0032254560187955734,0.01501946059870401,-0.0010130586563075888,0.9986790970787376,-0.029375187586187214,0.0,-0.03398503815650274,0.00431177565310501,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8370000000185035,HOLD
00443,benign_idle_drop,flat,False,189280.83610345956,833.2410616668728,227.1621560809895,0.02873291260612991,1.4971749892933698e-05,0.0032471087257213076,14,,,0.0013199537441781009,False,0.0,0.0,0,1.0,-0.057592574610606836,0.06392230788622448,0.0065594739247443095,0.6775,0.0032254560187955734,0.01501946059870401,-0.0018249394339658717,0.9986790970787376,-0.031146257799627538,0.0,-0.04194052006400673,-0.010081787395213837,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8370000000185035,HOLD
00444,benign_idle_drop,flat,False,134376.89287283266,809.6648053763176,165.96607877796626,0.04361030556346687,2.8172747711350045e-06,0.0028155394593810438,14,,,0.00339443460028798,False,0.0,0.0,0,0.25,-0.012099281397726286,0.01795830576452158,0.003985104768299613,0.027,0.0030159010003521676,0.01386954414142856,-0.0008951596154693358,0.9982556784003259,-0.06833654368435153,0.0,0.08490577538250496,0.09802773813362058,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.892000000018503,HOLD
00444,benign_idle_drop,flat,False,134376.89287283266,809.6648053763176,165.96607877796626,0.04361030556346687,2.8172747711350045e-06,0.0028155394593810438,14,,,0.00339443460028798,False,0.0,0.0,0,0.5,-0.017931928636934557,0.022346529462218025,0.004169387707452485,0.1995,0.0030159010003521676,0.01386954414142856,-0.00044555836846528815,0.9982556784003259,-0.023534758502947357,0.0,-0.0013504317973515546,0.06701610340135204,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.892000000018503,HOLD
00444,benign_idle_drop,flat,False,134376.89287283266,809.6648053763176,165.96607877796626,0.04361030556346687,2.8172747711350045e-06,0.0028155394593810438,14,,,0.00339443460028798,False,0.0,0.0,0,1.0,-0.029689596604999403,0.03447460212713238,0.004676161193162518,0.603,0.0030159010003521676,0.01386954414142856,-0.001064894271054536,0.9982556784003259,-0.03469886830904328,0.0,0.035906293887826415,0.07689210249753854,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.892000000018503,HOLD
00445,benign_idle_drop,flat,False,180417.02289946855,780.814730721902,231.0625245666972,0.011825608053639408,5.4826145102128595e-06,0.002428460061858187,16,,,0.0014411825253229334,True,0.0,0.0,0,0.25,-0.02863596852415211,0.030993023673461052,0.004487752604961643,0.16349999999999998,0.0016067415416623047,0.019004709886867165,-0.001670401254123748,0.9994551862381238,-0.05636398394614433,0.0,-0.05843035177025852,-0.09532792629958946,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30250000001850325,HOLD
00445,benign_idle_drop,flat,False,180417.02289946855,780.814730721902,231.0625245666972,0.011825608053639408,5.4826145102128595e-06,0.002428460061858187,16,,,0.0014411825253229334,True,0.0,0.0,0,0.5,-0.0500580218756097,0.05492312783522722,0.005007672364313557,0.414,0.0016067415416623047,0.019004709886867165,-0.002291359561488947,0.9994551862381238,-0.044877562375433985,0.0,0.002068917793746065,-0.0899137091424441,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30250000001850325,HOLD
00445,benign_idle_drop,flat,False,180417.02289946855,780.814730721902,231.0625245666972,0.011825608053639408,5.4826145102128595e-06,0.002428460061858187,16,,,0.0014411825253229334,True,0.0,0.0,0,1.0,-0.11157154395036258,0.12301925692618564,0.005007672364313557,0.8415,0.0016067415416623047,0.019004709886867165,-0.0045402816966391354,0.9994551862381238,-0.040332410281599514,0.0,-0.00026710038854151834,-0.09715659889647679,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30250000001850325,HOLD
00446,benign_idle_drop,flat,False,134335.33730065488,769.3625050214187,174.6060360673738,0.03828931779977261,2.0737154809450965e-06,0.0027107059038010105,16,,,0.002457327241007877,False,0.0,0.0,0,0.25,-0.01663339260204923,0.02134584302498698,0.0037729591023489923,0.034499999999999996,0.0018216441676126387,0.012571470907866027,-0.0011757175756577606,0.9990486444596226,-0.0666756308437848,0.0,0.004376906087657111,-0.11727182121305176,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5355000000185004,HOLD
00446,benign_idle_drop,flat,False,134335.33730065488,769.3625050214187,174.6060360673738,0.03828931779977261,2.0737154809450965e-06,0.0027107059038010105,16,,,0.002457327241007877,False,0.0,0.0,0,0.5,-0.025863905074382423,0.028953303321639836,0.0037729591023489923,0.2775,0.0018216441676126387,0.012571470907866027,-0.0008844458605503444,0.9990486444596226,-0.03292320524888085,0.0,-0.07954374562656008,-0.07980746639292444,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5355000000185004,HOLD
00446,benign_idle_drop,flat,False,134335.33730065488,769.3625050214187,174.6060360673738,0.03828931779977261,2.0737154809450965e-06,0.0027107059038010105,16,,,0.002457327241007877,False,0.0,0.0,0,1.0,-0.046859949994999865,0.0527224621822908,0.0037729591023489923,0.839,0.0018216441676126387,0.012571470907866027,-0.0010496817687550767,0.9990486444596226,-0.021932362421288393,0.0,-0.09574115327834297,-0.09100581305211178,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5355000000185004,HOLD
00447,benign_idle_drop,train,False,507877.4910807487,825.0375676954245,615.5810486295813,0.0016666501790685683,1.7140415230965397e-05,0.0011275823143533923,14,,,0.002889198403980206,False,0.7383265180316865,0.07929851804055864,0,0.25,-0.07716016589775859,0.08009565158552148,0.002105321625211275,0.2085,-0.0005617826865555032,0.024232774164806545,-0.006267038765127294,1.0025340998810852,-0.08018200438987316,0.0,0.31556252500648546,0.07888988643558156,1.0,0.55220246045259,2.0,0.7402000000000001,0.0794,0.10896203142930494,0.2009445844926906,0.10896203142930494,0.07826067673185498,1.0,0.23870492950317512,HOLD
00447,benign_idle_drop,train,False,507877.4910807487,825.0375676954245,615.5810486295813,0.0016666501790685683,1.7140415230965397e-05,0.0011275823143533923,14,,,0.002889198403980206,False,0.7383265180316865,0.07929851804055864,0,0.5,-0.14908799412937512,0.15643761936331765,0.002105321625211275,0.415,-0.0005617826865555032,0.024232774164806545,-0.008177060949662293,1.0025340998810852,-0.05448177915292616,0.0,0.6482412431109642,0.09993616540353573,1.0,0.55220246045259,2.0,0.7402000000000001,0.0794,0.10896203142930494,0.2009445844926906,0.10896203142930494,0.15377712767965732,1.0,0.23870492950317512,HOLD
00447,benign_idle_drop,train,False,507877.4910807487,825.0375676954245,615.5810486295813,0.0016666501790685683,1.7140415230965397e-05,0.0011275823143533923,14,,,0.002889198403980206,False,0.7383265180316865,0.07929851804055864,0,1.0,-0.23800843268191832,0.24878483186319203,0.0027752020959861752,0.7765,-0.0005617826865555032,0.024232774164806545,-0.011625068944870316,1.0025340998810852,-0.04863873970648311,0.0,0.837198499539526,0.276550709506781,1.0,0.55220246045259,2.0,0.7402000000000001,0.0794,0.10896203142930494,0.2009445844926906,0.10896203142930494,0.2671719697854717,1.0,0.23870492950317512,HOLD
00448,benign_idle_drop,train,False,431636.1633794517,827.549075264636,521.5837661850106,0.046985924161803354,1.2756847811698182e-05,0.003184654582416302,14,,,0.00401113632783271,False,0.4723273548056365,0.0,0,0.25,-0.02055774645928369,0.022257518176154567,0.0037830395134850966,0.1425,0.0025166792399997228,0.014311271086829657,-0.0010624232242537315,0.9987317068113809,-0.049282666268496096,0.0,-0.1073634019259852,-0.00022255115020937454,1.0,0.63820237771396,1.0,0.4706,0.0,0.33115774294659994,,0.33115774294659994,0.021373695814097447,1.0,0.6911129902718027,HOLD
00448,benign_idle_drop,train,False,431636.1633794517,827.549075264636,521.5837661850106,0.046985924161803354,1.2756847811698182e-05,0.003184654582416302,14,,,0.00401113632783271,False,0.4723273548056365,0.0,0,0.5,-0.030423418128511685,0.03428350326313107,0.0037830395134850966,0.34900000000000003,0.0025166792399997228,0.014311271086829657,-0.0006340317309546381,0.9987317068113809,-0.02017704529665271,0.0,-0.06178556818097184,0.037185665619764205,1.0,0.63820237771396,1.0,0.4706,0.0,0.33115774294659994,,0.33115774294659994,0.03311234559606994,1.0,0.6911129902718027,HOLD
00448,benign_idle_drop,train,False,431636.1633794517,827.549075264636,521.5837661850106,0.046985924161803354,1.2756847811698182e-05,0.003184654582416302,14,,,0.00401113632783271,False,0.4723273548056365,0.0,0,1.0,-0.05994895246565729,0.06556779409567079,0.003912854425251372,0.83,0.0025166792399997228,0.014311271086829657,-0.002513530283135341,0.9987317068113809,-0.041239925896210144,0.0,-0.112325847006104,0.05801436760383034,1.0,0.63820237771396,1.0,0.4706,0.0,0.33115774294659994,,0.33115774294659994,0.08023644524843007,1.0,0.6911129902718027,HOLD
00449,benign_idle_drop,train,False,483466.7080488469,793.8962856303267,608.979682610545,0.043188075036852805,1.162561246084853e-06,0.0027653626853845663,14,,,0.003789373916846229,False,2.2154753771701006,0.1507031980990971,0,0.25,-0.011720223748070063,0.014324362113653085,0.003552109032886569,0.089,0.0019500740371917876,0.00658188443941016,-0.0005429817409905248,0.9989653709430159,-0.04268649292217891,0.0,-0.027277483646455467,0.08546302209722834,1.0,0.5533524712921424,2.0,2.2256,0.1506,0.37434691768905726,,0.37434691768905726,0.012413993125181322,1.0,0.16505706598302083,HOLD
00449,benign_idle_drop,train,False,483466.7080488469,793.8962856303267,608.979682610545,0.043188075036852805,1.162561246084853e-06,0.0027653626853845663,14,,,0.003789373916846229,False,2.2154753771701006,0.1507031980990971,0,0.5,-0.02217591087066109,0.02493443775346324,0.0036631085251144636,0.40549999999999997,0.0019500740371917876,0.00658188443941016,-0.001251868381335614,0.9984717669471506,-0.05401593008887442,0.0,-0.013262836897967058,0.03924303784707824,1.0,0.5533524712921424,2.0,2.2256,0.1506,0.37434691768905726,,0.37434691768905726,0.024072215672228534,1.0,0.16505706598302083,HOLD
00449,benign_idle_drop,train,False,483466.7080488469,793.8962856303267,608.979682610545,0.043188075036852805,1.162561246084853e-06,0.0027653626853845663,14,,,0.003789373916846229,False,2.2154753771701006,0.1507031980990971,0,1.0,-0.03939294878787048,0.043971513410179096,0.0037556139484454824,0.748,0.0019500740371917876,0.00658188443941016,-0.0020181071756227944,0.9984717669471506,-0.04996186800377416,0.0,0.053189466856859734,0.03802648030230954,1.0,0.5533524712921424,2.0,2.2256,0.1506,0.37434691768905726,,0.37434691768905726,0.04876348082037556,1.0,0.16505706598302083,HOLD
00450,benign_idle_drop,flat,False,102921.90818102409,802.9904722783571,128.1732619927602,0.0027119395292774123,1.5642253798675913e-05,0.002316147552689514,12,,,0.004186344830220697,False,0.0,0.0,0,0.25,-0.03907456989043856,0.0429074690819134,0.003975833037086407,0.204,0.0016449020295402326,0.013704009735724295,-0.00042144520420150884,0.9984522705189683,-0.010516524702665916,0.0,-0.015916328114891486,-0.09879655593772288,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2835000000184981,HOLD
00450,benign_idle_drop,flat,False,102921.90818102409,802.9904722783571,128.1732619927602,0.0027119395292774123,1.5642253798675913e-05,0.002316147552689514,12,,,0.004186344830220697,False,0.0,0.0,0,0.5,-0.07502937682457844,0.08058323965906104,0.003975838989493517,0.4205,0.0016449020295402326,0.013704009735724295,-0.0006710805110566986,0.9984522705189683,-0.008826594917449785,0.0,0.052911824687656414,-0.06526738118793639,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2835000000184981,HOLD
00450,benign_idle_drop,flat,False,102921.90818102409,802.9904722783571,128.1732619927602,0.0027119395292774123,1.5642253798675913e-05,0.002316147552689514,12,,,0.004186344830220697,False,0.0,0.0,0,1.0,-0.12808145159723675,0.135818950892121,0.003975838989493739,0.7705000000000001,0.0016449020295402326,0.013704009735724295,-0.001222610285040364,0.9984215613022358,-0.009471618655600372,0.0,0.1579726742691985,-0.011111964564035699,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2835000000184981,HOLD
00451,benign_idle_drop,flat,False,510200.3252376536,819.0513518215951,622.9161628302702,0.01910177750548323,4.076672034073222e-05,0.0019723511667585356,12,,,0.0013424700228593072,False,0.0,0.0,0,0.25,-0.027168886615074373,0.031200813018479923,0.002970720225249489,0.189,0.0005462654235276559,0.013582797194165615,-0.003013612516812467,1.0004813625650586,-0.10698372846585119,0.0,0.08058673034767094,0.04031690820830902,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5980000000185004,HOLD
00451,benign_idle_drop,flat,False,510200.3252376536,819.0513518215951,622.9161628302702,0.01910177750548323,4.076672034073222e-05,0.0019723511667585356,12,,,0.0013424700228593072,False,0.0,0.0,0,0.5,-0.050098298557452174,0.05612184633456568,0.003383319031747387,0.4235,0.0005462654235276559,0.013582797194165615,-0.004711000242368072,1.0004813625650586,-0.09219485531541284,0.0,0.0796579116585691,0.06194294073812523,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5980000000185004,HOLD
00451,benign_idle_drop,flat,False,510200.3252376536,819.0513518215951,622.9161628302702,0.01910177750548323,4.076672034073222e-05,0.0019723511667585356,12,,,0.0013424700228593072,False,0.0,0.0,0,1.0,-0.12361145056059243,0.13459836983533288,0.003383319031747387,0.87,0.0005462654235276559,0.013582797194165615,-0.00870445654049203,1.0004813625650586,-0.06985278239947525,0.0,0.04038373102403757,0.0677659825006228,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5980000000185004,HOLD
00452,benign_idle_drop,flat,False,142087.5634839797,801.2200634591035,177.33899831532645,0.0022199648751456747,9.85938349820171e-06,0.002459486230858144,12,,,0.0032818268149574815,False,0.0,0.0,0,0.25,-0.03194960218865982,0.03538387040805753,0.003993331286906896,0.211,0.001791378113699547,0.017058915449668748,-0.001451728640877586,0.9997571021515554,-0.04405906428142625,0.0,-0.030044920227157153,0.023965900627532347,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3090000000185028,HOLD
00452,benign_idle_drop,flat,False,142087.5634839797,801.2200634591035,177.33899831532645,0.0022199648751456747,9.85938349820171e-06,0.002459486230858144,12,,,0.0032818268149574815,False,0.0,0.0,0,0.5,-0.05577247727004832,0.06187295389084125,0.004437033807195951,0.3805,0.001791378113699547,0.017058915449668748,-0.0028471371152119537,0.9997571021515554,-0.050149953852974265,0.0,0.025893867649317982,0.06397121575411195,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3090000000185028,HOLD
00452,benign_idle_drop,flat,False,142087.5634839797,801.2200634591035,177.33899831532645,0.0022199648751456747,9.85938349820171e-06,0.002459486230858144,12,,,0.0032818268149574815,False,0.0,0.0,0,1.0,-0.12188228536844385,0.1271860917908953,0.004880736327485006,0.8365,0.001791378113699547,0.017058915449668748,-0.0064266192221347825,0.9997571021515554,-0.05229898844138146,0.0,0.0330576665479739,0.09185600814624667,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3090000000185028,HOLD
00453,benign_idle_drop,train,True,247950.75309001358,793.2894979129368,312.5602365118239,0.0034297976408170475,3.2432151242512624e-05,0.002903284461375676,14,,,0.00132194749091056,False,0.8291533991983329,0.03897582529761332,0,0.25,-0.07099149786950315,0.07535828114216804,0.004191184308065987,0.219,0.0011329710143977202,0.023312322145708903,-0.006575925130865806,1.0009027479558068,-0.09134307974513588,0.0,-0.015755966488359384,0.08603652881770063,1.0,0.5943440128458565,2.0,0.8302,0.039,0.05806950949563339,0.4805641023342589,0.05806950949563339,0.07238856256010616,1.0,0.2585019952037193,HOLD
00453,benign_idle_drop,train,True,247950.75309001358,793.2894979129368,312.5602365118239,0.0034297976408170475,3.2432151242512624e-05,0.002903284461375676,14,,,0.00132194749091056,False,0.8291533991983329,0.03897582529761332,0,0.5,-0.17487655610226566,0.18858486414719397,0.005394809722912081,0.412,0.0011329710143977202,0.023312322145708903,-0.012709959408044647,1.0009027479558068,-0.07226636505580812,0.0,0.1183635491218407,0.09981758164169326,1.0,0.5943440128458565,2.0,0.8302,0.039,0.05806950949563339,0.4805641023342589,0.05806950949563339,0.17964806311947384,1.0,0.2585019952037193,HOLD
00453,benign_idle_drop,train,True,247950.75309001358,793.2894979129368,312.5602365118239,0.0034297976408170475,3.2432151242512624e-05,0.002903284461375676,14,,,0.00132194749091056,False,0.8291533991983329,0.03897582529761332,0,1.0,-0.43691928255003526,0.470093025840527,0.005394809722912081,0.722,0.0011329710143977202,0.023312322145708903,-0.025738543348015355,1.0009027479558068,-0.05877462896389942,0.0,0.06884119828115566,0.1142121691051241,1.0,0.5943440128458565,2.0,0.8302,0.039,0.05806950949563339,0.4805641023342589,0.05806950949563339,0.4718458558782665,1.0,0.2585019952037193,HOLD
