event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00454,benign_idle_drop,train,False,247117.92230183314,787.313179886882,313.8749974150541,0.002456219267196084,1.2197245326421336e-05,0.0007727723781757071,14,,,0.0013059453882536406,True,1.1051779782039437,0.0,0,0.25,-0.05993786213482421,0.06335342076564848,0.002199380361788524,0.217,-9.282646088088234e-05,0.024924701636161225,-0.0029366878094309835,1.0010122660727763,-0.04819151356070879,0.0,0.20505002153402171,-0.02844577688949017,1.0,0.6121388739045512,1.0,1.0946,0.0,0.05947971862550405,,0.05947971862550405,0.060517917318688316,1.0,0.24855448266380975,HOLD
00454,benign_idle_drop,train,False,247117.92230183314,787.313179886882,313.8749974150541,0.002456219267196084,1.2197245326421336e-05,0.0007727723781757071,14,,,0.0013059453882536406,True,1.1051779782039437,0.0,0,0.5,-0.11335391464825029,0.11821708457527133,0.002199380361788524,0.42450000000000004,-9.282646088088234e-05,0.024924701636161225,-0.004500672078872089,1.0010122660727763,-0.039357394040388044,0.0,0.3159586235119309,0.07592317070272905,1.0,0.6121388739045512,1.0,1.0946,0.0,0.05947971862550405,,0.05947971862550405,0.11552912401845179,1.0,0.24855448266380975,HOLD
00454,benign_idle_drop,train,False,247117.92230183314,787.313179886882,313.8749974150541,0.002456219267196084,1.2197245326421336e-05,0.0007727723781757071,14,,,0.0013059453882536406,True,1.1051779782039437,0.0,0,1.0,-0.21891237761419538,0.2300954396349316,0.002199380361788524,0.8099999999999999,-9.282646088088234e-05,0.024924701636161225,-0.0077151592167269975,1.0010122660727763,-0.03508287846472259,0.0,0.48542605977450487,0.1219006323097643,1.0,0.6121388739045512,1.0,1.0946,0.0,0.05947971862550405,,0.05947971862550405,0.2336313058579254,1.0,0.24855448266380975,HOLD
00455,benign_idle_drop,train,False,277419.04851274355,785.1015030330897,353.3543719391544,0.012603336165065305,1.2745935615060466e-06,0.0013181834471671955,12,,,0.0021864852498550648,False,0.3634007515830342,0.039825540438615706,0,0.25,-0.05412011827870869,0.056711701304432496,0.0024651437907989727,0.20900000000000002,0.0008778750076174568,0.020768216909954316,-0.0007731124685441035,0.9994328703449556,-0.014025958083670052,0.0,0.3590658005022414,-0.06211933037317114,1.0,0.6251762912357037,2.0,0.36300000000000004,0.0408,0.22253535066589603,0.24884803936112743,0.22253535066589603,0.056028620040567106,1.0,0.1451210364804556,HOLD
00455,benign_idle_drop,train,False,277419.04851274355,785.1015030330897,353.3543719391544,0.012603336165065305,1.2745935615060466e-06,0.0013181834471671955,12,,,0.0021864852498550648,False,0.3634007515830342,0.039825540438615706,0,0.5,-0.10726954700870439,0.1120980581935135,0.0024651437907989727,0.4345,0.0008778750076174568,0.020768216909954316,-0.0011117050687357386,0.9994328703449556,-0.010267938672047483,0.0,0.3865225625316538,-0.03611244291766156,1.0,0.6251762912357037,2.0,0.36300000000000004,0.0408,0.22253535066589603,0.24884803936112743,0.22253535066589603,0.11426739112045331,1.0,0.1451210364804556,HOLD
00455,benign_idle_drop,train,False,277419.04851274355,785.1015030330897,353.3543719391544,0.012603336165065305,1.2745935615060466e-06,0.0013181834471671955,12,,,0.0021864852498550648,False,0.3634007515830342,0.039825540438615706,0,1.0,-0.23066878776932012,0.24454023201424702,0.0024651437907989727,0.7965,0.0008778750076174568,0.020768216909954316,-0.0032377815251998423,0.9994328703449556,-0.01397590739941974,0.0,0.5051168584396788,-0.04327667612205562,1.0,0.6251762912357037,2.0,0.36300000000000004,0.0408,0.22253535066589603,0.24884803936112743,0.22253535066589603,0.27631382062744453,1.0,0.1451210364804556,HOLD
00456,benign_idle_drop,train,True,126766.12973309678,808.6471472652839,156.76321886721504,0.04001439563126941,6.543778239278972e-06,0.0010272314076893929,12,,,0.0010786262054192362,True,1.6917596730815758,0.0,0,0.25,-0.019770237978886187,0.020962221689662792,0.0016926556340657707,0.087,0.0002827918123386433,0.0149042997204885,-0.0006525722944406816,1.0000383135081057,-0.03141862385515508,0.0,0.04525041819222459,-0.07582093925627839,1.0,0.5832443056559051,1.0,1.7072,0.0,0.2670469189076843,,0.2670469189076843,0.019948412512305058,1.0,0.6983173368615425,HOLD
00456,benign_idle_drop,train,True,126766.12973309678,808.6471472652839,156.76321886721504,0.04001439563126941,6.543778239278972e-06,0.0010272314076893929,12,,,0.0010786262054192362,True,1.6917596730815758,0.0,0,0.5,-0.025485618057018305,0.027643755742509872,0.001959917434194076,0.3305,0.0002827918123386433,0.0149042997204885,-0.001212872250323672,1.0000383135081057,-0.04579361703822042,0.0,0.024332674440596568,-0.05481261181331584,1.0,0.5832443056559051,1.0,1.7072,0.0,0.2670469189076843,,0.2670469189076843,0.025886510757210764,1.0,0.6983173368615425,HOLD
00456,benign_idle_drop,train,True,126766.12973309678,808.6471472652839,156.76321886721504,0.04001439563126941,6.543778239278972e-06,0.0010272314076893929,12,,,0.0010786262054192362,True,1.6917596730815758,0.0,0,1.0,-0.03463376418999218,0.03628521939661832,0.001959917434194076,0.741,0.0002827918123386433,0.0149042997204885,-0.0016974095274471168,1.0000383135081057,-0.04763486446160627,0.0,0.05135999418750429,-0.017892982806745967,1.0,0.5832443056559051,1.0,1.7072,0.0,0.2670469189076843,,0.2670469189076843,0.03623733499076201,1.0,0.6983173368615425,HOLD
00457,benign_idle_drop,flat,False,577571.8870681,788.2891430145067,732.690399438206,0.006834333468349587,2.0689839965861713e-06,0.0008728058110933475,16,,,0.0011145033408958252,False,0.0,0.0,0,0.25,-0.050367632635735474,0.052287253499866314,0.0013183166716673233,0.214,0.0005586000290861239,0.020357472267606373,-0.0013523370744229068,1.0000763284129786,-0.026326638099379955,0.0,0.3404282980651702,-0.062399062716369934,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19400000001849882,HOLD
00457,benign_idle_drop,flat,False,577571.8870681,788.2891430145067,732.690399438206,0.006834333468349587,2.0689839965861713e-06,0.0008728058110933475,16,,,0.0011145033408958252,False,0.0,0.0,0,0.5,-0.09383469352944672,0.09755268616903337,0.0013183166716673233,0.43,0.0005586000290861239,0.020357472267606373,-0.002506665208967468,1.0000763284129786,-0.026431942949118443,0.0,0.3469736327135151,0.02040674745006812,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19400000001849882,HOLD
00457,benign_idle_drop,flat,False,577571.8870681,788.2891430145067,732.690399438206,0.006834333468349587,2.0689839965861713e-06,0.0008728058110933475,16,,,0.0011145033408958252,False,0.0,0.0,0,1.0,-0.18279743056985084,0.19140638327295428,0.0014068571271571414,0.8135,0.0005586000290861239,0.020357472267606373,-0.004719566738130802,1.0000763284129786,-0.025678088771416016,0.0,0.5165282966500525,0.05926719318475171,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19400000001849882,HOLD
00458,benign_idle_drop,flat,False,190827.1098188021,774.4070358071916,246.41706621363053,0.0013250278165436648,9.862125798735659e-06,0.0006710154313111664,12,,,0.0036858277978383427,True,0.0,0.0,0,0.25,-0.04223479177666968,0.04285840151909585,0.0012324272248697388,0.195,0.0005401559625081638,0.019319013349293212,-0.0005181840313242192,1.0000091953851664,-0.01198534814278535,0.0,0.41934372871010933,0.060745535542079655,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2555000000184979,HOLD
00458,benign_idle_drop,flat,False,190827.1098188021,774.4070358071916,246.41706621363053,0.0013250278165436648,9.862125798735659e-06,0.0006710154313111664,12,,,0.0036858277978383427,True,0.0,0.0,0,0.5,-0.05868524074007721,0.060194557073195806,0.0012324272248697388,0.3765,0.0005401559625081638,0.019319013349293212,-0.0006147712885469573,1.0000091953851664,-0.010300222985180206,0.0,0.3620717542887083,0.11966056698917549,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2555000000184979,HOLD
00458,benign_idle_drop,flat,False,190827.1098188021,774.4070358071916,246.41706621363053,0.0013250278165436648,9.862125798735659e-06,0.0006710154313111664,12,,,0.0036858277978383427,True,0.0,0.0,0,1.0,-0.10075790562764443,0.10563009298480032,0.0012324272248697388,0.8305,0.0005401559625081638,0.019319013349293212,-0.0011347860952051442,1.0000091953851664,-0.01115182243783188,0.0,0.6756017227183798,0.11604945045516676,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2555000000184979,HOLD
00459,benign_idle_drop,train,False,132474.15028624734,794.2199757745589,166.79780706479036,0.0024930013078891013,1.0803496140428088e-05,0.004179284348692066,14,,,0.0022308689014135445,False,0.6652739288410359,0.02688844630420702,0,0.25,-0.030843071307028767,0.039841461108164444,0.006403579556227994,0.1155,0.0024297047555387617,0.01812152201056989,-0.0023821515826115214,0.9969645657996125,-0.07480910241486995,0.0,0.09003001295204498,0.06884127334490217,1.0,0.6309781403877356,2.0,0.6538,0.027,0.4395982588587479,,0.4395982588587479,0.03177408923094282,1.0,0.49117790493324875,HOLD
00459,benign_idle_drop,train,False,132474.15028624734,794.2199757745589,166.79780706479036,0.0024930013078891013,1.0803496140428088e-05,0.004179284348692066,14,,,0.0022308689014135445,False,0.6652739288410359,0.02688844630420702,0,0.5,-0.04786557750037153,0.053806711670724275,0.006971272519777948,0.356,0.0024297047555387617,0.01812152201056989,-0.002191567606883421,0.9969645657996125,-0.044848904259174226,0.0,0.04820867357103101,0.014678713037578195,1.0,0.6309781403877356,2.0,0.6538,0.027,0.4395982588587479,,0.4395982588587479,0.05145340004887234,1.0,0.49117790493324875,HOLD
00459,benign_idle_drop,train,False,132474.15028624734,794.2199757745589,166.79780706479036,0.0024930013078891013,1.0803496140428088e-05,0.004179284348692066,14,,,0.0022308689014135445,False,0.6652739288410359,0.02688844630420702,0,1.0,-0.08914243160517961,0.0963836976590864,0.007221056143009412,0.829,0.0024297047555387617,0.01812152201056989,-0.0031836185323449975,0.9969645657996125,-0.03531764648072868,0.0,0.014518949379948319,-0.05493744560905502,1.0,0.6309781403877356,2.0,0.6538,0.027,0.4395982588587479,,0.4395982588587479,0.1139165631462685,1.0,0.49117790493324875,HOLD
00460,benign_idle_drop,flat,False,143050.99119890045,834.4401863759575,171.43348742608225,0.010996633996304734,1.296988818138366e-06,0.004064356696039531,12,,,0.0020414254894357197,False,0.0,0.0,0,0.25,-0.028407675664734715,0.032959949403651934,0.006302651546617082,0.13349999999999998,0.004101559535836645,0.02378519387648643,-0.001414184049642011,0.9992711930768327,-0.04808894336854651,0.0,0.055540961667723356,-0.17257653724752553,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26300000001849844,HOLD
00460,benign_idle_drop,flat,False,143050.99119890045,834.4401863759575,171.43348742608225,0.010996633996304734,1.296988818138366e-06,0.004064356696039531,12,,,0.0020414254894357197,False,0.0,0.0,0,0.5,-0.05189622452933001,0.05641538550931443,0.006302651546617082,0.389,0.004101559535836645,0.02378519387648643,-0.0022898859485237536,0.9972778858110504,-0.043290158586914894,0.0,-0.00689338495566676,-0.021354249508237052,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26300000001849844,HOLD
00460,benign_idle_drop,flat,False,143050.99119890045,834.4401863759575,171.43348742608225,0.010996633996304734,1.296988818138366e-06,0.004064356696039531,12,,,0.0020414254894357197,False,0.0,0.0,0,1.0,-0.10800917599706708,0.11545288757213415,0.006541991505251374,0.8235,0.004101559535836645,0.02378519387648643,-0.0034561914421372105,0.9972778858110504,-0.03170550928877951,0.0,0.0366091676842434,-0.026828456593813665,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26300000001849844,HOLD
00461,benign_idle_drop,flat,False,303668.05277191167,773.7541917072297,392.4606238344134,0.04015579300407508,4.413700756713393e-05,0.003299906271244372,12,,,0.004090779676735208,False,0.0,0.0,0,0.25,-0.00712950227900798,0.01197677852372385,0.0037627264104048742,0.25,0.003018196776516076,0.005447342489428024,-0.0002539067676618557,0.9983768892710408,-0.03123275680941678,0.0,0.13846313285086417,-0.032466364601752104,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7865000000185016,HOLD
00461,benign_idle_drop,flat,False,303668.05277191167,773.7541917072297,392.4606238344134,0.04015579300407508,4.413700756713393e-05,0.003299906271244372,12,,,0.004090779676735208,False,0.0,0.0,0,0.5,-0.011720397653646646,0.015628837482288178,0.004426736953417449,0.0795,0.003018196776516076,0.005447342489428024,-0.0013787827842152017,0.9983768892710408,-0.10839148442972901,0.0,0.08935732988457021,-0.058354277788144955,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7865000000185016,HOLD
00461,benign_idle_drop,flat,False,303668.05277191167,773.7541917072297,392.4606238344134,0.04015579300407508,4.413700756713393e-05,0.003299906271244372,12,,,0.004090779676735208,False,0.0,0.0,0,1.0,-0.021061362837653065,0.02684323452429601,0.0049431870059964056,0.5965,0.003018196776516076,0.005447342489428024,-0.00042991134618955125,0.9983001785545522,-0.019487071100421922,0.0,0.08718308862791413,-0.0086305370884343,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7865000000185016,HOLD
00462,benign_idle_drop,train,True,906957.9098152167,810.9016749083577,1118.456081519026,0.001096730042288704,1.7007087626957638e-06,0.004113194056573523,14,,,0.004045980933584984,True,1.0332634847197935,0.08298354575307108,0,0.25,-0.029828162324895303,0.03305674183124532,0.004882608594653425,0.1575,0.0041394636389499966,0.013416162910050457,-0.0009191339635500765,0.9975750466786721,-0.029814750352726318,0.0,0.03741448867336146,0.078300154498683,1.0,0.6015278846139466,2.0,1.0306,0.083,0.34405491947278666,,0.34405491947278666,0.030479787998275124,1.0,0.15828819186225473,HOLD
00462,benign_idle_drop,train,True,906957.9098152167,810.9016749083577,1118.456081519026,0.001096730042288704,1.7007087626957638e-06,0.004113194056573523,14,,,0.004045980933584984,True,1.0332634847197935,0.08298354575307108,0,0.5,-0.04960658716500538,0.05387207945538414,0.005965592684611208,0.3415,0.0041394636389499966,0.013416162910050457,-0.0029909747243380665,0.9975750466786721,-0.0591024783905273,0.0,0.04618356825646836,0.009618094811172859,1.0,0.6015278846139466,2.0,1.0306,0.083,0.34405491947278666,,0.34405491947278666,0.05124024076124056,1.0,0.15828819186225473,HOLD
00462,benign_idle_drop,train,True,906957.9098152167,810.9016749083577,1118.456081519026,0.001096730042288704,1.7007087626957638e-06,0.004113194056573523,14,,,0.004045980933584984,True,1.0332634847197935,0.08298354575307108,0,1.0,-0.09112364180661985,0.09963278418637801,0.005965592684611208,0.7785,0.0041394636389499966,0.013416162910050457,-0.003306776718301777,0.9975750466786721,-0.03589498475584752,0.0,0.013315825207471975,0.031132604794529242,1.0,0.6015278846139466,2.0,1.0306,0.083,0.34405491947278666,,0.34405491947278666,0.09884219917716577,1.0,0.15828819186225473,HOLD
00463,benign_idle_drop,flat,False,323412.9211785908,806.9728449270683,400.77299157175463,0.0027646004727519794,5.884764741716959e-06,0.0018130955389876564,12,,,0.0012969587170373268,True,0.0,0.0,0,0.25,-0.07425055547467217,0.0771058878628691,0.0032127436196047556,0.212,0.0017425452860375765,0.024376708315624395,-0.0021795637184010043,0.9996068053663172,-0.028964088100779557,0.0,0.36190411275347134,0.03651284030804778,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13850000001849883,HOLD
00463,benign_idle_drop,flat,False,323412.9211785908,806.9728449270683,400.77299157175463,0.0027646004727519794,5.884764741716959e-06,0.0018130955389876564,12,,,0.0012969587170373268,True,0.0,0.0,0,0.5,-0.1275455756745858,0.13469433885093543,0.0032127436196047556,0.40900000000000003,0.0017425452860375765,0.024376708315624395,-0.0033383158224053263,0.9996068053663172,-0.025969900596628084,0.0,0.5127588233501935,0.05295615067885133,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13850000001849883,HOLD
00463,benign_idle_drop,flat,False,323412.9211785908,806.9728449270683,400.77299157175463,0.0027646004727519794,5.884764741716959e-06,0.0018130955389876564,12,,,0.0012969587170373268,True,0.0,0.0,0,1.0,-0.24964093571232723,0.26207968009762156,0.0032127436196047556,0.8009999999999999,0.0017425452860375765,0.024376708315624395,-0.00816947763726812,0.9996068053663172,-0.03259434702495935,0.0,0.6204862111443714,0.045718043471700755,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13850000001849883,HOLD
00464,benign_idle_drop,train,False,343146.9931158191,830.6974056123448,413.08302011954623,0.0032857743820233817,7.81272725720144e-06,0.0005514457698397071,14,,,0.0031446830088136908,True,0.3143081227289705,0.04206308822221564,0,0.25,-0.0434775769292158,0.04494269365944329,0.0009127724038158616,0.201,-0.00017241744622382011,0.020496811423463275,-0.001446840117802186,1.0004132750087051,-0.032529652415750336,0.0,0.30379340254796183,-0.07859046088921916,1.0,0.6198462619001665,2.0,0.31620000000000004,0.042,0.19327881491342191,0.027416666805628043,0.027416666805628043,0.0435945990322691,1.0,0.2781931717373842,HOLD
00464,benign_idle_drop,train,False,343146.9931158191,830.6974056123448,413.08302011954623,0.0032857743820233817,7.81272725720144e-06,0.0005514457698397071,14,,,0.0031446830088136908,True,0.3143081227289705,0.04206308822221564,0,0.5,-0.06952318455885023,0.07292267665254876,0.0010297945068690288,0.406,-0.00017241744622382011,0.020496811423463275,-0.0019511832271229786,1.0004132750087051,-0.027667259204591847,0.0,0.19224464122416945,-0.006642863469951299,1.0,0.6198462619001665,2.0,0.31620000000000004,0.042,0.19327881491342191,0.027416666805628043,0.027416666805628043,0.07017850833594877,1.0,0.2781931717373842,HOLD
00464,benign_idle_drop,train,False,343146.9931158191,830.6974056123448,413.08302011954623,0.0032857743820233817,7.81272725720144e-06,0.0005514457698397071,14,,,0.0031446830088136908,True,0.3143081227289705,0.04206308822221564,0,1.0,-0.12438876353118616,0.1303922314620268,0.001217029871754482,0.85,-0.00017241744622382011,0.020496811423463275,-0.0039306463364033855,1.0004132750087051,-0.03134767602541811,0.0,0.5116331379300871,-0.014372589342941437,1.0,0.6198462619001665,2.0,0.31620000000000004,0.042,0.19327881491342191,0.027416666805628043,0.027416666805628043,0.12949091983655123,1.0,0.2781931717373842,HOLD
00465,benign_idle_drop,flat,False,299777.3890733709,836.6963744860784,358.28694639378864,0.0019424298020821048,4.764399153247104e-05,0.00400142662723692,14,,,0.003918871816152965,True,0.0,0.0,0,0.25,-0.05384038413313772,0.059699465044069595,0.005509100529671328,0.18100000000000002,0.001973469120171599,0.029616569262089585,-0.00442980873378752,1.0010109397155642,-0.08077639870342873,0.0,-0.028573216955832776,-0.07618455468497227,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.501500000018501,HOLD
00465,benign_idle_drop,flat,False,299777.3890733709,836.6963744860784,358.28694639378864,0.0019424298020821048,4.764399153247104e-05,0.00400142662723692,14,,,0.003918871816152965,True,0.0,0.0,0,0.5,-0.08759357907663193,0.09267406632545463,0.00566912135822923,0.367,0.001973469120171599,0.029616569262089585,-0.006499623655226006,1.0010109397155642,-0.07336450026027216,0.0,-0.029878583211394815,-0.046270051241801155,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.501500000018501,HOLD
00465,benign_idle_drop,flat,False,299777.3890733709,836.6963744860784,358.28694639378864,0.0019424298020821048,4.764399153247104e-05,0.00400142662723692,14,,,0.003918871816152965,True,0.0,0.0,0,1.0,-0.15083921074658685,0.16047488159018325,0.007086396374264083,0.8205,0.001973469120171599,0.029616569262089585,-0.008637568900004956,1.0010109397155642,-0.05688628686578653,0.0,0.008411809220195817,-0.033898343431229,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.501500000018501,HOLD
00466,benign_idle_drop,flat,False,204887.14440861318,836.7001317124156,244.8752386225696,0.010473801166235629,1.7458833543552528e-05,0.0013593022953826514,12,,,0.0010341291540686447,True,0.0,0.0,0,0.25,-0.050610689038915566,0.0529739228717265,0.002460851603146051,0.2155,0.0006357911664786478,0.016430297439694142,-0.0011726892740072782,0.9999897615945896,-0.022721829447443442,0.0,0.14736549834629487,0.06318063522851812,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3085000000185023,HOLD
00466,benign_idle_drop,flat,False,204887.14440861318,836.7001317124156,244.8752386225696,0.010473801166235629,1.7458833543552528e-05,0.0013593022953826514,12,,,0.0010341291540686447,True,0.0,0.0,0,0.5,-0.12482094349804504,0.13451013537617837,0.002460851603146051,0.442,0.0006357911664786478,0.016430297439694142,-0.00298573764847808,0.9999897615945896,-0.023730052926558057,0.0,0.2794697942217591,0.07911795404158309,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3085000000185023,HOLD
00466,benign_idle_drop,flat,False,204887.14440861318,836.7001317124156,244.8752386225696,0.010473801166235629,1.7458833543552528e-05,0.0013593022953826514,12,,,0.0010341291540686447,True,0.0,0.0,0,1.0,-0.3424362674692474,0.3671425979916169,0.002460851603146051,0.717,0.0006357911664786478,0.016430297439694142,-0.0052937055433483005,0.9999897615945896,-0.015413938610377891,0.0,0.19487608222765868,0.09669276887840314,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3085000000185023,HOLD
00467,benign_idle_drop,flat,False,107316.61791154738,828.0448585705092,129.60242044955493,0.014347198421168881,1.2784750902909086e-06,0.001718282158230185,16,,,0.0026683500255716033,False,0.0,0.0,0,0.25,-0.013899579105919754,0.017171852314453766,0.002640021432761587,0.083,0.0009733223768036015,0.010637047675193717,-0.0005850425399915366,0.9995367404580083,-0.03926570917423387,0.0,0.04806522327440744,-0.11616851846713622,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6980000000185033,HOLD
00467,benign_idle_drop,flat,False,107316.61791154738,828.0448585705092,129.60242044955493,0.014347198421168881,1.2784750902909086e-06,0.001718282158230185,16,,,0.0026683500255716033,False,0.0,0.0,0,0.5,-0.02118684305518767,0.02355608518765935,0.0028357653173094635,0.27799999999999997,0.0009733223768036015,0.010637047675193717,-0.0006775935808936044,0.9990740726562063,-0.030540333260038594,0.0,0.06468268493735009,-0.06468170741518076,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6980000000185033,HOLD
00467,benign_idle_drop,flat,False,107316.61791154738,828.0448585705092,129.60242044955493,0.014347198421168881,1.2784750902909086e-06,0.001718282158230185,16,,,0.0026683500255716033,False,0.0,0.0,0,1.0,-0.03957786952050137,0.043489251582063244,0.0028357653173094635,0.805,0.0009733223768036015,0.010637047675193717,-0.0019458225005373022,0.9990740726562063,-0.04795280096098204,0.0,0.018184455872294846,-0.05122002608129431,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6980000000185033,HOLD
00468,benign_idle_drop,train,True,366195.08699003555,816.43681083047,448.5283883973166,0.009899719204994483,9.544704926468937e-06,0.004210426945709537,14,,,0.001288387574711044,True,0.31871320711842344,0.0,0,0.25,-0.06574996316655096,0.07614754317014931,0.0070492844622756685,0.194,0.0035484207990698195,0.020366751037399163,-0.0024980171865926033,0.9981155892770222,-0.0374234991015603,0.0,0.10196475757980382,-0.08246322558457908,1.0,0.6183742688349133,1.0,0.3156,0.0,0.058127841949140446,,0.058127841949140446,0.06637549990211693,1.0,0.2289821980548945,HOLD
00468,benign_idle_drop,train,True,366195.08699003555,816.43681083047,448.5283883973166,0.009899719204994483,9.544704926468937e-06,0.004210426945709537,14,,,0.001288387574711044,True,0.31871320711842344,0.0,0,0.5,-0.1559258664752276,0.16840178257863211,0.008348471956798973,0.40549999999999997,0.0035484207990698195,0.020366751037399163,-0.0036047733422163142,0.9981155892770222,-0.022971186479224352,0.0,0.11304852710898401,-0.0011169182909123937,1.0,0.6183742688349133,1.0,0.3156,0.0,0.058127841949140446,,0.058127841949140446,0.1580430604067521,1.0,0.2289821980548945,HOLD
00468,benign_idle_drop,train,True,366195.08699003555,816.43681083047,448.5283883973166,0.009899719204994483,9.544704926468937e-06,0.004210426945709537,14,,,0.001288387574711044,True,0.31871320711842344,0.0,0,1.0,-0.36226848736374123,0.39379853092603223,0.008492827634842619,0.7649999999999999,0.0035484207990698195,0.020366751037399163,-0.006860313912841867,0.9981155892770222,-0.018884968422743,0.0,0.05647561137877729,-0.016763681189672273,1.0,0.6183742688349133,1.0,0.3156,0.0,0.058127841949140446,,0.058127841949140446,0.37439422483874624,1.0,0.2289821980548945,HOLD
00469,benign_idle_drop,train,True,164806.27830041223,787.8334650430631,209.18923302071698,0.003832303051735791,1.6804940724041448e-06,0.0005251875212987328,16,,,0.0011889831127250663,True,0.40044622631921245,0.0,0,0.25,-0.03953626603038412,0.04052438255836322,0.0009990061162539567,0.2115,0.0003508793950600924,0.019036704363303625,-0.000864609443245365,1.0001063779772952,-0.021329281848438963,0.0,0.13494281248285395,-0.017227622907346814,1.0,0.6308761570030613,1.0,0.4012,0.0,0.07569915254540005,,0.07569915254540005,0.04010197171640528,1.0,0.21393420075455083,HOLD
00469,benign_idle_drop,train,True,164806.27830041223,787.8334650430631,209.18923302071698,0.003832303051735791,1.6804940724041448e-06,0.0005251875212987328,16,,,0.0011889831127250663,True,0.40044622631921245,0.0,0,0.5,-0.07051692462317775,0.07369924262115247,0.0009990061162539567,0.423,0.0003508793950600924,0.019036704363303625,-0.0019127754708106782,1.0001063779772952,-0.026745773547857107,0.0,0.19858423815358633,0.0029331931811487624,1.0,0.6308761570030613,1.0,0.4012,0.0,0.07569915254540005,,0.07569915254540005,0.07315286292720498,1.0,0.21393420075455083,HOLD
00469,benign_idle_drop,train,True,164806.27830041223,787.8334650430631,209.18923302071698,0.003832303051735791,1.6804940724041448e-06,0.0005251875212987328,16,,,0.0011889831127250663,True,0.40044622631921245,0.0,0,1.0,-0.14549492114248683,0.15439915918057925,0.0011976048821218607,0.8685,0.0003508793950600924,0.019036704363303625,-0.004505083041513111,1.0001063779772952,-0.030752486204837684,0.0,0.39244931592790516,-0.011533455318675433,1.0,0.6308761570030613,1.0,0.4012,0.0,0.07569915254540005,,0.07569915254540005,0.167021725703349,1.0,0.21393420075455083,HOLD
00470,benign_idle_drop,train,False,336562.1987762313,773.9369454184061,434.87030922690855,0.005490983189357911,1.5235954795941164e-06,0.002051885378140224,16,,,0.0018906908931624958,True,0.6899881490919135,0.0,0,0.25,-0.030292796660161214,0.03392222662090415,0.0035598055526189715,0.186,0.001718456546059004,0.015240259395266817,-0.0007048884647385548,0.9988747712485059,-0.022525582241613662,0.0,-0.010607154184049788,0.14748236537536413,1.0,0.5451992300709462,1.0,0.6876,0.0,0.043702006969272844,,0.043702006969272844,0.0307637005139015,1.0,0.2801272781440822,HOLD
00470,benign_idle_drop,train,False,336562.1987762313,773.9369454184061,434.87030922690855,0.005490983189357911,1.5235954795941164e-06,0.002051885378140224,16,,,0.0018906908931624958,True,0.6899881490919135,0.0,0,0.5,-0.05651838305821149,0.05976024485943674,0.0035598055526189715,0.4105,0.001718456546059004,0.015240259395266817,-0.0017874803794915425,0.9988747712485059,-0.03107667991435925,0.0,0.025939666295026417,0.13860154905770503,1.0,0.5451992300709462,1.0,0.6876,0.0,0.043702006969272844,,0.043702006969272844,0.05829267962740419,1.0,0.2801272781440822,HOLD
00470,benign_idle_drop,train,False,336562.1987762313,773.9369454184061,434.87030922690855,0.005490983189357911,1.5235954795941164e-06,0.002051885378140224,16,,,0.0018906908931624958,True,0.6899881490919135,0.0,0,1.0,-0.11026574399273516,0.1177290001379068,0.0035598055526189715,0.8595,0.001718456546059004,0.015240259395266817,-0.003715962103009427,0.9988747712485059,-0.03339718020716288,0.0,0.04661087110295035,0.044487940634265734,1.0,0.5451992300709462,1.0,0.6876,0.0,0.043702006969272844,,0.043702006969272844,0.12335292967626689,1.0,0.2801272781440822,HOLD
00471,benign_idle_drop,flat,False,278116.53459686355,787.4723803601102,353.17624025071353,0.0016505071023321725,1.595231735990266e-05,0.002567068110730684,12,,,0.0034809242432427903,True,0.0,0.0,0,0.25,-0.02984914671679536,0.03425516051607561,0.003652997655287377,0.1785,0.0012430792605858843,0.017526088664388526,-0.0009740303691611622,0.9991923720076512,-0.03157398089817719,0.0,-0.12155100255871493,0.13760794371182905,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2890000000185036,HOLD
00471,benign_idle_drop,flat,False,278116.53459686355,787.4723803601102,353.17624025071353,0.0016505071023321725,1.595231735990266e-05,0.002567068110730684,12,,,0.0034809242432427903,True,0.0,0.0,0,0.5,-0.04927728664528446,0.054429674712777945,0.003652997655287377,0.39649999999999996,0.0012430792605858843,0.017526088664388526,-0.0014543633971553147,0.9988998955374753,-0.02892684737376774,0.0,-0.09218853409390822,0.13851507500185997,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2890000000185036,HOLD
00471,benign_idle_drop,flat,False,278116.53459686355,787.4723803601102,353.17624025071353,0.0016505071023321725,1.595231735990266e-05,0.002567068110730684,12,,,0.0034809242432427903,True,0.0,0.0,0,1.0,-0.07261911508562588,0.07871380911145553,0.0038190431996388977,0.781,0.0012430792605858843,0.017526088664388526,-0.0022893267634878636,0.9986997819097678,-0.031096906840365625,0.0,0.0793599535910927,0.11919667451055321,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2890000000185036,HOLD
00472,benign_idle_drop,flat,False,179150.9092695102,837.9877236086752,213.78703317755327,0.010422304981981323,9.833749615830301e-06,0.00413699832521949,12,,,0.0014225512901683364,True,0.0,0.0,0,0.25,-0.046762916426768567,0.05247332515543141,0.008411689251601092,0.1795,0.0032928468480327533,0.027888650987485646,-0.0016870110864992116,0.9980795548899732,-0.035320520870742556,0.0,-0.19524492986759404,0.11508056065046438,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3445000000185036,HOLD
00472,benign_idle_drop,flat,False,179150.9092695102,837.9877236086752,213.78703317755327,0.010422304981981323,9.833749615830301e-06,0.00413699832521949,12,,,0.0014225512901683364,True,0.0,0.0,0,0.5,-0.07514325771553199,0.0816107187444907,0.008411689251601092,0.374,0.0032928468480327533,0.027888650987485646,-0.0023489380943965024,0.9980795548899732,-0.030848930881996625,0.0,-0.2072241595203509,0.11460563954593429,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3445000000185036,HOLD
00472,benign_idle_drop,flat,False,179150.9092695102,837.9877236086752,213.78703317755327,0.010422304981981323,9.833749615830301e-06,0.00413699832521949,12,,,0.0014225512901683364,True,0.0,0.0,0,1.0,-0.15377454273928748,0.16603111042425728,0.008411689251601092,0.8425,0.0032928468480327533,0.027888650987485646,-0.005654911316826891,0.9980795548899732,-0.036536443375913566,0.0,-0.0987658360953365,0.0558237995671886,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3445000000185036,HOLD
00473,benign_idle_drop,flat,False,458050.61107902694,791.0634561906323,579.0314386215874,0.017789671738028732,7.049628770260003e-06,0.0038446044172771817,16,,,0.001535242198285917,True,0.0,0.0,0,0.25,-0.04720077897652005,0.05422876306363584,0.005068757751324043,0.178,0.0016420447416404082,0.023780474980666808,-0.001996189968107322,0.9972264605309992,-0.041414060322131345,0.0,0.03329700637826951,0.015912667791076977,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2580000000185004,HOLD
00473,benign_idle_drop,flat,False,458050.61107902694,791.0634561906323,579.0314386215874,0.017789671738028732,7.049628770260003e-06,0.0038446044172771817,16,,,0.001535242198285917,True,0.0,0.0,0,0.5,-0.09636643429318932,0.10221981095326292,0.0069324372622141354,0.43150000000000005,0.0016420447416404082,0.023780474980666808,-0.0031625344106425415,0.9972264605309992,-0.03248074589154137,0.0,0.0278020320287694,-0.0248725128212917,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2580000000185004,HOLD
00473,benign_idle_drop,flat,False,458050.61107902694,791.0634561906323,579.0314386215874,0.017789671738028732,7.049628770260003e-06,0.0038446044172771817,16,,,0.001535242198285917,True,0.0,0.0,0,1.0,-0.20171033805318636,0.22425486915866202,0.0069324372622141354,0.7829999999999999,0.0016420447416404082,0.023780474980666808,-0.005374705795364158,0.9972264605309992,-0.02651421652680567,0.0,0.060660630607401254,-0.042449169605910865,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2580000000185004,HOLD
00474,benign_idle_drop,flat,False,166465.25996520484,810.5442517325747,205.37467215315866,0.0013615332115750277,1.409980120772827e-05,0.003444494283186877,16,,,0.001367772132712972,True,0.0,0.0,0,0.25,-0.06082876328380973,0.0652085151922335,0.004439618167971832,0.20550000000000002,0.002731385345925164,0.017561819907820478,-0.003600568204143866,0.9983734397397983,-0.058234517608193835,0.0,0.04324721140483127,0.10168864167071287,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17550000001850113,HOLD
00474,benign_idle_drop,flat,False,166465.25996520484,810.5442517325747,205.37467215315866,0.0013615332115750277,1.409980120772827e-05,0.003444494283186877,16,,,0.001367772132712972,True,0.0,0.0,0,0.5,-0.12529614535195435,0.12953016994561417,0.00455898425265414,0.404,0.002731385345925164,0.017561819907820478,-0.005801900253270471,0.9983734397397983,-0.04593885456362972,0.0,0.24164729928159456,0.01373353879475079,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17550000001850113,HOLD
00474,benign_idle_drop,flat,False,166465.25996520484,810.5442517325747,205.37467215315866,0.0013615332115750277,1.409980120772827e-05,0.003444494283186877,16,,,0.001367772132712972,True,0.0,0.0,0,1.0,-0.2657070389059917,0.2818614062863696,0.00498137012584874,0.7745,0.002731385345925164,0.017561819907820478,-0.011293366425792442,0.9983734397397983,-0.04234371343222443,0.0,0.2444447428382744,0.07250992741800323,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17550000001850113,HOLD
00475,benign_idle_drop,flat,False,499012.55764000467,805.9956703376248,619.1256057628356,0.00611274494457678,1.0718367593393473e-06,0.0006632788277982819,12,,,0.0014443186063116784,True,0.0,0.0,0,0.25,-0.06282438216560758,0.06569086421116067,0.0011215966085457905,0.2115,0.00051877864467465,0.022709670736693652,-0.0021481138254540286,0.9999210123193332,-0.033656633289143874,0.0,0.5496244443328869,0.09348460938024646,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,HOLD
00475,benign_idle_drop,flat,False,499012.55764000467,805.9956703376248,619.1256057628356,0.00611274494457678,1.0718367593393473e-06,0.0006632788277982819,12,,,0.0014443186063116784,True,0.0,0.0,0,0.5,-0.12969920881043404,0.1373128525189078,0.001281828216296528,0.43150000000000005,0.00051877864467465,0.022709670736693652,-0.004925686119034712,0.9999210123193332,-0.03768719155889399,0.0,0.5464799075203471,0.09990337100077817,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,HOLD
00475,benign_idle_drop,flat,False,499012.55764000467,805.9956703376248,619.1256057628356,0.00611274494457678,1.0718367593393473e-06,0.0006632788277982819,12,,,0.0014443186063116784,True,0.0,0.0,0,1.0,-0.29244434056692725,0.31071976262704204,0.0014420548949053544,0.781,0.00051877864467465,0.022709670736693652,-0.01209452850381009,0.9999210123193332,-0.04121574974130957,0.0,0.6461567985359384,0.08433599139542176,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,HOLD
00476,benign_idle_drop,train,False,415878.60641356517,771.6318894878253,538.9598487040327,0.011484534951625843,5.252325593006889e-06,0.0018680566358079565,14,,,0.004271704290850524,False,0.625166211076543,0.0,0,0.25,-0.028315133405902203,0.030564264511657824,0.0026271392011695104,0.213,0.0017908756597955673,0.012618454450487903,-0.00020466975250317193,0.9987358356525076,-0.006981709742516964,0.0,-0.07513920159531513,0.004966347340687503,1.0,0.5660503952604296,1.0,0.6262,0.0,0.07759262215447693,,0.07759262215447693,0.029231797715416747,1.0,0.29597231550870795,HOLD
00476,benign_idle_drop,train,False,415878.60641356517,771.6318894878253,538.9598487040327,0.011484534951625843,5.252325593006889e-06,0.0018680566358079565,14,,,0.004271704290850524,False,0.625166211076543,0.0,0,0.5,-0.04772354351321732,0.05223343276897855,0.0032508483246097503,0.404,0.0017908756597955673,0.012618454450487903,-0.0009734499702633526,0.9987358356525076,-0.01997904709043346,0.0,-0.0755970254112767,-0.004505716141887811,1.0,0.5660503952604296,1.0,0.6262,0.0,0.07759262215447693,,0.07759262215447693,0.05234465956534922,1.0,0.29597231550870795,HOLD
00476,benign_idle_drop,train,False,415878.60641356517,771.6318894878253,538.9598487040327,0.011484534951625843,5.252325593006889e-06,0.0018680566358079565,14,,,0.004271704290850524,False,0.625166211076543,0.0,0,1.0,-0.09178083964053951,0.09615767116230345,0.0032508483246097503,0.8434999999999999,0.0017908756597955673,0.012618454450487903,-0.0015715744486244874,0.9987358356525076,-0.016938566785052095,0.0,-0.04896629880979587,-0.006040842477329518,1.0,0.5660503952604296,1.0,0.6262,0.0,0.07759262215447693,,0.07759262215447693,0.13617758082751782,1.0,0.29597231550870795,HOLD
00477,benign_idle_drop,train,False,102147.45969989632,822.7239622574874,124.1576329193233,0.001410853283145271,9.911954720402764e-06,0.0012698495109549114,16,,,0.004044400824855807,False,0.8708239805334639,0.0,0,0.25,-0.05984601425784146,0.06229911936927582,0.0016716902191653493,0.2145,0.0014776974501886377,0.021753097875376683,-0.0006875920376569793,0.9996580351636621,-0.011300527175752792,0.0,0.38095445528576477,-0.05365819949734716,1.0,0.6139044575495255,1.0,0.878,0.0,0.21350170857090056,,0.21350170857090056,0.060737246656945035,1.0,0.1945486550254394,HOLD
00477,benign_idle_drop,train,False,102147.45969989632,822.7239622574874,124.1576329193233,0.001410853283145271,9.911954720402764e-06,0.0012698495109549114,16,,,0.004044400824855807,False,0.8708239805334639,0.0,0,0.5,-0.09008223471161236,0.09480893889847594,0.0019184151386256757,0.374,0.0014776974501886377,0.021753097875376683,-0.001424999142529202,0.9996580351636621,-0.015645193017508652,0.0,0.4634280994941405,-0.09789076714169333,1.0,0.6139044575495255,1.0,0.878,0.0,0.21350170857090056,,0.21350170857090056,0.09717684353706578,1.0,0.1945486550254394,HOLD
00477,benign_idle_drop,train,False,102147.45969989632,822.7239622574874,124.1576329193233,0.001410853283145271,9.911954720402764e-06,0.0012698495109549114,16,,,0.004044400824855807,False,0.8708239805334639,0.0,0,1.0,-0.1725532683995385,0.1802538968369669,0.002139964296709735,0.8075,0.0014776974501886377,0.021753097875376683,-0.002399933901825061,0.9996580351636621,-0.01382822648029971,0.0,0.6362674456743541,-0.051979548704809864,1.0,0.6139044575495255,1.0,0.878,0.0,0.21350170857090056,,0.21350170857090056,0.23399791093668312,1.0,0.1945486550254394,HOLD
00478,benign_idle_drop,train,False,340901.6558465233,805.1750869880651,423.388231150744,0.021214029374848054,4.8018158450436345e-05,0.003467902011198281,14,,,0.003316418218638084,True,0.5403695097056282,0.05675230267502738,0,0.25,-0.022178967881511975,0.026092400084864232,0.0057337376603510525,0.196,0.002485409207929193,0.016298158399574606,-0.0019864907971429155,0.9987546753710922,-0.08570229732823356,0.0,-0.09956153003891242,-0.05432428708407641,1.0,0.6083886485243969,2.0,0.5452,0.0572,0.4802789839456807,,0.4802789839456807,0.02241343142277312,1.0,0.9242257414068256,HOLD
00478,benign_idle_drop,train,False,340901.6558465233,805.1750869880651,423.388231150744,0.021214029374848054,4.8018158450436345e-05,0.003467902011198281,14,,,0.003316418218638084,True,0.5403695097056282,0.05675230267502738,0,0.5,-0.03155927016189101,0.036483461169520906,0.006906062574598873,0.326,0.002485409207929193,0.016298158399574606,-0.002416637468824785,0.9987546753710922,-0.07422271619753129,0.0,-0.018800243043329452,-0.041608763584743885,1.0,0.6083886485243969,2.0,0.5452,0.0572,0.4802789839456807,,0.4802789839456807,0.03207082861735677,1.0,0.9242257414068256,HOLD
00478,benign_idle_drop,train,False,340901.6558465233,805.1750869880651,423.388231150744,0.021214029374848054,4.8018158450436345e-05,0.003467902011198281,14,,,0.003316418218638084,True,0.5403695097056282,0.05675230267502738,0,1.0,-0.06265567225532237,0.07038497120252059,0.007524194056466675,0.8099999999999999,0.002485409207929193,0.016298158399574606,-0.0035433453839297155,0.9987546753710922,-0.05566425203581837,0.0,0.04456173997757595,-0.008339839235785367,1.0,0.6083886485243969,2.0,0.5452,0.0572,0.4802789839456807,,0.4802789839456807,0.06576766156900218,1.0,0.9242257414068256,HOLD
00479,benign_idle_drop,train,True,311604.66862193635,819.4096420181011,380.2794751773898,0.007021903626461634,7.502418410197399e-06,0.0008143850812404763,16,,,0.001517782055174421,False,2.8553851340194596,0.07427708834668371,0,0.25,-0.06423064801410136,0.06711317294939731,0.0012067974162208424,0.2125,0.00014980327036223694,0.01988496880129312,-0.0019434300627816296,1.0003980371377221,-0.029793204911309556,0.0,0.5197479374891464,-0.025374308071148953,1.0,0.578688074403742,2.0,2.8960000000000004,0.07400000000000001,0.3238741825010676,0.036852367519315976,0.036852367519315976,0.06436315947272254,1.0,0.22416488202203766,HOLD
00479,benign_idle_drop,train,True,311604.66862193635,819.4096420181011,380.2794751773898,0.007021903626461634,7.502418410197399e-06,0.0008143850812404763,16,,,0.001517782055174421,False,2.8553851340194596,0.07427708834668371,0,0.5,-0.12016488926053608,0.12497537901882906,0.0013535031634724758,0.41750000000000004,0.00014980327036223694,0.01988496880129312,-0.0035488479961639746,1.0003980371377221,-0.029289408984916637,0.0,0.6169289826934894,0.07922663297056806,1.0,0.578688074403742,2.0,2.8960000000000004,0.07400000000000001,0.3238741825010676,0.036852367519315976,0.036852367519315976,0.12105460332196435,1.0,0.22416488202203766,HOLD
00479,benign_idle_drop,train,True,311604.66862193635,819.4096420181011,380.2794751773898,0.007021903626461634,7.502418410197399e-06,0.0008143850812404763,16,,,0.001517782055174421,False,2.8553851340194596,0.07427708834668371,0,1.0,-0.24090421139411108,0.2552877822075235,0.001523874752234012,0.7965,0.00014980327036223694,0.01988496880129312,-0.007962040449225475,1.0003980371377221,-0.032914021642449595,0.0,0.8157956149916255,0.06612374919320975,1.0,0.578688074403742,2.0,2.8960000000000004,0.07400000000000001,0.3238741825010676,0.036852367519315976,0.036852367519315976,0.2485709007882222,1.0,0.22416488202203766,HOLD
00480,benign_idle_drop,flat,False,276294.0485242377,769.633788155238,358.99417720016754,0.00524714796752459,3.597629643593792e-06,0.0025106469531378985,16,,,0.0029545996886936213,False,0.0,0.0,0,0.25,-0.028226712986738352,0.03440360492444282,0.003803074712503942,0.147,0.001456140310854663,0.01337304074850127,-0.000874840018118511,0.998676748887773,-0.029932891136799082,0.0,-0.0435214798504272,0.09395617147674543,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3455000000184977,HOLD
00480,benign_idle_drop,flat,False,276294.0485242377,769.633788155238,358.99417720016754,0.00524714796752459,3.597629643593792e-06,0.0025106469531378985,16,,,0.0029545996886936213,False,0.0,0.0,0,0.5,-0.04885116443976403,0.05192214669630311,0.003803074712503942,0.40850000000000003,0.001456140310854663,0.01337304074850127,-0.0012952271735619783,0.998676748887773,-0.025981884036570944,0.0,-0.04619328438919669,0.08227023832047124,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3455000000184977,HOLD
00480,benign_idle_drop,flat,False,276294.0485242377,769.633788155238,358.99417720016754,0.00524714796752459,3.597629643593792e-06,0.0025106469531378985,16,,,0.0029545996886936213,False,0.0,0.0,0,1.0,-0.09106729956272631,0.10079943142237272,0.004457249586689055,0.8564999999999999,0.001456140310854663,0.01337304074850127,-0.0024522215435377253,0.998676748887773,-0.026635097968383484,0.0,-0.0454018240165562,0.008096457761912033,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3455000000184977,HOLD
00481,benign_idle_drop,train,False,724668.7913428225,812.4814091793532,891.9204589244375,0.024449834247499826,1.3654752318098286e-05,0.0014799724753000341,12,,,0.0015065330924251108,False,1.1509102651685024,0.13884818642594302,0,0.25,-0.03620356462106061,0.0382342098351132,0.002394625449295135,0.205,-0.0002878841912477257,0.018023547639603257,-0.0024463907615485344,1.0008861091208294,-0.06575689148248053,0.0,0.19137975221410744,0.12229066476739572,1.0,0.5940769160524917,2.0,1.1580000000000001,0.1394,0.13785898846680178,0.26680416073692614,0.13785898846680178,0.03677827520790962,1.0,0.43183707201643884,HOLD
00481,benign_idle_drop,train,False,724668.7913428225,812.4814091793532,891.9204589244375,0.024449834247499826,1.3654752318098286e-05,0.0014799724753000341,12,,,0.0015065330924251108,False,1.1509102651685024,0.13884818642594302,0,0.5,-0.06804875847117312,0.07060956890245551,0.002394625449295135,0.416,-0.0002878841912477257,0.018023547639603257,-0.004420730708075326,1.0008861091208294,-0.06402331925954786,0.0,0.15475864429319033,0.11605092425208721,1.0,0.5940769160524917,2.0,1.1580000000000001,0.1394,0.13785898846680178,0.26680416073692614,0.13785898846680178,0.06938974927022772,1.0,0.43183707201643884,HOLD
00481,benign_idle_drop,train,False,724668.7913428225,812.4814091793532,891.9204589244375,0.024449834247499826,1.3654752318098286e-05,0.0014799724753000341,12,,,0.0015065330924251108,False,1.1509102651685024,0.13884818642594302,0,1.0,-0.1594696377431309,0.17156705058706923,0.0035440432014350823,0.839,-0.0002878841912477257,0.018023547639603257,-0.00809611175462591,1.0008861091208294,-0.05045260815996623,0.0,0.14524130937280122,0.09982929361832106,1.0,0.5940769160524917,2.0,1.1580000000000001,0.1394,0.13785898846680178,0.26680416073692614,0.13785898846680178,0.16770715216281526,1.0,0.43183707201643884,HOLD
00482,benign_idle_drop,train,False,266151.20041772723,770.0082787039006,345.6471933856612,0.02603186648102931,2.8873984530530017e-06,0.0033743269367562,12,,,0.00288173338559968,True,0.4838995548352082,0.0,0,0.25,-0.040383591945055676,0.04629633728274589,0.005953068554768767,0.13799999999999998,0.0027160627302353787,0.02200395802123194,-0.00033478250272743964,0.9987137103569234,-0.00808974008761552,0.0,-0.04845088578467807,0.18207636535657337,1.0,0.6238062911335813,1.0,0.4838,0.0,0.24550330623144623,,0.24550330623144623,0.04115173131834319,1.0,0.4256129165320921,HOLD
00482,benign_idle_drop,train,False,266151.20041772723,770.0082787039006,345.6471933856612,0.02603186648102931,2.8873984530530017e-06,0.0033743269367562,12,,,0.00288173338559968,True,0.4838995548352082,0.0,0,0.5,-0.06713785552513245,0.07538958376457042,0.005953068554768767,0.3615,0.0027160627302353787,0.02200395802123194,-0.0002889982651830385,0.9985605780490693,-0.004241376000987327,0.0,-0.027331149069287023,0.1521814012372705,1.0,0.6238062911335813,1.0,0.4838,0.0,0.24550330623144623,,0.24550330623144623,0.0688661674595709,1.0,0.4256129165320921,HOLD
00482,benign_idle_drop,train,False,266151.20041772723,770.0082787039006,345.6471933856612,0.02603186648102931,2.8873984530530017e-06,0.0033743269367562,12,,,0.00288173338559968,True,0.4838995548352082,0.0,0,1.0,-0.12035088288767641,0.13117563649623024,0.006529174740193037,0.825,0.0027160627302353787,0.02200395802123194,-0.0013181282574287832,0.9978408629636663,-0.010862123340700008,0.0,-0.040645776958495416,0.15738358916341658,1.0,0.6238062911335813,1.0,0.4838,0.0,0.24550330623144623,,0.24550330623144623,0.1268800587315084,1.0,0.4256129165320921,HOLD
00483,benign_idle_drop,train,True,160157.26826975567,833.5467912417948,192.13950548733783,0.004093221305016072,4.325789929067485e-06,0.002652002896317065,16,,,0.0011356880303220972,True,0.5929472976677026,0.05404997154613831,0,0.25,-0.06675184211447859,0.06919730593280414,0.005267480323143644,0.2075,0.0019444792175615801,0.02986850181878017,-0.0014063737180502944,0.9989175347605175,-0.0207577192613299,0.0,0.22758890286396644,-0.0044664833937646635,1.0,0.6306123033334055,2.0,0.5930000000000001,0.054,0.3022405845900793,0.0007037035863213248,0.0007037035863213248,0.06781563197180376,1.0,0.19375583708192146,HOLD
00483,benign_idle_drop,train,True,160157.26826975567,833.5467912417948,192.13950548733783,0.004093221305016072,4.325789929067485e-06,0.002652002896317065,16,,,0.0011356880303220972,True,0.5929472976677026,0.05404997154613831,0,0.5,-0.1284523063936872,0.13627904316407363,0.00526748032314394,0.421,0.0019444792175615801,0.02986850181878017,-0.0015011671613674752,0.9989175347605175,-0.011596295216264143,0.0,0.21070684747278695,-0.009851188402473865,1.0,0.6306123033334055,2.0,0.5930000000000001,0.054,0.3022405845900793,0.0007037035863213248,0.0007037035863213248,0.13264455710608872,1.0,0.19375583708192146,HOLD
