event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00483,benign_idle_drop,train,True,160157.26826975567,833.5467912417948,192.13950548733783,0.004093221305016072,4.325789929067485e-06,0.002652002896317065,16,,,0.0011356880303220972,True,0.5929472976677026,0.05404997154613831,0,1.0,-0.3743570792315481,0.40369372436668194,0.00526748032314394,0.777,0.0019444792175615801,0.02986850181878017,-0.005328156557719021,0.9989175347605175,-0.01419490094239629,0.0,0.32696231144078375,-0.0073947534731843645,1.0,0.6306123033334055,2.0,0.5930000000000001,0.054,0.3022405845900793,0.0007037035863213248,0.0007037035863213248,0.40160957376395945,1.0,0.19375583708192146,HOLD
00484,benign_idle_drop,train,False,267816.56924738793,832.661041457481,321.6393657359118,0.043417512552771924,1.6487856162182443e-05,0.0008293146584846316,12,,,0.0014700300851682297,True,0.3180205894623252,0.0,0,0.25,-0.030047295562342497,0.03212235681982156,0.001507304146369541,0.206,-6.814017718316134e-05,0.016044436437079028,-0.0012925276591228961,1.0003309364410427,-0.041630925841109744,0.0,0.03414225471421222,0.09232099321683247,1.0,0.5952323419372072,1.0,0.3154,0.0,0.2660511148749274,,0.2660511148749274,0.030131033100229347,1.0,0.37152633830850323,HOLD
00484,benign_idle_drop,train,False,267816.56924738793,832.661041457481,321.6393657359118,0.043417512552771924,1.6487856162182443e-05,0.0008293146584846316,12,,,0.0014700300851682297,True,0.3180205894623252,0.0,0,0.5,-0.0517185812550988,0.05397828591844898,0.001507304146369541,0.4275,-6.814017718316134e-05,0.016044436437079028,-0.0015783211625567891,1.0003309364410427,-0.02993861224981539,0.0,0.03548047254725676,0.11578070334596244,1.0,0.5952323419372072,1.0,0.3154,0.0,0.2660511148749274,,0.2660511148749274,0.05222101597055532,1.0,0.37152633830850323,HOLD
00484,benign_idle_drop,train,False,267816.56924738793,832.661041457481,321.6393657359118,0.043417512552771924,1.6487856162182443e-05,0.0008293146584846316,12,,,0.0014700300851682297,True,0.3180205894623252,0.0,0,1.0,-0.10575925540092379,0.1125957235498103,0.001507304146369541,0.862,-6.814017718316134e-05,0.016044436437079028,-0.0028689115593297054,1.0003309364410427,-0.02687271982701446,0.0,0.07166208452251592,0.09370645433782787,1.0,0.5952323419372072,1.0,0.3154,0.0,0.2660511148749274,,0.2660511148749274,0.10986247540653012,1.0,0.37152633830850323,HOLD
00485,benign_idle_drop,train,True,284790.2459920318,823.0921848387865,346.00042527169876,0.003320663633928507,3.4941698703567364e-05,0.0022047618925353494,12,,,0.0012837755753793568,False,0.441462695609944,0.038911542951200855,0,0.25,-0.041261217320533755,0.04649400667034833,0.003205126753401372,0.2155,0.0020965623222847962,0.01579227924646546,-0.0039694258922110485,1.0006398098855238,-0.09392597146704516,0.0,0.010963878113355972,0.08361554596007766,1.0,0.5494153146948939,1.0,0.4514,0.0,0.19933429330115748,,0.19933429330115748,0.04290595179291896,1.0,0.26376097899749595,HOLD
00485,benign_idle_drop,train,True,284790.2459920318,823.0921848387865,346.00042527169876,0.003320663633928507,3.4941698703567364e-05,0.0022047618925353494,12,,,0.0012837755753793568,False,0.441462695609944,0.038911542951200855,0,0.5,-0.1019705188333665,0.1119882253813825,0.003373815546188636,0.43150000000000005,0.0020965623222847962,0.01579227924646546,-0.005988924795573917,1.0006398098855238,-0.058161548212314826,0.0,0.03355794735080892,0.07467533591778808,1.0,0.5494153146948939,1.0,0.4514,0.0,0.19933429330115748,,0.19933429330115748,0.11234500527618711,1.0,0.26376097899749595,HOLD
00485,benign_idle_drop,train,True,284790.2459920318,823.0921848387865,346.00042527169876,0.003320663633928507,3.4941698703567364e-05,0.0022047618925353494,12,,,0.0012837755753793568,False,0.441462695609944,0.038911542951200855,0,1.0,-0.260536952986659,0.2773052439240086,0.0038798896421366022,0.726,0.0020965623222847962,0.01579227924646546,-0.009525380189032573,1.0006398098855238,-0.03642078138578934,0.0,0.040700477067025245,0.09934120799378736,1.0,0.5494153146948939,1.0,0.4514,0.0,0.19933429330115748,,0.19933429330115748,0.3966282826186703,1.0,0.26376097899749595,HOLD
00486,benign_idle_drop,flat,False,480904.6471527589,804.162397781743,598.019316097494,0.012786795953475158,3.726418186231143e-06,0.0006097207538719297,14,,,0.0018779636921612917,True,0.0,0.0,0,0.25,-0.03764362210891714,0.0392957264796841,0.0012029303920248022,0.1875,-0.00012208209236820415,0.020975097884923622,-0.0015489138145555836,1.000333364641658,-0.040082003964068545,0.0,0.15743440550308804,0.10423340013091222,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29800000001849875,HOLD
00486,benign_idle_drop,flat,False,480904.6471527589,804.162397781743,598.019316097494,0.012786795953475158,3.726418186231143e-06,0.0006097207538719297,14,,,0.0018779636921612917,True,0.0,0.0,0,0.5,-0.06714389787983362,0.0706200058209099,0.0012991597202776507,0.4295,-0.00012208209236820415,0.020975097884923622,-0.002927163508182893,1.000333364641658,-0.042955621842247924,0.0,0.16978958244296494,0.12634438283586627,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29800000001849875,HOLD
00486,benign_idle_drop,flat,False,480904.6471527589,804.162397781743,598.019316097494,0.012786795953475158,3.726418186231143e-06,0.0006097207538719297,14,,,0.0018779636921612917,True,0.0,0.0,0,1.0,-0.13899274056618122,0.14703012390988898,0.0012991597202776507,0.8735,-0.00012208209236820415,0.020975097884923622,-0.006369776865172059,1.000333364641658,-0.04550076553548691,0.0,0.17985579548847513,0.11735359111788397,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29800000001849875,HOLD
00487,benign_idle_drop,flat,False,528415.6728133437,820.5921141638664,643.9443710128353,0.0014903141643925315,1.3560552046818975e-06,0.0027815953376219486,16,,,0.0044487056084700225,False,0.0,0.0,0,0.25,-0.029895554147899003,0.0336056269630606,0.004714581695855772,0.1725,0.002847930287659846,0.01578082648598362,-3.529749220115922e-05,0.9983635468417097,-0.0011424780417333788,0.0,-0.1427597012747318,0.09365171153988744,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2380000000185012,HOLD
00487,benign_idle_drop,flat,False,528415.6728133437,820.5921141638664,643.9443710128353,0.0014903141643925315,1.3560552046818975e-06,0.0027815953376219486,16,,,0.0044487056084700225,False,0.0,0.0,0,0.5,-0.04599716243976964,0.05016885731387413,0.004714581695855772,0.3605,0.002847930287659846,0.01578082648598362,-0.0013495093474596613,0.9983635468417097,-0.0287146984499151,0.0,-0.045429354231655,0.05463158462744656,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2380000000185012,HOLD
00487,benign_idle_drop,flat,False,528415.6728133437,820.5921141638664,643.9443710128353,0.0014903141643925315,1.3560552046818975e-06,0.0027815953376219486,16,,,0.0044487056084700225,False,0.0,0.0,0,1.0,-0.07955187948532615,0.08551638871052114,0.005075876582598648,0.7905,0.002847930287659846,0.01578082648598362,-0.0030809460063168613,0.9983635468417097,-0.03824797169230677,0.0,-0.04793267323255475,0.08429684029491201,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2380000000185012,HOLD
00488,benign_idle_drop,flat,False,233425.58772683892,766.2636107608552,304.62830865093656,0.0021239582791523553,1.3494993780383378e-06,0.0005360739493661857,16,,,0.0014984299344141766,False,0.0,0.0,0,0.25,-0.05862916619085326,0.06104354523596961,0.0009566862551642694,0.208,0.00023461324738756112,0.023686661046780872,-0.0012871500492160144,1.0001485668165873,-0.021585913931720466,0.0,0.424692471896157,0.053050504589898156,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11950000001850064,HOLD
00488,benign_idle_drop,flat,False,233425.58772683892,766.2636107608552,304.62830865093656,0.0021239582791523553,1.3494993780383378e-06,0.0005360739493661857,16,,,0.0014984299344141766,False,0.0,0.0,0,0.5,-0.11259791371870524,0.11856931406139076,0.001070199893888852,0.426,0.00023461324738756112,0.023686661046780872,-0.002920063978080596,1.0001485668165873,-0.0257052606204666,0.0,0.45698160510772806,0.1749944298854023,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11950000001850064,HOLD
00488,benign_idle_drop,flat,False,233425.58772683892,766.2636107608552,304.62830865093656,0.0021239582791523553,1.3494993780383378e-06,0.0005360739493661857,16,,,0.0014984299344141766,False,0.0,0.0,0,1.0,-0.2313768973769245,0.24434443562365957,0.0011296515476713338,0.808,0.00023461324738756112,0.023686661046780872,-0.006703193491855652,1.0001485668165873,-0.028846213059565935,0.0,0.6380007165967991,0.19326090925257633,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11950000001850064,HOLD
00489,benign_idle_drop,train,False,639445.4665781232,827.8061078435792,772.4580194797883,0.0013272369940835228,5.973681118329626e-06,0.0010523921819900618,16,,,0.002282581302343516,True,2.6167466519632,0.03184418256387614,0,0.25,-0.12091290099867662,0.12649178814470546,0.0022563059316829458,0.2095,-0.00011966331626447371,0.03186478324524004,-0.004751859437271861,1.0013443848351276,-0.038977494574782064,0.0,0.8098104390301635,0.2855325740626965,1.0,0.5910915582077464,2.0,2.666,0.0318,0.15195048352875995,0.19923904346057952,0.15195048352875995,0.12156120859940643,1.0,0.12387004525660217,HOLD
00489,benign_idle_drop,train,False,639445.4665781232,827.8061078435792,772.4580194797883,0.0013272369940835228,5.973681118329626e-06,0.0010523921819900618,16,,,0.002282581302343516,True,2.6167466519632,0.03184418256387614,0,0.5,-0.1759392708032819,0.18228431480211355,0.0022563059316829458,0.371,-0.00011966331626447371,0.03186478324524004,-0.006731659180587818,1.0013443848351276,-0.038045026126913135,0.0,1.0536371945280671,0.3244313724248699,1.0,0.5910915582077464,2.0,2.666,0.0318,0.15195048352875995,0.19923904346057952,0.15195048352875995,0.17809348248077628,1.0,0.12387004525660217,HOLD
00489,benign_idle_drop,train,False,639445.4665781232,827.8061078435792,772.4580194797883,0.0013272369940835228,5.973681118329626e-06,0.0010523921819900618,16,,,0.002282581302343516,True,2.6167466519632,0.03184418256387614,0,1.0,-0.34139924135675687,0.3536486868574536,0.0023839217740631254,0.752,-0.00011966331626447371,0.03186478324524004,-0.014224472301068608,1.0013443848351276,-0.04154352750521333,0.0,1.1126873514214415,0.29818457188563263,1.0,0.5910915582077464,2.0,2.666,0.0318,0.15195048352875995,0.19923904346057952,0.15195048352875995,0.3518282709553537,1.0,0.12387004525660217,HOLD
00490,benign_idle_drop,flat,False,356694.5085676536,839.2360852011417,425.0228450104881,0.002214318243341824,1.2838894470281302e-06,0.002113739378980273,16,,,0.003135958178238994,False,0.0,0.0,0,0.25,-0.031976732729766456,0.03441940732260429,0.003569057922771987,0.2085,0.0021228947794163797,0.018247145023509354,-0.0008895688854233976,0.9987528777254281,-0.026975652582477583,0.0,0.0686355318293031,-0.014625907936594,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15150000001849795,HOLD
00490,benign_idle_drop,flat,False,356694.5085676536,839.2360852011417,425.0228450104881,0.002214318243341824,1.2838894470281302e-06,0.002113739378980273,16,,,0.003135958178238994,False,0.0,0.0,0,0.5,-0.059970438753798094,0.0646093487470594,0.003569057922771987,0.4095,0.0021228947794163797,0.018247145023509354,-0.0022796257806801897,0.9987528777254281,-0.03738903355912266,0.0,0.0922023058271221,-0.08493247968533038,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15150000001849795,HOLD
00490,benign_idle_drop,flat,False,356694.5085676536,839.2360852011417,425.0228450104881,0.002214318243341824,1.2838894470281302e-06,0.002113739378980273,16,,,0.003135958178238994,False,0.0,0.0,0,1.0,-0.12005535317468885,0.12603104930266873,0.003569057922771987,0.839,0.0021228947794163797,0.018247145023509354,-0.0044799275547064725,0.9987528777254281,-0.03700726516605768,0.0,0.1638400957602006,-0.07042214520679865,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.15150000001849795,HOLD
00491,benign_idle_drop,train,True,164941.47808101264,812.6057082537644,202.97848809782656,0.031844107917808985,4.727599450092801e-05,0.003647459496081386,12,,,0.001722246381322795,False,1.1770478465629475,0.0,0,0.25,-0.027223902637555707,0.031704754820887346,0.005363085584189067,0.14650000000000002,0.002584832226584116,0.016509355688939974,-0.00211700722438258,0.9993989126975549,-0.07500760088243844,0.0,0.03921927185802322,0.044037468266948945,1.0,0.6054978012930914,1.0,1.1782000000000001,0.0,0.3668453206357212,,0.3668453206357212,0.0284752860163085,1.0,0.5308835863315764,HOLD
00491,benign_idle_drop,train,True,164941.47808101264,812.6057082537644,202.97848809782656,0.031844107917808985,4.727599450092801e-05,0.003647459496081386,12,,,0.001722246381322795,False,1.1770478465629475,0.0,0,0.5,-0.04811042639866096,0.05338054182951531,0.005452467963402418,0.3665,0.002584832226584116,0.016509355688939974,-0.002338562796992509,0.9993989126975549,-0.04761845841062117,0.0,-0.0010639157256376053,-0.018151110422107458,1.0,0.6054978012930914,1.0,1.1782000000000001,0.0,0.3668453206357212,,0.3668453206357212,0.052043348810787635,1.0,0.5308835863315764,HOLD
00491,benign_idle_drop,train,True,164941.47808101264,812.6057082537644,202.97848809782656,0.031844107917808985,4.727599450092801e-05,0.003647459496081386,12,,,0.001722246381322795,False,1.1770478465629475,0.0,0,1.0,-0.10611104048967579,0.1149666098399909,0.007508315307400076,0.8755,0.002584832226584116,0.016509355688939974,-0.004279940233273099,0.9993989126975549,-0.039957974581393725,0.0,-0.010740442841405323,-0.044605496438853975,1.0,0.6054978012930914,1.0,1.1782000000000001,0.0,0.3668453206357212,,0.3668453206357212,0.13024490682492337,1.0,0.5308835863315764,HOLD
00492,benign_idle_drop,train,False,712598.14480329,785.5012524456776,907.1890625057542,0.028025322008126664,1.5263662554584458e-05,0.0014129440569089421,12,,,0.002256096868934008,False,0.45122686358973185,0.04552772833230156,0,0.25,-0.037714515885921625,0.03926530798808262,0.0021174112578899174,0.2,-0.0005869513561629705,0.017159520057914313,-0.00295758047395957,1.001150699529293,-0.07639461339706645,0.0,-0.06349682061607811,-0.1309569235303933,1.0,0.6004988767837918,2.0,0.45080000000000003,0.0456,0.3916799652632519,0.23470626528444072,0.23470626528444072,0.038307392249160424,1.0,0.2968410296877444,HOLD
00492,benign_idle_drop,train,False,712598.14480329,785.5012524456776,907.1890625057542,0.028025322008126664,1.5263662554584458e-05,0.0014129440569089421,12,,,0.002256096868934008,False,0.45122686358973185,0.04552772833230156,0,0.5,-0.07413064220216044,0.08097835820970009,0.002540894855056522,0.434,-0.0005869513561629705,0.017159520057914313,-0.005118526152689215,1.001150699529293,-0.068128342879279,0.0,-0.03853615214175766,-0.08422378963397796,1.0,0.6004988767837918,2.0,0.45080000000000003,0.0456,0.3916799652632519,0.23470626528444072,0.23470626528444072,0.0762480568240216,1.0,0.2968410296877444,HOLD
00492,benign_idle_drop,train,False,712598.14480329,785.5012524456776,907.1890625057542,0.028025322008126664,1.5263662554584458e-05,0.0014129440569089421,12,,,0.002256096868934008,False,0.45122686358973185,0.04552772833230156,0,1.0,-0.16964695138618613,0.18155549387860972,0.002540894855056522,0.8145,-0.0005869513561629705,0.017159520057914313,-0.008420673816250824,1.001150699529293,-0.04934558600577776,0.0,-0.02740169672532406,-0.0942618995151466,1.0,0.6004988767837918,2.0,0.45080000000000003,0.0456,0.3916799652632519,0.23470626528444072,0.23470626528444072,0.1850617233745107,1.0,0.2968410296877444,HOLD
00493,benign_idle_drop,train,False,883220.5051756083,814.4724237757525,1084.40811425039,0.03488151316179263,5.803017408170838e-06,0.0015994237059596067,12,,,0.0015940797091078091,True,0.328268255770745,0.03284170096963853,0,0.25,-0.02487369488261219,0.029212184626113913,0.0031601892031415282,0.14300000000000002,0.001097618126214342,0.018016080568888898,-0.0008896848288523719,0.9998624943839026,-0.03438568912901047,0.0,0.17337077309749968,0.05220728544508475,1.0,0.6410056353222678,2.0,0.3296,0.033,0.42442492831170675,,0.42442492831170675,0.02541543975380933,1.0,0.41986056714238273,HOLD
00493,benign_idle_drop,train,False,883220.5051756083,814.4724237757525,1084.40811425039,0.03488151316179263,5.803017408170838e-06,0.0015994237059596067,12,,,0.0015940797091078091,True,0.328268255770745,0.03284170096963853,0,0.5,-0.04264614349582598,0.04460681354577796,0.0031601892031415282,0.4185,0.001097618126214342,0.018016080568888898,-0.001681619938049992,0.9998624943839026,-0.03852848850691266,0.0,0.11804222884545913,-0.021757239295238158,1.0,0.6410056353222678,2.0,0.3296,0.033,0.42442492831170675,,0.42442492831170675,0.044542254766338746,1.0,0.41986056714238273,HOLD
00493,benign_idle_drop,train,False,883220.5051756083,814.4724237757525,1084.40811425039,0.03488151316179263,5.803017408170838e-06,0.0015994237059596067,12,,,0.0015940797091078091,True,0.328268255770745,0.03284170096963853,0,1.0,-0.08159637025352087,0.0868179029410324,0.003521354326749686,0.841,0.001097618126214342,0.018016080568888898,-0.0031141908151317795,0.9998624943839026,-0.03770372481954229,0.0,0.10744652783154458,-0.0119804750680298,1.0,0.6410056353222678,2.0,0.3296,0.033,0.42442492831170675,,0.42442492831170675,0.09432740990434334,1.0,0.41986056714238273,HOLD
00494,benign_idle_drop,train,False,629843.6842314344,788.9783360047486,798.302888037275,0.020460784816320753,3.625028031707142e-06,0.001037581062939491,16,,,0.001133107040397059,True,2.4010927456585316,0.0,0,0.25,-0.03650625930663114,0.038566687674605686,0.001988715912269052,0.188,0.0006698001972120339,0.020030053606896733,-0.0013558236595044555,0.9998912784233512,-0.0361492637380861,0.0,0.03046470695231877,0.043007735461272796,1.0,0.563546873682952,1.0,2.4086000000000003,0.0,0.04372467882141429,,0.04372467882141429,0.03683276715791221,1.0,0.2501358273390153,HOLD
00494,benign_idle_drop,train,False,629843.6842314344,788.9783360047486,798.302888037275,0.020460784816320753,3.625028031707142e-06,0.001037581062939491,16,,,0.001133107040397059,True,2.4010927456585316,0.0,0,0.5,-0.06172359597738494,0.06362454486814116,0.00207776437689254,0.41550000000000004,0.0006698001972120339,0.020030053606896733,-0.0025544671357505253,0.9998912784233512,-0.04072577625606066,0.0,-0.03772416047670925,-0.008303986461458489,1.0,0.563546873682952,1.0,2.4086000000000003,0.0,0.04372467882141429,,0.04372467882141429,0.06282778126521024,1.0,0.2501358273390153,HOLD
00494,benign_idle_drop,train,False,629843.6842314344,788.9783360047486,798.302888037275,0.020460784816320753,3.625028031707142e-06,0.001037581062939491,16,,,0.001133107040397059,True,2.4010927456585316,0.0,0,1.0,-0.12123360563054303,0.1259100122040799,0.00207776437689254,0.8455,0.0006698001972120339,0.020030053606896733,-0.0053405263341220295,0.9998912784233512,-0.04369114619971228,0.0,0.17035698311910405,0.008583374294489106,1.0,0.563546873682952,1.0,2.4086000000000003,0.0,0.04372467882141429,,0.04372467882141429,0.1268970023497343,1.0,0.2501358273390153,HOLD
00495,benign_idle_drop,train,False,104199.42105464547,834.5849107389038,124.85179124840876,0.002983213065198442,4.021348044219395e-06,0.0013399147315453347,16,,,0.002194847946932565,True,2.6497967700164153,0.04389794461654331,0,0.25,-0.04513827331869869,0.04643897619814715,0.0024816961347970206,0.2155,0.0007897672233657427,0.017742560055456342,-0.0007980016335073995,0.9994656162256194,-0.01729587121726962,0.0,0.14758590568611396,0.04853718920379362,1.0,0.529462914254247,2.0,2.6376,0.044000000000000004,0.025260804221610478,0.23137499886654556,0.025260804221610478,0.04525237344754993,1.0,0.188574909090633,HOLD
00495,benign_idle_drop,train,False,104199.42105464547,834.5849107389038,124.85179124840876,0.002983213065198442,4.021348044219395e-06,0.0013399147315453347,16,,,0.002194847946932565,True,2.6497967700164153,0.04389794461654331,0,0.5,-0.08803468831246494,0.09332025772859741,0.0024816961347970206,0.4255,0.0007897672233657427,0.017742560055456342,-0.0013051645385229707,0.9994656162256194,-0.014659056635797156,0.0,0.14573597001504884,-0.01103269035424447,1.0,0.529462914254247,2.0,2.6376,0.044000000000000004,0.025260804221610478,0.23137499886654556,0.025260804221610478,0.08865748790449168,1.0,0.188574909090633,HOLD
00495,benign_idle_drop,train,False,104199.42105464547,834.5849107389038,124.85179124840876,0.002983213065198442,4.021348044219395e-06,0.0013399147315453347,16,,,0.002194847946932565,True,2.6497967700164153,0.04389794461654331,0,1.0,-0.183852726253796,0.19277597693884618,0.0028287568041472557,0.795,0.0007897672233657427,0.017742560055456342,-0.002567610935314637,0.9994656162256194,-0.013890035529091422,0.0,0.2742157026308106,0.0073966954806917356,1.0,0.529462914254247,2.0,2.6376,0.044000000000000004,0.025260804221610478,0.23137499886654556,0.025260804221610478,0.19000467375377914,1.0,0.188574909090633,HOLD
00496,benign_idle_drop,flat,False,564082.227457927,825.2773678795824,683.5062361000467,0.001036400679063724,5.806566837054731e-06,0.0009675308061535617,16,,,0.0016651954574493327,True,0.0,0.0,0,0.25,-0.08041109355562111,0.0818122751228528,0.0023221767501281168,0.194,-0.0003510134195657239,0.02899968368013276,-0.0030798047232408255,1.0015387715885526,-0.0378302831804693,0.0,0.8463224441318259,0.10502452426137078,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13350000001850076,HOLD
00496,benign_idle_drop,flat,False,564082.227457927,825.2773678795824,683.5062361000467,0.001036400679063724,5.806566837054731e-06,0.0009675308061535617,16,,,0.0016651954574493327,True,0.0,0.0,0,0.5,-0.12988960700785002,0.1343898186175133,0.0023221767501281168,0.4205,-0.0003510134195657239,0.02899968368013276,-0.0049599842569241085,1.0015387715885526,-0.03789440865711085,0.0,0.7424928780798162,0.16912107413861516,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13350000001850076,HOLD
00496,benign_idle_drop,flat,False,564082.227457927,825.2773678795824,683.5062361000467,0.001036400679063724,5.806566837054731e-06,0.0009675308061535617,16,,,0.0016651954574493327,True,0.0,0.0,0,1.0,-0.24230354963431835,0.25368188841916206,0.0023221767501281168,0.8099999999999999,-0.0003510134195657239,0.02899968368013276,-0.00866531142596452,1.0015387715885526,-0.035615228133697004,0.0,0.8412867803246916,0.12613740616318603,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13350000001850076,HOLD
00497,benign_idle_drop,train,True,157359.0288362635,768.747610206823,204.6953079879205,0.033414780084129965,3.0288477882282556e-05,0.003055726634257033,16,,,0.0015542238722290713,False,0.6018530088581067,0.04736780135069732,0,0.25,-0.0349297489486966,0.037708231045456064,0.005002649400853553,0.189,0.0016138055122221966,0.015757766033771207,-0.00200641431338041,0.9988241467386997,-0.0558427033889196,0.0,-0.06376623342056963,-0.09026452337757042,1.0,0.6032063776382873,2.0,0.6014,0.0472,0.16463391027880458,0.01011652556110576,0.01011652556110576,0.03548824125674515,1.0,0.6449778612176438,HOLD
00497,benign_idle_drop,train,True,157359.0288362635,768.747610206823,204.6953079879205,0.033414780084129965,3.0288477882282556e-05,0.003055726634257033,16,,,0.0015542238722290713,False,0.6018530088581067,0.04736780135069732,0,0.5,-0.06522191504397191,0.07544798000242138,0.005139303300663301,0.388,0.0016138055122221966,0.015757766033771207,-0.002325416273676424,0.9988241467386997,-0.03511550930129894,0.0,-0.027024944504557287,-0.16609573295114308,1.0,0.6032063776382873,2.0,0.6014,0.0472,0.16463391027880458,0.01011652556110576,0.01011652556110576,0.06714692771414324,1.0,0.6449778612176438,HOLD
00497,benign_idle_drop,train,True,157359.0288362635,768.747610206823,204.6953079879205,0.033414780084129965,3.0288477882282556e-05,0.003055726634257033,16,,,0.0015542238722290713,False,0.6018530088581067,0.04736780135069732,0,1.0,-0.15079461312087006,0.16231708325762798,0.005436375699486966,0.8425,0.0016138055122221966,0.015757766033771207,-0.004107231609348967,0.9988241467386997,-0.027057821914131346,0.0,-0.0640778126901324,-0.17431613129865428,1.0,0.6032063776382873,2.0,0.6014,0.0472,0.16463391027880458,0.01011652556110576,0.01011652556110576,0.16400827072125734,1.0,0.6449778612176438,HOLD
00498,benign_idle_drop,flat,False,503113.501820357,786.082076589235,640.0266801697572,0.03828041002046289,1.0951803178890284e-06,0.000635196960503837,14,,,0.001091631903265622,False,0.0,0.0,0,0.25,-0.05302633889908115,0.05499233226622337,0.0012693257467554819,0.2075,0.00016200062092468705,0.0209598183198234,-0.0012714125417272887,1.0001236069188546,-0.02353319820730833,0.0,0.5933066139313286,-0.0006996845443238678,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11100000001849908,HOLD
00498,benign_idle_drop,flat,False,503113.501820357,786.082076589235,640.0266801697572,0.03828041002046289,1.0951803178890284e-06,0.000635196960503837,14,,,0.001091631903265622,False,0.0,0.0,0,0.5,-0.10217765233172801,0.10860574360522221,0.0012693257467554819,0.4305,0.00016200062092468705,0.0209598183198234,-0.0026239122525249328,1.0001236069188546,-0.02543101333696519,0.0,0.24523696493861888,0.03153630117496741,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11100000001849908,HOLD
00498,benign_idle_drop,flat,False,503113.501820357,786.082076589235,640.0266801697572,0.03828041002046289,1.0951803178890284e-06,0.000635196960503837,14,,,0.001091631903265622,False,0.0,0.0,0,1.0,-0.23263772315759457,0.24824200374227093,0.0012901340528877917,0.8180000000000001,0.00016200062092468705,0.0209598183198234,-0.00635730331681509,1.0001236069188546,-0.02721008932503133,0.0,0.4202045333800307,0.009711478107682059,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11100000001849908,HOLD
00499,benign_idle_drop,flat,False,573335.4933336662,775.5615803616237,739.2520566404736,0.0021431749108449744,1.279608956404759e-06,0.0011430420824322196,14,,,0.0035687048313659685,False,0.0,0.0,0,0.25,-0.042365960736982566,0.04416543606704583,0.001921489531386551,0.221,0.0007787011107241139,0.017588831767164886,-0.001403837212415226,0.9997455915228967,-0.032371869285442376,0.0,0.049323674613490714,0.16216507996710888,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14150000001850183,HOLD
00499,benign_idle_drop,flat,False,573335.4933336662,775.5615803616237,739.2520566404736,0.0021431749108449744,1.279608956404759e-06,0.0011430420824322196,14,,,0.0035687048313659685,False,0.0,0.0,0,0.5,-0.07515329274050303,0.07992915780268846,0.0023298067792356996,0.4165,0.0007787011107241139,0.017588831767164886,-0.0022720566453377482,0.9997455915228967,-0.029835304076475316,0.0,-0.038958629849816725,0.1459992104154565,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14150000001850183,HOLD
00499,benign_idle_drop,flat,False,573335.4933336662,775.5615803616237,739.2520566404736,0.0021431749108449744,1.279608956404759e-06,0.0011430420824322196,14,,,0.0035687048313659685,False,0.0,0.0,0,1.0,-0.1424211544275567,0.14921085847488724,0.0023298067792356996,0.8350000000000001,0.0007787011107241139,0.017588831767164886,-0.004778944053022161,0.9997455915228967,-0.033321054150599855,0.0,0.1802671570613679,0.20843933928061079,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.14150000001850183,HOLD
00500,benign_idle_drop,flat,False,206758.59805031944,791.1925115871755,261.325271690894,0.0035887476868083686,8.770330941419821e-06,0.0010404878073492678,14,,,0.0019301447605818774,False,0.0,0.0,0,0.25,-0.04382499568103321,0.04522757014348071,0.0013774148431048535,0.20550000000000002,0.00023728258711401142,0.016081471129139838,-0.0014228057525185914,1.000119486690019,-0.03174134723052796,0.0,0.11481773777106513,-0.08089795020937579,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.23150000001850163,HOLD
00500,benign_idle_drop,flat,False,206758.59805031944,791.1925115871755,261.325271690894,0.0035887476868083686,8.770330941419821e-06,0.0010404878073492678,14,,,0.0019301447605818774,False,0.0,0.0,0,0.5,-0.08608509274779941,0.09181174784477311,0.0014508753331498466,0.426,0.00023728258711401142,0.016081471129139838,-0.002623301958546799,1.000119486690019,-0.030123433021354718,0.0,0.163659792550233,-0.029806807690236345,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.23150000001850163,HOLD
00500,benign_idle_drop,flat,False,206758.59805031944,791.1925115871755,261.325271690894,0.0035887476868083686,8.770330941419821e-06,0.0010404878073492678,14,,,0.0019301447605818774,False,0.0,0.0,0,1.0,-0.1800266762566632,0.19104989812649462,0.001524338742696008,0.7905,0.00023728258711401142,0.016081471129139838,-0.005471181552074456,1.000119486690019,-0.03022306803179277,0.0,0.28833353133232065,0.0194673582357314,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.23150000001850163,HOLD
00501,benign_idle_drop,train,False,129591.2835956958,799.0456217878863,162.18258390019307,0.0030935491279621514,1.6125881549156998e-06,0.0009648082537380847,14,,,0.003346047176412013,True,2.9019962543799958,0.17400672982042295,0,0.25,-0.04036745211710436,0.04222612638463508,0.0016296010419804255,0.20650000000000002,0.0007764137587793034,0.018503749281785532,-0.0014346546955075613,0.9999859558115426,-0.03468076040666689,0.0,0.056918950673812856,0.03593076112343909,1.0,0.6216165163791044,2.0,2.851,0.17400000000000002,0.33822961056144063,0.03877870930866578,0.03877870930866578,0.04064681579027879,1.0,0.23686397627109557,HOLD
00501,benign_idle_drop,train,False,129591.2835956958,799.0456217878863,162.18258390019307,0.0030935491279621514,1.6125881549156998e-06,0.0009648082537380847,14,,,0.003346047176412013,True,2.9019962543799958,0.17400672982042295,0,0.5,-0.07500793251647178,0.07927631839366919,0.0020253654616107495,0.425,0.0007764137587793034,0.018503749281785532,-0.002830947204462359,0.9999859558115426,-0.03724541782331549,0.0,-0.03339273463267484,0.024638602532124933,1.0,0.6216165163791044,2.0,2.851,0.17400000000000002,0.33822961056144063,0.03877870930866578,0.03877870930866578,0.0758925763078561,1.0,0.23686397627109557,HOLD
00501,benign_idle_drop,train,False,129591.2835956958,799.0456217878863,162.18258390019307,0.0030935491279621514,1.6125881549156998e-06,0.0009648082537380847,14,,,0.003346047176412013,True,2.9019962543799958,0.17400672982042295,0,1.0,-0.15983634899383778,0.16790346288238078,0.0020253654616107495,0.8585,0.0007764137587793034,0.018503749281785532,-0.005933537097657967,0.9999859558115426,-0.03689176690951435,0.0,0.10900725876594003,0.02862347736499481,1.0,0.6216165163791044,2.0,2.851,0.17400000000000002,0.33822961056144063,0.03877870930866578,0.03877870930866578,0.16491140084083009,1.0,0.23686397627109557,HOLD
00502,benign_idle_drop,train,False,187388.18254064684,810.4503286368735,231.21488870986332,0.007510795391583719,1.682835830359476e-05,0.0008174598423063736,16,,,0.0010497762378140622,True,1.504674939909789,0.1182757058108159,0,0.25,-0.05674555757965159,0.06023800263500903,0.0011917455573201637,0.212,0.00017472211683024314,0.018603395143209318,-0.001932941658430988,1.0004870256182916,-0.03347342617247701,0.0,0.22535408220243316,-0.03348925903742336,1.0,0.6177321063452266,2.0,1.495,0.11720000000000001,0.21375451504954235,0.06453071671558064,0.06453071671558064,0.05688435445326814,1.0,0.2756502245939707,HOLD
00502,benign_idle_drop,train,False,187388.18254064684,810.4503286368735,231.21488870986332,0.007510795391583719,1.682835830359476e-05,0.0008174598423063736,16,,,0.0010497762378140622,True,1.504674939909789,0.1182757058108159,0,0.5,-0.12944435144676175,0.13714883363279565,0.0013018301032470055,0.421,0.00017472211683024314,0.018603395143209318,-0.003432451406015871,1.0004870256182916,-0.026313530390135422,0.0,0.5506533586521118,0.08340837992149017,1.0,0.6177321063452266,2.0,1.495,0.11720000000000001,0.21375451504954235,0.06453071671558064,0.06453071671558064,0.1298511729415641,1.0,0.2756502245939707,HOLD
00502,benign_idle_drop,train,False,187388.18254064684,810.4503286368735,231.21488870986332,0.007510795391583719,1.682835830359476e-05,0.0008174598423063736,16,,,0.0010497762378140622,True,1.504674939909789,0.1182757058108159,0,1.0,-0.288033099826603,0.3013300900567581,0.001541135797345881,0.742,0.00017472211683024314,0.018603395143209318,-0.006972286222731791,1.0004870256182916,-0.024122795025602987,0.0,0.4726006345131901,0.09407510593983216,1.0,0.6177321063452266,2.0,1.495,0.11720000000000001,0.21375451504954235,0.06453071671558064,0.06453071671558064,0.29009592457785244,1.0,0.2756502245939707,HOLD
00503,benign_idle_drop,flat,False,339720.8592950962,807.0184603440367,420.95797802477927,0.03562849945570541,3.0254859447059228e-05,0.0040923328375086785,14,,,0.0024865335907929315,False,0.0,0.0,0,0.25,-0.015273134347178238,0.019360086620842182,0.007002170721973417,0.0255,0.002478536627244968,0.009198692343235948,-0.0008098066431347547,0.9983800841529409,-0.04976340917846445,0.0,0.025868562884286916,0.08399915437082378,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6235000000184981,HOLD
00503,benign_idle_drop,flat,False,339720.8592950962,807.0184603440367,420.95797802477927,0.03562849945570541,3.0254859447059228e-05,0.0040923328375086785,14,,,0.0024865335907929315,False,0.0,0.0,0,0.5,-0.025436882265155076,0.03335263122719568,0.00759157400359338,0.27599999999999997,0.002478536627244968,0.009198692343235948,-0.0003438412630936862,0.998045784466829,-0.013006119997246554,0.0,0.09326878873849659,0.11889475545134251,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6235000000184981,HOLD
00503,benign_idle_drop,flat,False,339720.8592950962,807.0184603440367,420.95797802477927,0.03562849945570541,3.0254859447059228e-05,0.0040923328375086785,14,,,0.0024865335907929315,False,0.0,0.0,0,1.0,-0.045142086698876316,0.05718828566949048,0.00759157400359338,0.7735,0.002478536627244968,0.009198692343235948,-0.002930150174484584,0.998045784466829,-0.06350276686892752,0.0,0.09697037633824998,0.13083968796718834,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6235000000184981,HOLD
00504,benign_idle_drop,train,True,756023.0972894737,823.6422594223112,917.902267204861,0.0065558542145360615,3.77417470811757e-05,0.0008217175881751408,12,,,0.003367435110745247,True,2.4690979389426446,0.09443627662999518,0,0.25,-0.03620870765628314,0.037445825444557296,0.00164561785212891,0.2115,-0.002533994184686417,0.019779665674794385,-0.006152753143541159,1.0032970716544363,-0.16535788343893726,0.0,-0.014845446046035136,0.03429611923512309,1.0,0.5483249566764309,2.0,2.4766,0.0944,0.0823913148165265,0.18903545853021342,0.0823913148165265,0.03640230877867803,1.0,0.572152610620158,HOLD
00504,benign_idle_drop,train,True,756023.0972894737,823.6422594223112,917.902267204861,0.0065558542145360615,3.77417470811757e-05,0.0008217175881751408,12,,,0.003367435110745247,True,2.4690979389426446,0.09443627662999518,0,0.5,-0.06557569453203566,0.06982574365992822,0.00164561785212891,0.42250000000000004,-0.002533994184686417,0.019779665674794385,-0.00886607126342999,1.0032970716544363,-0.13317279415183136,0.0,-0.04491884110674637,-0.03069152918107208,1.0,0.5483249566764309,2.0,2.4766,0.0944,0.0823913148165265,0.18903545853021342,0.0823913148165265,0.06615649789922039,1.0,0.572152610620158,HOLD
00504,benign_idle_drop,train,True,756023.0972894737,823.6422594223112,917.902267204861,0.0065558542145360615,3.77417470811757e-05,0.0008217175881751408,12,,,0.003367435110745247,True,2.4690979389426446,0.09443627662999518,0,1.0,-0.14221736563447396,0.15162254203088998,0.001742420075680724,0.8664999999999999,-0.002533994184686417,0.019779665674794385,-0.013812282742519518,1.0032970716544363,-0.096442792962495,0.0,-0.0014254749047222996,-0.0412476984882027,1.0,0.5483249566764309,2.0,2.4766,0.0944,0.0823913148165265,0.18903545853021342,0.0823913148165265,0.14860621929705015,1.0,0.572152610620158,HOLD
00505,benign_idle_drop,train,False,347857.88114842115,810.5548125968091,429.1602193243094,0.0010862303044081446,5.940872973396774e-06,0.0008880011471560246,14,,,0.001978115816670672,False,1.9197187584525142,0.0,0,0.25,-0.05093623568015447,0.05272926190794962,0.0015296114008221836,0.1875,0.0004562267069206015,0.020488206595494045,-0.0010736853439508377,1.0002440325507163,-0.02067314524993784,0.0,0.5450603399141689,0.11844918851583743,1.0,0.5801810941610293,1.0,1.9056000000000002,0.0,0.16181150292861757,,0.16181150292861757,0.05168117680536648,1.0,0.15510388794126584,HOLD
00505,benign_idle_drop,train,False,347857.88114842115,810.5548125968091,429.1602193243094,0.0010862303044081446,5.940872973396774e-06,0.0008880011471560246,14,,,0.001978115816670672,False,1.9197187584525142,0.0,0,0.5,-0.07760592516793353,0.08150385373855758,0.0015296114008221836,0.40850000000000003,0.0004562267069206015,0.020488206595494045,-0.001975064205099233,1.0002440325507163,-0.02512614921686514,0.0,0.4229867892539524,0.040072673165615136,1.0,0.5801810941610293,1.0,1.9056000000000002,0.0,0.16181150292861757,,0.16181150292861757,0.0812511689376979,1.0,0.15510388794126584,HOLD
00505,benign_idle_drop,train,False,347857.88114842115,810.5548125968091,429.1602193243094,0.0010862303044081446,5.940872973396774e-06,0.0008880011471560246,14,,,0.001978115816670672,False,1.9197187584525142,0.0,0,1.0,-0.1448759567809516,0.15213421749605432,0.0015296114008221836,0.824,0.0004562267069206015,0.020488206595494045,-0.0035053635639246735,1.0002440325507163,-0.024029755425620636,0.0,0.5601354780581459,0.07288506151499724,1.0,0.5801810941610293,1.0,1.9056000000000002,0.0,0.16181150292861757,,0.16181150292861757,0.16785987294342983,1.0,0.15510388794126584,HOLD
00506,benign_idle_drop,train,False,146030.5330514343,829.6715286635076,176.0100570001123,0.0019931767889009772,4.647958959745929e-06,0.0020118274606320784,14,,,0.0024925053484368053,False,0.5265918542218566,0.031114313552487886,0,0.25,-0.04671591818657256,0.04856765711866995,0.003503867983052636,0.1985,0.0010149630897260931,0.022167814944724685,-0.0010249880492615875,0.9997172625331752,-0.02148105052183661,0.0,0.11270140213686863,-0.10635745150048348,1.0,0.6178391683144094,2.0,0.527,0.031,0.22022932510164228,0.4281451611209093,0.22022932510164228,0.04761001046095687,1.0,0.24786445061009132,HOLD
00506,benign_idle_drop,train,False,146030.5330514343,829.6715286635076,176.0100570001123,0.0019931767889009772,4.647958959745929e-06,0.0020118274606320784,14,,,0.0024925053484368053,False,0.5265918542218566,0.031114313552487886,0,0.5,-0.08588821282187334,0.08949043567986102,0.0038180076918241297,0.4105,0.0010149630897260931,0.022167814944724685,-0.0023019543164279586,0.9997172625331752,-0.026493286507654604,0.0,0.1266676240538855,-0.04808541732749944,1.0,0.6178391683144094,2.0,0.527,0.031,0.22022932510164228,0.4281451611209093,0.22022932510164228,0.09197769958958263,1.0,0.24786445061009132,HOLD
00506,benign_idle_drop,train,False,146030.5330514343,829.6715286635076,176.0100570001123,0.0019931767889009772,4.647958959745929e-06,0.0020118274606320784,14,,,0.0024925053484368053,False,0.5265918542218566,0.031114313552487886,0,1.0,-0.16173791918298142,0.17121515833387493,0.0038180076918241297,0.8394999999999999,0.0010149630897260931,0.022167814944724685,-0.0036452428311840273,0.9997172625331752,-0.02239946811096522,0.0,0.2127168206301671,0.013731528295181537,1.0,0.6178391683144094,2.0,0.527,0.031,0.22022932510164228,0.4281451611209093,0.22022932510164228,0.22258442533105927,1.0,0.24786445061009132,HOLD
00507,benign_idle_drop,flat,False,105632.78458597139,772.9604187916381,136.66001779380392,0.0014365281137364504,2.5198095286354766e-05,0.0010316007785398406,12,,,0.0015107400341212998,False,0.0,0.0,0,0.25,-0.08542823892505205,0.0898417627508572,0.001739050639996641,0.217,0.00012411117277979892,0.023300222761735895,-0.0025577779514597333,1.0007350536108082,-0.029594238911633507,0.0,0.23990847121583925,0.10229250857549632,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.218000000018502,HOLD
00507,benign_idle_drop,flat,False,105632.78458597139,772.9604187916381,136.66001779380392,0.0014365281137364504,2.5198095286354766e-05,0.0010316007785398406,12,,,0.0015107400341212998,False,0.0,0.0,0,0.5,-0.18933463933356195,0.19926461170489423,0.001830579914878113,0.40049999999999997,0.00012411117277979892,0.023300222761735895,-0.003446148449146119,1.0007350536108082,-0.018105734516914364,0.0,0.7064093223645377,0.05825438038143862,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.218000000018502,HOLD
00507,benign_idle_drop,flat,False,105632.78458597139,772.9604187916381,136.66001779380392,0.0014365281137364504,2.5198095286354766e-05,0.0010316007785398406,12,,,0.0015107400341212998,False,0.0,0.0,0,1.0,-0.32212917353792087,0.3320273448038063,0.0021966970144050415,0.7075,0.00012411117277979892,0.023300222761735895,-0.003429893887612095,1.0007350536108082,-0.010614621546109267,0.0,0.8151346591918285,0.09059782264026621,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.218000000018502,HOLD
00508,benign_idle_drop,flat,False,794194.4560966521,829.0531347196401,957.9536254515507,0.009475718908248868,6.362305927730076e-06,0.0045871840948107515,16,,,0.003177130818157553,True,0.0,0.0,0,0.25,-0.055255632729187265,0.0599274921634137,0.00978024228497619,0.16,0.0025875772788524296,0.019374452980654332,-0.0026295046149479345,0.998962191519766,-0.046742068080653926,0.0,-0.03364566383057636,0.003507114527804603,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30150000001850225,HOLD
00508,benign_idle_drop,flat,False,794194.4560966521,829.0531347196401,957.9536254515507,0.009475718908248868,6.362305927730076e-06,0.0045871840948107515,16,,,0.003177130818157553,True,0.0,0.0,0,0.5,-0.1102010192637968,0.11787846049321472,0.00978024228497619,0.3975,0.0025875772788524296,0.019374452980654332,-0.003310267103515913,0.998962191519766,-0.02976831620277802,0.0,-0.0396069155438052,-0.07220438763559729,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30150000001850225,HOLD
00508,benign_idle_drop,flat,False,794194.4560966521,829.0531347196401,957.9536254515507,0.009475718908248868,6.362305927730076e-06,0.0045871840948107515,16,,,0.003177130818157553,True,0.0,0.0,0,1.0,-0.206975439347792,0.21864490802843145,0.00978024228497619,0.7655,0.0025875772788524296,0.019374452980654332,-0.00429085388115943,0.998962191519766,-0.020631541371497933,0.0,-0.005697089836241815,-0.035306539247593714,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.30150000001850225,HOLD
00509,benign_idle_drop,flat,False,102836.69132826714,768.2241969482044,133.86286417010717,0.048826331684201654,1.6684898396629843e-05,0.0006225482985676465,16,,,0.0023748240821264144,False,0.0,0.0,0,0.25,-0.01947772273294429,0.020206498013190265,0.0010623245769353948,0.1295,0.00013860259154334443,0.015446013851817887,-0.00062699020539988,1.000046605710186,-0.03061816069963611,0.0,-0.08293563724834477,-0.06064369490120097,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6495000000185034,HOLD
00509,benign_idle_drop,flat,False,102836.69132826714,768.2241969482044,133.86286417010717,0.048826331684201654,1.6684898396629843e-05,0.0006225482985676465,16,,,0.0023748240821264144,False,0.0,0.0,0,0.5,-0.027335922466127236,0.029093503774954572,0.001148003819419398,0.3775,0.00013860259154334443,0.015446013851817887,-0.0010989243229874142,1.000046605710186,-0.03878202039482104,0.0,-0.05136965132614741,-0.06661064287616406,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6495000000185034,HOLD
00509,benign_idle_drop,flat,False,102836.69132826714,768.2241969482044,133.86286417010717,0.048826331684201654,1.6684898396629843e-05,0.0006225482985676465,16,,,0.0023748240821264144,False,0.0,0.0,0,1.0,-0.04455312841343998,0.046467707330612,0.001148003819419398,0.8344999999999999,0.00013860259154334443,0.015446013851817887,-0.001574614363971717,1.000046605710186,-0.03456654721231271,0.0,0.05814665890115834,0.015298166278406583,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6495000000185034,HOLD
00510,benign_idle_drop,flat,False,180317.12834703157,824.6783277544552,218.6514696439559,0.0033944988281432286,4.967083536387725e-05,0.0005098800331037796,12,,,0.0011799828862393827,True,0.0,0.0,0,0.25,-0.038548720453657655,0.04016268137764848,0.000776692614808378,0.2095,-0.0011779662994661016,0.016784292292071037,-0.003404835915211097,1.001573304402207,-0.08609218897993959,0.0,0.1492052034636857,-0.012854330525200536,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37000000001850136,HOLD
00510,benign_idle_drop,flat,False,180317.12834703157,824.6783277544552,218.6514696439559,0.0033944988281432286,4.967083536387725e-05,0.0005098800331037796,12,,,0.0011799828862393827,True,0.0,0.0,0,0.5,-0.07630287864806438,0.08074477192880455,0.0008543590848532978,0.43,-0.0011779662994661016,0.016784292292071037,-0.005343625122586012,1.001573304402207,-0.06912582320399543,0.0,0.19521413069187524,-0.01983359515316456,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37000000001850136,HOLD
00510,benign_idle_drop,flat,False,180317.12834703157,824.6783277544552,218.6514696439559,0.0033944988281432286,4.967083536387725e-05,0.0005098800331037796,12,,,0.0011799828862393827,True,0.0,0.0,0,1.0,-0.16922539710932033,0.17833597932836143,0.0008543590848532978,0.8109999999999999,-0.0011779662994661016,0.016784292292071037,-0.010183480682676096,1.001573304402207,-0.05982350962668732,0.0,0.2819154688471661,0.0575043888560992,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.37000000001850136,HOLD
00511,benign_idle_drop,train,False,146736.65028455638,799.8761846879519,183.44920513141838,0.034691484243671106,1.9539250719356037e-05,0.0006130132982607113,16,,,0.002921690657578809,False,0.457264442608316,0.0,0,0.25,-0.018808657224187668,0.019906479826872787,0.0009495008743117,0.126,0.0001904230466436359,0.014050352461094468,-0.00041913494768739616,0.9998768689241841,-0.02115918019801993,0.0,-0.07280861751206287,0.07217762930401139,1.0,0.628672289888081,1.0,0.4582,0.0,0.13422632037512816,,0.13422632037512816,0.019413833651318834,1.0,0.7363934833262142,HOLD
00511,benign_idle_drop,train,False,146736.65028455638,799.8761846879519,183.44920513141838,0.034691484243671106,1.9539250719356037e-05,0.0006130132982607113,16,,,0.002921690657578809,False,0.457264442608316,0.0,0,0.5,-0.027104740993284956,0.02852502766407624,0.001194703066300275,0.40049999999999997,0.0001904230466436359,0.014050352461094468,-0.000826352093733939,0.9998768689241841,-0.029402587055734786,0.0,-0.036396423923985656,-0.030932091220874376,1.0,0.628672289888081,1.0,0.4582,0.0,0.13422632037512816,,0.13422632037512816,0.02953849096435094,1.0,0.7363934833262142,HOLD
00511,benign_idle_drop,train,False,146736.65028455638,799.8761846879519,183.44920513141838,0.034691484243671106,1.9539250719356037e-05,0.0006130132982607113,16,,,0.002921690657578809,False,0.457264442608316,0.0,0,1.0,-0.04666579399797599,0.0492940596460782,0.001194703066300275,0.846,0.0001904230466436359,0.014050352461094468,-0.0011995288990593199,0.9998768689241841,-0.02516540265982467,0.0,-0.02574946208383266,0.02788885194304589,1.0,0.628672289888081,1.0,0.4582,0.0,0.13422632037512816,,0.13422632037512816,0.0656271257514249,1.0,0.7363934833262142,HOLD
00512,benign_idle_drop,flat,False,561255.908275603,801.9307394807122,699.8807760368963,0.041501602763642655,1.9244874395743945e-06,0.0015147132984149121,12,,,0.0046725283307657624,True,0.0,0.0,0,0.25,-0.028065606461435733,0.029495395358284295,0.0023925540189266912,0.201,0.0010376073548910333,0.013991634327440121,-6.470095059079926e-05,0.999198714077961,-0.0022260313293873475,0.0,-0.028857447811346075,0.07112321881840562,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46050000001850167,HOLD
00512,benign_idle_drop,flat,False,561255.908275603,801.9307394807122,699.8807760368963,0.041501602763642655,1.9244874395743945e-06,0.0015147132984149121,12,,,0.0046725283307657624,True,0.0,0.0,0,0.5,-0.04520059529152318,0.04777450745242822,0.002488256005267759,0.41550000000000004,0.0010376073548910333,0.013991634327440121,-0.0005873088471101354,0.999198714077961,-0.012712148910728301,0.0,-0.03161500192990328,0.10140898388330859,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46050000001850167,HOLD
00512,benign_idle_drop,flat,False,561255.908275603,801.9307394807122,699.8807760368963,0.041501602763642655,1.9244874395743945e-06,0.0015147132984149121,12,,,0.0046725283307657624,True,0.0,0.0,0,1.0,-0.084091550992877,0.08983558713454153,0.002966765936973911,0.8434999999999999,0.0010376073548910333,0.013991634327440121,-0.0012401581029117179,0.999198714077961,-0.014574397674518017,0.0,-0.025999404018068974,0.1095110835791715,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.46050000001850167,HOLD
00513,benign_idle_drop,flat,False,129104.62006240759,801.9340087826527,160.9915761751896,0.0013353333094023748,1.2001146370372955e-06,0.0009295122869248338,14,,,0.004073114323761581,True,0.0,0.0,0,0.25,-0.031077561321635677,0.032347775543591764,0.0014760902258787395,0.206,0.000400550930492598,0.015780590702721677,-0.0014261667637486155,0.9997553285859525,-0.044459949727746126,0.0,0.04485906083389161,-0.01205099232748951,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
