event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00513,benign_idle_drop,flat,False,129104.62006240759,801.9340087826527,160.9915761751896,0.0013353333094023748,1.2001146370372955e-06,0.0009295122869248338,14,,,0.004073114323761581,True,0.0,0.0,0,0.5,-0.05575470499737816,0.0585386893474457,0.0014760902258787395,0.4215,0.000400550930492598,0.015780590702721677,-0.0021272271458256183,0.9997553285859525,-0.037481071321292,0.0,-0.024436424915293787,0.1046022200994722,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
00513,benign_idle_drop,flat,False,129104.62006240759,801.9340087826527,160.9915761751896,0.0013353333094023748,1.2001146370372955e-06,0.0009295122869248338,14,,,0.004073114323761581,True,0.0,0.0,0,1.0,-0.10953586365835136,0.11551389447364689,0.0014760902258787395,0.8515,0.000400550930492598,0.015780590702721677,-0.00462755388585525,0.9997553285859525,-0.0418647281768954,0.0,0.08604968718819642,0.09480034639082163,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,HOLD
00514,benign_idle_drop,train,False,183455.44111285734,779.160398317226,235.4527277170029,0.0034080812069028446,9.019221334177977e-06,0.000557166457469155,16,,,0.0014763265562871201,False,0.8203104149077033,0.06821311255329476,0,0.25,-0.030341305708357833,0.031569100299026945,0.0008083759398919661,0.20350000000000001,7.146484423184256e-05,0.01584517810198223,-0.001503001286701314,1.000464786632824,-0.047955924385770135,0.0,-0.06766493958856047,-0.014539047920239962,1.0,0.6077132673235429,2.0,0.8094,0.0694,0.48648208890156397,,0.48648208890156397,0.031149684888558193,1.0,0.3324627240863798,HOLD
00514,benign_idle_drop,train,False,183455.44111285734,779.160398317226,235.4527277170029,0.0034080812069028446,9.019221334177977e-06,0.000557166457469155,16,,,0.0014763265562871201,False,0.8203104149077033,0.06821311255329476,0,0.5,-0.052918714088341624,0.05587710171460853,0.0009118875919607058,0.414,7.146484423184256e-05,0.01584517810198223,-0.002609400405280064,1.000464786632824,-0.04839507858078299,0.0,-0.038791266422759235,0.0005008969373352596,1.0,0.6077132673235429,2.0,0.8094,0.0694,0.48648208890156397,,0.48648208890156397,0.0566057054901172,1.0,0.3324627240863798,HOLD
00514,benign_idle_drop,train,False,183455.44111285734,779.160398317226,235.4527277170029,0.0034080812069028446,9.019221334177977e-06,0.000557166457469155,16,,,0.0014763265562871201,False,0.8203104149077033,0.06821311255329476,0,1.0,-0.10626336676541731,0.11241175321972433,0.0009168177212023077,0.857,7.146484423184256e-05,0.01584517810198223,-0.0052893485533924214,1.000464786632824,-0.04931178941045281,0.0,0.11838249995717144,-0.019615242461911066,1.0,0.6077132673235429,2.0,0.8094,0.0694,0.48648208890156397,,0.48648208890156397,0.13790344893638204,1.0,0.3324627240863798,HOLD
00515,benign_idle_drop,flat,False,131062.05191525082,824.4514071698942,158.96880128466194,0.0469236724151131,1.9388225628638594e-05,0.0014373007468185645,12,,,0.004135504539722277,True,0.0,0.0,0,0.25,-0.012691189226567801,0.014169695255910436,0.002105209484309894,0.0485,0.0017201821372676662,0.008339885852991965,-0.0004270447645571275,0.9992735453127725,-0.031191210455878117,0.0,-0.013106018746031275,-0.06734531826788502,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9375000000184999,HOLD
00515,benign_idle_drop,flat,False,131062.05191525082,824.4514071698942,158.96880128466194,0.0469236724151131,1.9388225628638594e-05,0.0014373007468185645,12,,,0.004135504539722277,True,0.0,0.0,0,0.5,-0.016652231033403495,0.01882545595260314,0.002105209484309894,0.28200000000000003,0.0017201821372676662,0.008339885852991965,-0.0003702802042992905,0.9992735453127725,-0.020976396898420686,0.0,0.043421567422833734,-0.043962077053671285,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9375000000184999,HOLD
00515,benign_idle_drop,flat,False,131062.05191525082,824.4514071698942,158.96880128466194,0.0469236724151131,1.9388225628638594e-05,0.0014373007468185645,12,,,0.004135504539722277,True,0.0,0.0,0,1.0,-0.026276491823194154,0.028339399950450143,0.0022671523671820818,0.7665000000000001,0.0017201821372676662,0.008339885852991965,-0.0005957283955144333,0.9992735453127725,-0.021840359800517475,0.0,0.04089518028271659,-0.06440897016279817,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9375000000184999,HOLD
00516,benign_idle_drop,train,True,413092.27492919384,779.4422797093737,529.9844333351037,0.004198428955524284,3.4906841716569356e-06,0.0005363785050117184,12,,,0.0046452262279609415,False,0.6202292327288116,0.03834694985779223,0,0.25,-0.01908815705299201,0.019520995898074822,0.000838247483761258,0.1565,0.00016073259333339936,0.01308173597857935,-0.0006193080317314684,1.0002068588827877,-0.03082950965077337,0.0,-0.09054600097582949,-0.016788099231686823,1.0,0.6162637434178841,2.0,0.6198,0.038400000000000004,0.44401531147921913,,0.44401531147921913,0.01992640453675327,1.0,0.5609181847563427,HOLD
00516,benign_idle_drop,train,True,413092.27492919384,779.4422797093737,529.9844333351037,0.004198428955524284,3.4906841716569356e-06,0.0005363785050117184,12,,,0.0046452262279609415,False,0.6202292327288116,0.03834694985779223,0,0.5,-0.026651811747925108,0.02740814005973621,0.000838247483761258,0.392,0.00016073259333339936,0.01308173597857935,-0.0009562182663119587,1.0002068588827877,-0.034580673231427946,0.0,-0.00447905538292925,-0.04492653697764776,1.0,0.6162637434178841,2.0,0.6198,0.038400000000000004,0.44401531147921913,,0.44401531147921913,0.03358640234337164,1.0,0.5609181847563427,HOLD
00516,benign_idle_drop,train,True,413092.27492919384,779.4422797093737,529.9844333351037,0.004198428955524284,3.4906841716569356e-06,0.0005363785050117184,12,,,0.0046452262279609415,False,0.6202292327288116,0.03834694985779223,0,1.0,-0.0421607168406325,0.04402067298771891,0.000838247483761258,0.819,0.00016073259333339936,0.01308173597857935,-0.0015545909159357992,1.0002068588827877,-0.03601865376045541,0.0,-0.08704235733101962,-0.02503340294398998,1.0,0.6162637434178841,2.0,0.6198,0.038400000000000004,0.44401531147921913,,0.44401531147921913,0.11836499925872054,1.0,0.5609181847563427,HOLD
00517,benign_idle_drop,train,False,534101.1844526945,814.4725503322603,655.7632718681684,0.03215446944696982,4.224288581619458e-06,0.0009135300803787779,16,,,0.001006203092837463,False,0.820695224661434,0.0,0,0.25,-0.043855984350458094,0.046239800977479296,0.0013521328735328572,0.2,0.000253237365370163,0.017522787364430224,-0.002163690001047135,1.0002018404048376,-0.048236373192533405,0.0,0.15630153273287567,-0.06939597325244648,1.0,0.6182374314634687,1.0,0.8164,0.0,0.30432361337627656,,0.30432361337627656,0.04424369285141282,1.0,0.2449383396596616,HOLD
00517,benign_idle_drop,train,False,534101.1844526945,814.4725503322603,655.7632718681684,0.03215446944696982,4.224288581619458e-06,0.0009135300803787779,16,,,0.001006203092837463,False,0.820695224661434,0.0,0,0.5,-0.09290630076906535,0.0994236148893697,0.0014490611622088824,0.4375,0.000253237365370163,0.017522787364430224,-0.004037538668629602,1.0002018404048376,-0.0429953968537077,0.0,0.13621069663051785,-0.03602960428125244,1.0,0.6182374314634687,1.0,0.8164,0.0,0.30432361337627656,,0.30432361337627656,0.0941275795221358,1.0,0.2449383396596616,HOLD
00517,benign_idle_drop,train,False,534101.1844526945,814.4725503322603,655.7632718681684,0.03215446944696982,4.224288581619458e-06,0.0009135300803787779,16,,,0.001006203092837463,False,0.820695224661434,0.0,0,1.0,-0.22324518588952175,0.23509953377912063,0.0017834563121423043,0.776,0.000253237365370163,0.017522787364430224,-0.00971268872111678,1.0002018404048376,-0.04331280817730421,0.0,0.11165307883767363,-0.018952325506698276,1.0,0.6182374314634687,1.0,0.8164,0.0,0.30432361337627656,,0.30432361337627656,0.230950877803031,1.0,0.2449383396596616,HOLD
00518,benign_idle_drop,flat,False,963631.6525783363,807.252926658089,1193.7171371649686,0.0022114599454629244,2.9508871221554814e-06,0.001434519097874531,16,,,0.0030688636011803336,False,0.0,0.0,0,0.25,-0.06135577863216667,0.06422326277832703,0.002323756092914106,0.20650000000000002,-0.00024293176860535923,0.022279150082715925,-0.003412004636211821,1.000701200284729,-0.05471833903861661,0.0,0.322877433980634,0.07106629062419136,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.158500000018498,HOLD
00518,benign_idle_drop,flat,False,963631.6525783363,807.252926658089,1193.7171371649686,0.0022114599454629244,2.9508871221554814e-06,0.001434519097874531,16,,,0.0030688636011803336,False,0.0,0.0,0,0.5,-0.10738558225018782,0.11327628405602526,0.002323756092914106,0.416,-0.00024293176860535923,0.022279150082715925,-0.00674305140559287,1.000701200284729,-0.06221354598647446,0.0,0.21377022317604535,0.06266661809062372,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.158500000018498,HOLD
00518,benign_idle_drop,flat,False,963631.6525783363,807.252926658089,1193.7171371649686,0.0022114599454629244,2.9508871221554814e-06,0.001434519097874531,16,,,0.0030688636011803336,False,0.0,0.0,0,1.0,-0.20288150010951628,0.21080534891084096,0.002323756092914106,0.8019999999999999,-0.00024293176860535923,0.022279150082715925,-0.012448046451209054,1.000701200284729,-0.06105530145953657,0.0,0.36859540205502983,0.12651867481216741,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.158500000018498,HOLD
00519,benign_idle_drop,train,True,412408.9686217685,776.6302230611725,531.023589316694,0.003916095591326041,2.7229862762419646e-05,0.001351351891891811,14,,,0.00497139594324611,True,0.6897146998678527,0.021412882510833574,0,0.25,-0.02165607374243779,0.022829266912231774,0.0021866654944026455,0.1485,-4.2734211246922306e-05,0.015461152296622298,-0.0013342312393258278,1.0002739445483624,-0.05889066457382852,0.0,0.04015433979105201,0.044256822548213615,1.0,0.6082437070488198,2.0,0.6734,0.021400000000000002,0.08394193643017012,,0.08394193643017012,0.021929406570054717,1.0,0.7867503382914531,HOLD
00519,benign_idle_drop,train,True,412408.9686217685,776.6302230611725,531.023589316694,0.003916095591326041,2.7229862762419646e-05,0.001351351891891811,14,,,0.00497139594324611,True,0.6897146998678527,0.021412882510833574,0,0.5,-0.028793874065333666,0.03133824860744221,0.0023055077907031558,0.357,-4.2734211246922306e-05,0.015461152296622298,-0.001857721292828144,1.0002739445483624,-0.062352458386392764,0.0,0.056551572520260794,0.04699480887194067,1.0,0.6082437070488198,2.0,0.6734,0.021400000000000002,0.08394193643017012,,0.08394193643017012,0.029578220721334453,1.0,0.7867503382914531,HOLD
00519,benign_idle_drop,train,True,412408.9686217685,776.6302230611725,531.023589316694,0.003916095591326041,2.7229862762419646e-05,0.001351351891891811,14,,,0.00497139594324611,True,0.6897146998678527,0.021412882510833574,0,1.0,-0.04225494154507294,0.04635969389019458,0.002448115098103061,0.755,-4.2734211246922306e-05,0.015461152296622298,-0.0023335893715228594,1.0002739445483624,-0.05394965958030921,0.0,0.051562812033448056,0.06634018340519664,1.0,0.6082437070488198,2.0,0.6734,0.021400000000000002,0.08394193643017012,,0.08394193643017012,0.048066241762396426,1.0,0.7867503382914531,HOLD
00520,benign_idle_drop,flat,False,232072.0685657464,804.1903431436291,288.5785318666754,0.0013456162160317823,1.2954603402082208e-05,0.001870775044331819,16,,,0.0010123016392649211,False,0.0,0.0,0,0.25,-0.14876578011533467,0.15691211716696368,0.0037223639921827576,0.2175,-0.00015514034812207135,0.029050951864585273,-0.006386984854949514,1.0010858862321077,-0.04264649007290514,0.0,0.19560564023470875,0.134758633744911,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1460000000184994,HOLD
00520,benign_idle_drop,flat,False,232072.0685657464,804.1903431436291,288.5785318666754,0.0013456162160317823,1.2954603402082208e-05,0.001870775044331819,16,,,0.0010123016392649211,False,0.0,0.0,0,0.5,-0.319199324425931,0.33411572127266415,0.004082775272034683,0.368,-0.00015514034812207135,0.029050951864585273,-0.008840590182683312,1.0010858862321077,-0.02760964658040161,0.0,0.8524689931242273,0.13510841214618188,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1460000000184994,HOLD
00520,benign_idle_drop,flat,False,232072.0685657464,804.1903431436291,288.5785318666754,0.0013456162160317823,1.2954603402082208e-05,0.001870775044331819,16,,,0.0010123016392649211,False,0.0,0.0,0,1.0,-0.5537958691610226,0.5749767892267285,0.004082775272034683,0.7414999999999999,-0.00015514034812207135,0.029050951864585273,-0.0126168702668401,1.0010858862321077,-0.022741463965691874,0.0,0.9385418153431557,0.2484089419969553,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1460000000184994,HOLD
00521,benign_idle_drop,flat,False,269499.0508591562,820.2044326394948,328.575462573255,0.0031972489496536888,1.5262062076830517e-06,0.0006852899922130213,16,,,0.003522983160091789,False,0.0,0.0,0,0.25,-0.027144587579604515,0.028554991631657024,0.0013936573253387685,0.201,-0.00010922346639939562,0.01837771408579455,-0.0010754567096312073,1.000430516000836,-0.03821184824930803,0.0,0.0024173381199841665,0.025483891055386145,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4670000000185012,HOLD
00521,benign_idle_drop,flat,False,269499.0508591562,820.2044326394948,328.575462573255,0.0031972489496536888,1.5262062076830517e-06,0.0006852899922130213,16,,,0.003522983160091789,False,0.0,0.0,0,0.5,-0.03957201755482206,0.04212668726879186,0.0013936573253387685,0.40299999999999997,-0.00010922346639939562,0.01837771408579455,-0.0016408768077748148,1.000430516000836,-0.04044355954341229,0.0,0.0026533434080157296,0.018340865667353868,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4670000000185012,HOLD
00521,benign_idle_drop,flat,False,269499.0508591562,820.2044326394948,328.575462573255,0.0031972489496536888,1.5262062076830517e-06,0.0006852899922130213,16,,,0.003522983160091789,False,0.0,0.0,0,1.0,-0.06851391687723712,0.07224580292491732,0.0014235618627618065,0.838,-0.00010922346639939562,0.01837771408579455,-0.002789931996697557,1.000430516000836,-0.040134869707092305,0.0,-0.059623119458494654,-0.012442273705735887,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4670000000185012,HOLD
00522,benign_idle_drop,train,False,408469.54917795915,782.2813675224668,522.1517041516754,0.0017689215658765346,6.89490794417386e-06,0.0016287835216988106,16,,,0.0012052119820219797,True,1.159178593623171,0.13918446854805488,0,0.25,-0.03754661111742212,0.03992157342140154,0.0021831342937434807,0.199,0.0008644104107256988,0.013058309441537918,-0.001074693274462585,0.9997976878061028,-0.027880356879851628,0.0,0.17556535921397706,0.1052209401600306,1.0,0.5961384187510932,2.0,1.1498000000000002,0.1396,0.010140894062800054,,0.010140894062800054,0.03822855022727042,1.0,0.21351593548013525,HOLD
00522,benign_idle_drop,train,False,408469.54917795915,782.2813675224668,522.1517041516754,0.0017689215658765346,6.89490794417386e-06,0.0016287835216988106,16,,,0.0012052119820219797,True,1.159178593623171,0.13918446854805488,0,0.5,-0.060438872841123314,0.0640338074759337,0.002360019800371553,0.408,0.0008644104107256988,0.013058309441537918,-0.0018350133266823894,0.9997976878061028,-0.02986730130006791,0.0,0.12846722410989336,0.11680887301950144,1.0,0.5961384187510932,2.0,1.1498000000000002,0.1396,0.010140894062800054,,0.010140894062800054,0.06389744223596303,1.0,0.21351593548013525,HOLD
00522,benign_idle_drop,train,False,408469.54917795915,782.2813675224668,522.1517041516754,0.0017689215658765346,6.89490794417386e-06,0.0016287835216988106,16,,,0.0012052119820219797,True,1.159178593623171,0.13918446854805488,0,1.0,-0.10471867317229895,0.11045451010716657,0.002853436112693162,0.8254999999999999,0.0008644104107256988,0.013058309441537918,-0.0028129774037058,0.9997976878061028,-0.02660814139353835,0.0,0.3144164735533005,0.13655183621469957,1.0,0.5961384187510932,2.0,1.1498000000000002,0.1396,0.010140894062800054,,0.010140894062800054,0.1273669489629219,1.0,0.21351593548013525,HOLD
00523,benign_idle_drop,train,False,234633.09849596152,801.996151899051,292.5613769347553,0.006980668732452586,2.007642591176212e-05,0.0008077687206598724,12,,,0.0016128368888238041,True,0.47518806581995754,0.03414699135126393,0,0.25,-0.0271127174879712,0.028381090600968526,0.0016840747790024839,0.18450000000000003,0.0001027430059952115,0.016282344116139408,-0.0009574427449772736,1.0000499823385478,-0.03405728191829701,0.0,-0.08655284768717485,-0.10518325569995972,1.0,0.5325149879344683,2.0,0.4748,0.034,0.28598989047091417,,0.28598989047091417,0.027910436090738386,1.0,0.6418354545159044,HOLD
00523,benign_idle_drop,train,False,234633.09849596152,801.996151899051,292.5613769347553,0.006980668732452586,2.007642591176212e-05,0.0008077687206598724,12,,,0.0016128368888238041,True,0.47518806581995754,0.03414699135126393,0,0.5,-0.04347483456292005,0.04584228869228017,0.0016840747790024839,0.40299999999999997,0.0001027430059952115,0.016282344116139408,-0.0013836227683604089,1.0000499823385478,-0.0311102398009587,0.0,-0.059378457770429126,-0.010687049626891617,1.0,0.5325149879344683,2.0,0.4748,0.034,0.28598989047091417,,0.28598989047091417,0.04639980538085913,1.0,0.6418354545159044,HOLD
00523,benign_idle_drop,train,False,234633.09849596152,801.996151899051,292.5613769347553,0.006980668732452586,2.007642591176212e-05,0.0008077687206598724,12,,,0.0016128368888238041,True,0.47518806581995754,0.03414699135126393,0,1.0,-0.07817386554521571,0.08222716669815791,0.0016840747790024839,0.8254999999999999,0.0001027430059952115,0.016282344116139408,-0.0018266638345591137,1.0000499823385478,-0.023071550466560422,0.0,-0.010196599634434053,-0.003338426131986041,1.0,0.5325149879344683,2.0,0.4748,0.034,0.28598989047091417,,0.28598989047091417,0.09856003152069953,1.0,0.6418354545159044,HOLD
00524,benign_idle_drop,train,True,427202.01249586616,830.8723436645139,514.1608283791427,0.005764114389035728,1.8335241535315176e-05,0.004283414255555778,16,,,0.004547313859825651,True,0.42877011287821354,0.02068447431882599,0,0.25,0.03826193019784995,0.045804049018475734,0.0066557308530389835,0.13349999999999998,0.003942499875348871,0.02730109659178344,0.0008316467069871407,0.9961565451488725,0.02118201277411173,0.0,0.12413520333351141,0.08972064377692178,1.0,0.6005378764518073,2.0,0.4298,0.020800000000000003,0.19058243752236592,0.008605769345869874,0.008605769345869874,0.037489866273597156,1.0,0.05371780686025396,HOLD
00524,benign_idle_drop,train,True,427202.01249586616,830.8723436645139,514.1608283791427,0.005764114389035728,1.8335241535315176e-05,0.004283414255555778,16,,,0.004547313859825651,True,0.42877011287821354,0.02068447431882599,0,0.5,0.06220124351413184,0.06997767007689502,0.0070710496358549705,0.3125,0.003942499875348871,0.02730109659178344,0.00186710535525899,0.995789338929997,0.02954222498551795,0.0,0.10049882684827272,0.025300163785381302,1.0,0.6005378764518073,2.0,0.4298,0.020800000000000003,0.19058243752236592,0.008605769345869874,0.008605769345869874,0.059618818708586395,1.0,0.05371780686025396,HOLD
00524,benign_idle_drop,train,True,427202.01249586616,830.8723436645139,514.1608283791427,0.005764114389035728,1.8335241535315176e-05,0.004283414255555778,16,,,0.004547313859825651,True,0.42877011287821354,0.02068447431882599,0,1.0,0.08513257464856003,0.09192562037432783,0.007204169119955969,0.6005,0.003942499875348871,0.02730109659178344,0.001750180152075578,0.9945747464411573,0.02031960799055062,0.0,0.1419842161081065,0.03453006832007682,1.0,0.6005378764518073,2.0,0.4298,0.020800000000000003,0.19058243752236592,0.008605769345869874,0.008605769345869874,0.06921738296535715,1.0,0.05371780686025396,HOLD
00525,benign_idle_drop,flat,False,374127.68515911116,795.6476857501224,470.21777585689864,0.001670655350773703,2.8415419137094425e-05,0.0018930432836239115,14,,,0.0015139278160422,False,0.0,0.0,0,0.25,-0.055745745780694786,0.06157746421869448,0.003744278313372214,0.213,-0.0002568618560720086,0.015938592200905686,-0.006217997380032543,1.0015258669511446,-0.10957645008426235,0.0,0.16022303693305073,-0.14294720389345464,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2370000000185002,HOLD
00525,benign_idle_drop,flat,False,374127.68515911116,795.6476857501224,470.21777585689864,0.001670655350773703,2.8415419137094425e-05,0.0018930432836239115,14,,,0.0015139278160422,False,0.0,0.0,0,0.5,-0.12581779397177367,0.13435148796767413,0.003744278313372214,0.4115,-0.0002568618560720086,0.015938592200905686,-0.010339783354114573,1.0015258669511446,-0.08153259121047271,0.0,0.3642702615536398,-0.16618359502481977,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2370000000185002,HOLD
00525,benign_idle_drop,flat,False,374127.68515911116,795.6476857501224,470.21777585689864,0.001670655350773703,2.8415419137094425e-05,0.0018930432836239115,14,,,0.0015139278160422,False,0.0,0.0,0,1.0,-0.24156626354735217,0.2524378492311455,0.003744278313372214,0.73,-0.0002568618560720086,0.015938592200905686,-0.014593173022187841,1.0015258669511446,-0.06016159382089447,0.0,0.4314062819912555,-0.06013383991577818,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2370000000185002,HOLD
00526,benign_idle_drop,train,True,139040.50591471855,782.848215047203,177.6085111292422,0.007177794264820826,1.0121575531544589e-06,0.0015340305610475396,12,,,0.0019010298245500151,True,2.4664121071484955,0.06775738704973511,0,0.25,-0.024953273840123927,0.02695811874422889,0.0021490106765896023,0.17049999999999998,0.001460760398078578,0.012855250945318586,-0.00020365094024702614,0.9990531755861418,-0.007846830480869064,0.0,-0.0946677146862959,0.05770816058977126,1.0,0.596119923869134,2.0,2.4662,0.06760000000000001,0.03970156517416079,,0.03970156517416079,0.025221898563838482,1.0,0.35773209624601066,HOLD
00526,benign_idle_drop,train,True,139040.50591471855,782.848215047203,177.6085111292422,0.007177794264820826,1.0121575531544589e-06,0.0015340305610475396,12,,,0.0019010298245500151,True,2.4664121071484955,0.06775738704973511,0,0.5,-0.04007602795206365,0.04303091371261704,0.0025967199813220323,0.416,0.001460760398078578,0.012855250945318586,-0.0005160027386563738,0.9990531755861418,-0.01256213817116292,0.0,-0.10223566947563675,0.04087392832145088,1.0,0.596119923869134,2.0,2.4662,0.06760000000000001,0.03970156517416079,,0.03970156517416079,0.041150531142546264,1.0,0.35773209624601066,HOLD
00526,benign_idle_drop,train,True,139040.50591471855,782.848215047203,177.6085111292422,0.007177794264820826,1.0121575531544589e-06,0.0015340305610475396,12,,,0.0019010298245500151,True,2.4664121071484955,0.06775738704973511,0,1.0,-0.07565398671612686,0.08099673642388143,0.0025967199813220323,0.8375,0.001460760398078578,0.012855250945318586,-0.0011192627030413929,0.9990531755861418,-0.014601493685988764,0.0,-0.023678991614331714,0.06282531772870158,1.0,0.596119923869134,2.0,2.4662,0.06760000000000001,0.03970156517416079,,0.03970156517416079,0.08402616295715191,1.0,0.35773209624601066,HOLD
00527,benign_idle_drop,flat,False,107112.68546772905,803.6536375244561,133.2821509993719,0.0038217234680663755,3.223141886122128e-05,0.0020460719344374233,16,,,0.0010298270884354763,False,0.0,0.0,0,0.25,-0.05001978302534169,0.05341688237808961,0.0034995046620403523,0.20650000000000002,0.00099619951662321,0.016432194702691735,-0.0011789347499425928,0.9993352010882944,-0.02310740422704291,0.0,-0.004212187993216543,-0.12033302230506693,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3390000000184981,HOLD
00527,benign_idle_drop,flat,False,107112.68546772905,803.6536375244561,133.2821509993719,0.0038217234680663755,3.223141886122128e-05,0.0020460719344374233,16,,,0.0010298270884354763,False,0.0,0.0,0,0.5,-0.11524649746207519,0.12268994546098819,0.004115582066001332,0.4395,0.00099619951662321,0.016432194702691735,-0.0027435661579275454,0.9993352010882944,-0.0236012801918838,0.0,0.14568466964030433,-0.09360738581094011,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3390000000184981,HOLD
00527,benign_idle_drop,flat,False,107112.68546772905,803.6536375244561,133.2821509993719,0.0038217234680663755,3.223141886122128e-05,0.0020460719344374233,16,,,0.0010298270884354763,False,0.0,0.0,0,1.0,-0.2777573879813508,0.2898860686533631,0.004115582066001332,0.7464999999999999,0.00099619951662321,0.016432194702691735,-0.0027665936198234746,0.9993352010882944,-0.009924736488091081,0.0,0.0606541125521442,-0.052957385095100125,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3390000000184981,HOLD
00528,benign_idle_drop,train,False,286997.95735088334,836.768672333558,342.98363076919594,0.009018842865907,2.453007594268414e-05,0.0010452805490532074,16,,,0.0042206001708630465,False,2.061749345393902,0.04871268341398352,0,0.25,-0.02496230423264482,0.025577695340566572,0.0018013170606404746,0.193,0.0002876955935256228,0.01453130184732624,-0.0012325036644111275,1.0001663943574621,-0.047472814946116604,0.0,-0.11464311689907873,0.11121047128293442,1.0,0.5691735543852227,2.0,2.1062000000000003,0.0488,0.3107057734280776,,0.3107057734280776,0.025340326519749823,1.0,0.6181365210284895,HOLD
00528,benign_idle_drop,train,False,286997.95735088334,836.768672333558,342.98363076919594,0.009018842865907,2.453007594268414e-05,0.0010452805490532074,16,,,0.0042206001708630465,False,2.061749345393902,0.04871268341398352,0,0.5,-0.04171933157237944,0.04393591344041811,0.0018013170606404746,0.422,0.0002876955935256228,0.01453130184732624,-0.001842535726881043,1.0001663943574621,-0.04313119281277216,0.0,-0.05237709016497347,0.04446685674031624,1.0,0.5691735543852227,2.0,2.1062000000000003,0.0488,0.3107057734280776,,0.3107057734280776,0.043208589279750076,1.0,0.6181365210284895,HOLD
00528,benign_idle_drop,train,False,286997.95735088334,836.768672333558,342.98363076919594,0.009018842865907,2.453007594268414e-05,0.0010452805490532074,16,,,0.0042206001708630465,False,2.061749345393902,0.04871268341398352,0,1.0,-0.08022484586568862,0.08446556954902534,0.0018013170606404746,0.8540000000000001,0.0002876955935256228,0.01453130184732624,-0.002796482734678948,1.0001663943574621,-0.034428907865250276,0.0,-0.050138864918585484,-0.022725079098608762,1.0,0.5691735543852227,2.0,2.1062000000000003,0.0488,0.3107057734280776,,0.3107057734280776,0.09334402011820628,1.0,0.6181365210284895,HOLD
00529,benign_idle_drop,train,False,261634.4965702777,819.8812900376265,319.1126566118744,0.004315411837194845,3.530965621540245e-05,0.0007686290159433358,12,,,0.002168886306643843,False,0.3828319397766957,0.03360882316576971,0,0.25,-0.042221826546460416,0.045047659413064316,0.001497927134571761,0.20650000000000002,-0.0006195106752165173,0.01707387125080296,-0.0026946970647761252,1.0013142652688773,-0.06234574704702764,0.0,0.13739586484974442,-0.02709400899315176,1.0,0.6182519285628765,2.0,0.3854,0.033600000000000005,0.09888557343917626,,0.09888557343917626,0.04285844569819422,1.0,0.4096505548021323,HOLD
00529,benign_idle_drop,train,False,261634.4965702777,819.8812900376265,319.1126566118744,0.004315411837194845,3.530965621540245e-05,0.0007686290159433358,12,,,0.002168886306643843,False,0.3828319397766957,0.03360882316576971,0,0.5,-0.09195599925672496,0.09837386564290183,0.001497927134571761,0.432,-0.0006195106752165173,0.01707387125080296,-0.004484098480016543,1.0013142652688773,-0.048238935796197556,0.0,0.1958463460876539,-0.018880470123823642,1.0,0.6182519285628765,2.0,0.3854,0.033600000000000005,0.09888557343917626,,0.09888557343917626,0.09547612826205022,1.0,0.4096505548021323,HOLD
00529,benign_idle_drop,train,False,261634.4965702777,819.8812900376265,319.1126566118744,0.004315411837194845,3.530965621540245e-05,0.0007686290159433358,12,,,0.002168886306643843,False,0.3828319397766957,0.03360882316576971,0,1.0,-0.22254060215350852,0.23550909074856366,0.001497927134571761,0.7739999999999999,-0.0006195106752165173,0.01707387125080296,-0.006582036803440849,1.0013142652688773,-0.029444480063272223,0.0,0.1071090648565017,-0.005176035799572501,1.0,0.6182519285628765,2.0,0.3854,0.033600000000000005,0.09888557343917626,,0.09888557343917626,0.27234667818261304,1.0,0.4096505548021323,HOLD
00530,benign_idle_drop,train,True,365483.8373252072,793.99538863757,460.30977327506525,0.014889747360630272,1.4532191932507194e-06,0.0017966131237957918,14,,,0.0010274784151965554,False,0.4162380459504026,0.04629211256192591,0,0.25,-0.06582677298872638,0.07150907564154828,0.0028557296411917373,0.213,0.0019897425318396917,0.02002605642767141,-0.0026002545583083806,0.9998833369663761,-0.03891037142773662,0.0,0.21851117643559587,0.00545443458092986,1.0,0.614190131913476,2.0,0.4132,0.0478,0.045954075524589744,0.01926778244346305,0.01926778244346305,0.06724465334335511,1.0,0.12588512479116964,HOLD
00530,benign_idle_drop,train,True,365483.8373252072,793.99538863757,460.30977327506525,0.014889747360630272,1.4532191932507194e-06,0.0017966131237957918,14,,,0.0010274784151965554,False,0.4162380459504026,0.04629211256192591,0,0.5,-0.14384110790709972,0.15444504882771626,0.00297554986258942,0.4115,0.0019897425318396917,0.02002605642767141,-0.00486454297853982,0.9998833369663761,-0.03358537537326703,0.0,0.23869539200296996,0.041006483699985004,1.0,0.614190131913476,2.0,0.4132,0.0478,0.045954075524589744,0.01926778244346305,0.01926778244346305,0.1506309541544056,1.0,0.12588512479116964,HOLD
00530,benign_idle_drop,train,True,365483.8373252072,793.99538863757,460.30977327506525,0.014889747360630272,1.4532191932507194e-06,0.0017966131237957918,14,,,0.0010274784151965554,False,0.4162380459504026,0.04629211256192591,0,1.0,-0.3507459157241366,0.3681455009761969,0.00297554986258942,0.745,0.0019897425318396917,0.02002605642767141,-0.011526186772467674,0.9998833369663761,-0.032768502084064864,0.0,0.20506324159286177,0.021204726677544073,1.0,0.614190131913476,2.0,0.4132,0.0478,0.045954075524589744,0.01926778244346305,0.01926778244346305,0.4095979100454774,1.0,0.12588512479116964,HOLD
00531,benign_idle_drop,flat,False,155930.1276739851,794.1561886476129,196.34692759811156,0.029181775896854025,2.7056050219204134e-05,0.003338341660467616,12,,,0.0016293913373595747,True,0.0,0.0,0,0.25,-0.024877938993217417,0.030751735216280555,0.004922425602140375,0.017499999999999998,0.002575682735972733,0.018266673916306347,-0.0018011509865239646,0.9978827039283193,-0.06960179429266158,0.0,0.14368657892258427,0.15131913969968414,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9730000000185007,HOLD
00531,benign_idle_drop,flat,False,155930.1276739851,794.1561886476129,196.34692759811156,0.029181775896854025,2.7056050219204134e-05,0.003338341660467616,12,,,0.0016293913373595747,True,0.0,0.0,0,0.5,-0.03803021270890003,0.04359479110550138,0.006354403959126549,0.2915,0.002575682735972733,0.018266673916306347,-0.0014497404024021662,0.9978827039283193,-0.03714405589369445,0.0,0.1474446842001779,0.08152784551207853,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9730000000185007,HOLD
00531,benign_idle_drop,flat,False,155930.1276739851,794.1561886476129,196.34692759811156,0.029181775896854025,2.7056050219204134e-05,0.003338341660467616,12,,,0.0016293913373595747,True,0.0,0.0,0,1.0,-0.06480372705853138,0.07317408335640573,0.006622897958226316,0.794,0.002575682735972733,0.018266673916306347,-0.002642667692716485,0.9978827039283193,-0.04015984824637476,0.0,0.07351866967199994,0.09355107818821357,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.9730000000185007,HOLD
00532,benign_idle_drop,flat,False,132956.91527980907,802.3322247519485,165.7130440210281,0.013150904877008629,1.1746219857263265e-06,0.002208285065639947,12,,,0.0021773972083017736,True,0.0,0.0,0,0.25,-0.030618645967638712,0.03389137262170308,0.004050401585378772,0.178,0.0016215037367132723,0.012874286895891143,-0.0004079207258856519,0.998738557259838,-0.012901271177239963,0.0,0.04762710534528806,0.04644686726258553,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22450000001850157,HOLD
00532,benign_idle_drop,flat,False,132956.91527980907,802.3322247519485,165.7130440210281,0.013150904877008629,1.1746219857263265e-06,0.002208285065639947,12,,,0.0021773972083017736,True,0.0,0.0,0,0.5,-0.057798647506333935,0.06224418832333351,0.004050401585378772,0.40900000000000003,0.0016215037367132723,0.012874286895891143,-0.0007175169376180234,0.9984472134048145,-0.012202949694391027,0.0,0.05654480679640733,0.09554391723779897,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22450000001850157,HOLD
00532,benign_idle_drop,flat,False,132956.91527980907,802.3322247519485,165.7130440210281,0.013150904877008629,1.1746219857263265e-06,0.002208285065639947,12,,,0.0021773972083017736,True,0.0,0.0,0,1.0,-0.12373784303759379,0.13267617707394921,0.004500445182869753,0.855,0.0016215037367132723,0.012874286895891143,-0.000832724859255101,0.9984472134048145,-0.006675799733078055,0.0,0.06213625618027989,0.11060915667938195,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22450000001850157,HOLD
00533,benign_idle_drop,train,True,534971.5921100749,825.2472309907411,648.2561492121833,0.036454046940311506,1.239463168087503e-06,0.003561689759374061,12,,,0.001026129670541139,False,1.0129488048730866,0.10344471533810688,0,0.25,-0.022616476741599976,0.028402948650695068,0.007080007434238153,0.195,0.002156583003473482,0.014003742027812332,-0.0010264057129603869,0.9990380459275852,-0.04346142416545956,0.0,0.1464753655615277,-0.1237851749941611,1.0,0.5301597912714267,2.0,0.993,0.1032,0.019052366556911338,,0.019052366556911338,0.024290802545697748,1.0,0.14698780829602853,HOLD
00533,benign_idle_drop,train,True,534971.5921100749,825.2472309907411,648.2561492121833,0.036454046940311506,1.239463168087503e-06,0.003561689759374061,12,,,0.001026129670541139,False,1.0129488048730866,0.10344471533810688,0,0.5,-0.039751059322398016,0.045241894221011755,0.007080007434238153,0.39,0.002156583003473482,0.014003742027812332,-0.001765237223749309,0.9990380459275852,-0.043317578809026966,0.0,0.12990600843748792,-0.13245852375655506,1.0,0.5301597912714267,2.0,0.993,0.1032,0.019052366556911338,,0.019052366556911338,0.044965388255159645,1.0,0.14698780829602853,HOLD
00533,benign_idle_drop,train,True,534971.5921100749,825.2472309907411,648.2561492121833,0.036454046940311506,1.239463168087503e-06,0.003561689759374061,12,,,0.001026129670541139,False,1.0129488048730866,0.10344471533810688,0,1.0,-0.07724735324769498,0.08585626032496442,0.007080007434238153,0.8009999999999999,0.002156583003473482,0.014003742027812332,-0.0033830473264165146,0.9990380459275852,-0.04323529405151059,0.0,0.13804246753616817,-0.06603603034846334,1.0,0.5301597912714267,2.0,0.993,0.1032,0.019052366556911338,,0.019052366556911338,0.1075765704188337,1.0,0.14698780829602853,HOLD
00534,benign_idle_drop,train,False,461423.67335085955,776.1896810847757,594.4728261602111,0.007091203197461939,3.511718599697952e-06,0.0007121929467150787,12,,,0.0010786386217982416,False,2.158352391537783,0.19632990836946976,0,0.25,-0.04419906179583977,0.046263980418903505,0.0014575928292805363,0.20350000000000001,-7.324342331963196e-05,0.021144804429050024,-0.0020577977165589134,1.000367452408086,-0.04552744315476739,0.0,0.2159542398963229,0.08204212525747291,1.0,0.5846763038423208,2.0,2.1622,0.19720000000000001,0.4942899207018723,,0.4942899207018723,0.04458775390145498,1.0,0.2320211521844584,HOLD
00534,benign_idle_drop,train,False,461423.67335085955,776.1896810847757,594.4728261602111,0.007091203197461939,3.511718599697952e-06,0.0007121929467150787,12,,,0.0010786386217982416,False,2.158352391537783,0.19632990836946976,0,0.5,-0.08062138264964429,0.08503594287580896,0.0014575928292805363,0.42450000000000004,-7.324342331963196e-05,0.021144804429050024,-0.003447854961447622,1.000367452408086,-0.04224205532326458,0.0,0.10809989994038083,0.09822961699405953,1.0,0.5846763038423208,2.0,2.1622,0.19720000000000001,0.4942899207018723,,0.4942899207018723,0.08324504922899403,1.0,0.2320211521844584,HOLD
00534,benign_idle_drop,train,False,461423.67335085955,776.1896810847757,594.4728261602111,0.007091203197461939,3.511718599697952e-06,0.0007121929467150787,12,,,0.0010786386217982416,False,2.158352391537783,0.19632990836946976,0,1.0,-0.16046781236393357,0.16758426485299202,0.0014575928292805363,0.841,-7.324342331963196e-05,0.021144804429050024,-0.0069052972695311035,1.000367452408086,-0.04276578203690033,0.0,0.3206280018555305,0.09847613784595573,1.0,0.5846763038423208,2.0,2.1622,0.19720000000000001,0.4942899207018723,,0.4942899207018723,0.18621861302541176,1.0,0.2320211521844584,HOLD
00535,benign_idle_drop,flat,False,480727.9831256064,762.1447979841173,630.7567596041304,0.0356672837468625,2.313008282430227e-06,0.0029132557895818296,16,,,0.001121988546180794,False,0.0,0.0,0,0.25,-0.07648728055242203,0.08096756305801964,0.005845044212883043,0.2085,0.001514247061563447,0.022094620897412515,-0.0015472618754825205,0.9987380952275556,-0.019967946538474276,0.0,0.15084835378819691,0.15729090955239006,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1245000000184987,HOLD
00535,benign_idle_drop,flat,False,480727.9831256064,762.1447979841173,630.7567596041304,0.0356672837468625,2.313008282430227e-06,0.0029132557895818296,16,,,0.001121988546180794,False,0.0,0.0,0,0.5,-0.14387310682360482,0.15213085091828293,0.005845044212883043,0.424,0.001514247061563447,0.022094620897412515,-0.0013591288817278839,0.9987380952275556,-0.0093815126321736,0.0,0.21970402741280914,0.12616468370106512,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1245000000184987,HOLD
00535,benign_idle_drop,flat,False,480727.9831256064,762.1447979841173,630.7567596041304,0.0356672837468625,2.313008282430227e-06,0.0029132557895818296,16,,,0.001121988546180794,False,0.0,0.0,0,1.0,-0.29541519777581543,0.3118876485159176,0.005845044212883043,0.8,0.001514247061563447,0.022094620897412515,-0.0022083464816311173,0.9987380952275556,-0.007450179674327402,0.0,0.25659294155248347,0.08568193804891372,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1245000000184987,HOLD
00536,benign_idle_drop,flat,False,181865.40723467348,771.2251145956382,235.81364739402648,0.0012238130157463654,1.4179905603655736e-06,0.0033182439638680134,16,,,0.001114717026261719,True,0.0,0.0,0,0.25,-0.08322094647725858,0.08953035538130068,0.0055743413595815885,0.208,0.002633670393003328,0.013592983511928444,-0.001971066762492011,0.998895635797844,-0.0234035218664307,0.0,0.08774864966914163,0.08435524598695641,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.055500000018499085,HOLD
00536,benign_idle_drop,flat,False,181865.40723467348,771.2251145956382,235.81364739402648,0.0012238130157463654,1.4179905603655736e-06,0.0033182439638680134,16,,,0.001114717026261719,True,0.0,0.0,0,0.5,-0.17499269902624953,0.18632727123078255,0.005834334006871524,0.3955,0.002633670393003328,0.013592983511928444,-0.005803250587913146,0.998895635797844,-0.03297438257394748,0.0,0.27320786150120113,0.14347204325180912,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.055500000018499085,HOLD
00536,benign_idle_drop,flat,False,181865.40723467348,771.2251145956382,235.81364739402648,0.0012238130157463654,1.4179905603655736e-06,0.0033182439638680134,16,,,0.001114717026261719,True,0.0,0.0,0,1.0,-0.3815815010124463,0.40512523938626754,0.005834334006871524,0.7385,0.002633670393003328,0.013592983511928444,-0.011802670870532916,0.998895635797844,-0.030850082503463612,0.0,0.22220963089240434,0.11387187007024523,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.055500000018499085,HOLD
00537,benign_idle_drop,train,True,694873.586018999,818.4191316197667,849.0436735560498,0.01878770764198709,1.3604965087977813e-06,0.0010080924444543229,16,,,0.001383786736626222,False,0.7986317162254423,0.02272751284018987,0,0.25,-0.02782942951947504,0.029974694734176997,0.0015151683380537444,0.21800000000000003,0.0007799885404461285,0.014022870112904345,-0.0012838822353774032,1.000130734825843,-0.04453373711436457,0.0,0.08985757907752218,0.08989660840550366,1.0,0.6053789675858373,2.0,0.78,0.0228,0.3239192307705041,,0.3239192307705041,0.028052717560753417,1.0,0.2637094354009939,HOLD
00537,benign_idle_drop,train,True,694873.586018999,818.4191316197667,849.0436735560498,0.01878770764198709,1.3604965087977813e-06,0.0010080924444543229,16,,,0.001383786736626222,False,0.7986317162254423,0.02272751284018987,0,0.5,-0.046573748095306323,0.04936889133540931,0.001749092052911999,0.40349999999999997,0.0007799885404461285,0.014022870112904345,-0.0018307339361157125,1.000130734825843,-0.038482020219389325,0.0,0.19153951160846927,0.061610065944106854,1.0,0.6053789675858373,2.0,0.78,0.0228,0.3239192307705041,,0.3239192307705041,0.047642340350803246,1.0,0.2637094354009939,HOLD
00537,benign_idle_drop,train,True,694873.586018999,818.4191316197667,849.0436735560498,0.01878770764198709,1.3604965087977813e-06,0.0010080924444543229,16,,,0.001383786736626222,False,0.7986317162254423,0.02272751284018987,0,1.0,-0.09262529592804274,0.09736527080101404,0.001749092052911999,0.857,0.0007799885404461285,0.014022870112904345,-0.003477259832205731,1.000130734825843,-0.03714017454084456,0.0,0.17348664834357758,0.09297103967514951,1.0,0.6053789675858373,2.0,0.78,0.0228,0.3239192307705041,,0.3239192307705041,0.10080987627242549,1.0,0.2637094354009939,HOLD
00538,benign_idle_drop,flat,False,868056.4844483981,829.7408145436484,1046.1778777579154,0.02349111116297219,7.199140484025035e-06,0.0006334199099265411,14,,,0.0036808674162692925,True,0.0,0.0,0,0.25,-0.02475987614619569,0.025564646715717017,0.0012744144074367766,0.189,-0.0004399667750467058,0.015841322531155985,-0.0017076636073698553,1.0007442982433679,-0.06629160783531364,0.0,-0.04120076638466337,0.07867752005025501,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6670000000185,HOLD
00538,benign_idle_drop,flat,False,868056.4844483981,829.7408145436484,1046.1778777579154,0.02349111116297219,7.199140484025035e-06,0.0006334199099265411,14,,,0.0036808674162692925,True,0.0,0.0,0,0.5,-0.03869857679169336,0.03987823754106133,0.0012744144074367766,0.41350000000000003,-0.0004399667750467058,0.015841322531155985,-0.0023466957844156208,1.0007442982433679,-0.059112844189080596,0.0,-0.055092162364565045,0.05456873159186259,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6670000000185,HOLD
00538,benign_idle_drop,flat,False,868056.4844483981,829.7408145436484,1046.1778777579154,0.02349111116297219,7.199140484025035e-06,0.0006334199099265411,14,,,0.0036808674162692925,True,0.0,0.0,0,1.0,-0.06997849217450611,0.07375648763100583,0.0012744144074367766,0.838,-0.0004399667750467058,0.015841322531155985,-0.0038766782799942875,1.0007442982433679,-0.05461764770183022,0.0,0.007026334108503564,0.04980181268768514,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6670000000185,HOLD
00539,benign_idle_drop,flat,False,264606.6865576917,781.4961115016765,338.5898952833421,0.014604263074050846,4.855176355479983e-05,0.0006596284495067328,12,,,0.0031520754825068104,True,0.0,0.0,0,0.25,-0.028593426582911658,0.029411317127593248,0.001251420280466968,0.195,-0.0004526743243854179,0.01622673055891021,-0.001897692157809251,1.0007631812519762,-0.06412546220332081,0.0,0.06253112608360263,0.1096969482820706,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7580000000185008,HOLD
00539,benign_idle_drop,flat,False,264606.6865576917,781.4961115016765,338.5898952833421,0.014604263074050846,4.855176355479983e-05,0.0006596284495067328,12,,,0.0031520754825068104,True,0.0,0.0,0,0.5,-0.050665327038580496,0.05394806952059521,0.001251420280466968,0.428,-0.0004526743243854179,0.01622673055891021,-0.0026230955533191945,1.0007631812519762,-0.050770907757158444,0.0,0.07794816384617467,0.12442041404905964,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7580000000185008,HOLD
00539,benign_idle_drop,flat,False,264606.6865576917,781.4961115016765,338.5898952833421,0.014604263074050846,4.855176355479983e-05,0.0006596284495067328,12,,,0.0031520754825068104,True,0.0,0.0,0,1.0,-0.11261904833733315,0.12080958334735376,0.001251420280466968,0.8720000000000001,-0.0004526743243854179,0.01622673055891021,-0.004432467220287766,1.0007631812519762,-0.039011655925226915,0.0,0.06402459826163309,0.1027802467070735,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7580000000185008,HOLD
00540,benign_idle_drop,train,False,757931.2555698124,787.6774886226082,962.2355170962011,0.001968016745728162,3.075757672805579e-06,0.0010473520345462178,12,,,0.004775289470165176,True,1.1551372514314027,0.09511826989181696,0,0.25,-0.02308925358811243,0.024063226897946186,0.0014646247616142813,0.1505,0.000489306674916523,0.014543177047805191,-0.00042806035144366824,0.999690567527697,-0.017769764010243452,0.0,0.2035527107152815,0.09377112667789426,1.0,0.5406898620611568,2.0,1.1652,0.0952,0.29333633711522333,,0.29333633711522333,0.023699514434039833,1.0,0.2613714148349544,HOLD
00540,benign_idle_drop,train,False,757931.2555698124,787.6774886226082,962.2355170962011,0.001968016745728162,3.075757672805579e-06,0.0010473520345462178,12,,,0.004775289470165176,True,1.1551372514314027,0.09511826989181696,0,0.5,-0.03526028055226008,0.03647184982658995,0.0016273590842774762,0.397,0.000489306674916523,0.014543177047805191,-0.0007169054148569717,0.9996443061826527,-0.019771093988744312,0.0,0.33372772652374794,0.09785569307338002,1.0,0.5406898620611568,2.0,1.1652,0.0952,0.29333633711522333,,0.29333633711522333,0.03786405825863301,1.0,0.2613714148349544,HOLD
00540,benign_idle_drop,train,False,757931.2555698124,787.6774886226082,962.2355170962011,0.001968016745728162,3.075757672805579e-06,0.0010473520345462178,12,,,0.004775289470165176,True,1.1551372514314027,0.09511826989181696,0,1.0,-0.05917697810235667,0.062265500034092564,0.0016273590842774762,0.8285,0.000489306674916523,0.014543177047805191,-0.0015531690299590913,0.9996443061826527,-0.025810020358903094,0.0,0.13412838212358974,0.0859414583468534,1.0,0.5406898620611568,2.0,1.1652,0.0952,0.29333633711522333,,0.29333633711522333,0.07357911630568145,1.0,0.2613714148349544,HOLD
00541,benign_idle_drop,flat,False,114418.47763696531,796.4438034462964,143.6617086376521,0.00467523845244026,9.485231377576607e-06,0.0006721605608793266,14,,,0.0037024622391476623,False,0.0,0.0,0,0.25,-0.02408406149590066,0.02551935929546695,0.0010261482637829143,0.1835,0.0002319484261405121,0.014632864292896506,-0.0006469725553581387,1.000140404943247,-0.02579217705489478,0.0,0.042139535086111055,-0.13529768629270578,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.44450000001849954,HOLD
00541,benign_idle_drop,flat,False,114418.47763696531,796.4438034462964,143.6617086376521,0.00467523845244026,9.485231377576607e-06,0.0006721605608793266,14,,,0.0037024622391476623,False,0.0,0.0,0,0.5,-0.040948799687554,0.042525428481119,0.0010261482637831123,0.4145,0.0002319484261405121,0.014632864292896506,-0.00121852627544711,1.000140404943247,-0.029047941407692783,0.0,0.17686855469547955,-0.10253881972262183,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.44450000001849954,HOLD
00541,benign_idle_drop,flat,False,114418.47763696531,796.4438034462964,143.6617086376521,0.00467523845244026,9.485231377576607e-06,0.0006721605608793266,14,,,0.0037024622391476623,False,0.0,0.0,0,1.0,-0.07867372486145185,0.08241459492099838,0.0010261482637831123,0.8624999999999999,0.0002319484261405121,0.014632864292896506,-0.0023215889925133856,1.000140404943247,-0.029138702835225776,0.0,0.1272226384848206,-0.08684015981126494,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.44450000001849954,HOLD
00542,benign_idle_drop,train,False,571983.9279258625,767.1583377376861,745.5878399400783,0.0010385637929737296,2.1526048318710215e-06,0.0006499751921530604,14,,,0.0021363264621702535,True,2.3193890260168173,0.0,0,0.25,-0.06805371730931065,0.07005377008240223,0.001430481595170438,0.204,-0.00010097337315343469,0.030489084220835065,-0.0017692843862194144,1.000526880933292,-0.025621855783582247,0.0,0.7715400653100759,-0.025088546409851812,1.0,0.5692925041265422,1.0,2.3038000000000003,0.0,0.11443946308525144,,0.11443946308525144,0.0687451179066851,1.0,0.11193493935657273,HOLD
00542,benign_idle_drop,train,False,571983.9279258625,767.1583377376861,745.5878399400783,0.0010385637929737296,2.1526048318710215e-06,0.0006499751921530604,14,,,0.0021363264621702535,True,2.3193890260168173,0.0,0,0.5,-0.11802836148068863,0.12344642082092808,0.001502004242347703,0.41750000000000004,-0.00010097337315343469,0.030489084220835065,-0.002665171291916255,1.000526880933292,-0.02239106090987111,0.0,0.37056214944405735,0.006429749446470745,1.0,0.5692925041265422,1.0,2.3038000000000003,0.0,0.11443946308525144,,0.11443946308525144,0.12210523013848941,1.0,0.11193493935657273,HOLD
00542,benign_idle_drop,train,False,571983.9279258625,767.1583377376861,745.5878399400783,0.0010385637929737296,2.1526048318710215e-06,0.0006499751921530604,14,,,0.0021363264621702535,True,2.3193890260168173,0.0,0,1.0,-0.21699389445028813,0.22725156833930868,0.001502004242347703,0.819,-0.00010097337315343469,0.030489084220835065,-0.004442679986217092,1.000526880933292,-0.020379836772126715,0.0,0.7163376372069244,0.02024899986606635,1.0,0.5692925041265422,1.0,2.3038000000000003,0.0,0.11443946308525144,,0.11443946308525144,0.24679555682968515,1.0,0.11193493935657273,HOLD
