event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00543,benign_idle_drop,train,False,548205.135357954,832.646186077581,658.3890547081369,0.03165826998190695,9.1511472941166e-06,0.0009687975581373893,12,,,0.0042101065962887995,False,0.41215424072423645,0.0,0,0.25,-0.016764347971269966,0.01837416962092125,0.001850368673321155,0.1005,0.0010253897019168255,0.012730541169441122,-0.0002487245260444221,0.9994906990341498,-0.014001331568525949,0.0,0.04833666462559534,-0.10466358257414698,1.0,0.640409903676201,1.0,0.41140000000000004,0.0,0.48701504781152005,,0.48701504781152005,0.017967088014507755,1.0,0.9723981896863076,HOLD
00543,benign_idle_drop,train,False,548205.135357954,832.646186077581,658.3890547081369,0.03165826998190695,9.1511472941166e-06,0.0009687975581373893,12,,,0.0042101065962887995,False,0.41215424072423645,0.0,0,0.5,-0.02106738229624822,0.023231388981735518,0.001850368673321155,0.3265,0.0010253897019168255,0.012730541169441122,-0.0006552155806816813,0.9994906990341498,-0.029691586065152712,0.0,0.08391386870031639,-0.09940601828220665,1.0,0.640409903676201,1.0,0.41140000000000004,0.0,0.48701504781152005,,0.48701504781152005,0.024953158711937467,1.0,0.9723981896863076,HOLD
00543,benign_idle_drop,train,False,548205.135357954,832.646186077581,658.3890547081369,0.03165826998190695,9.1511472941166e-06,0.0009687975581373893,12,,,0.0042101065962887995,False,0.41215424072423645,0.0,0,1.0,-0.03226789992518689,0.033824754010958795,0.0019428882078446556,0.7875,0.0010253897019168255,0.012730541169441122,-0.0008335907713984387,0.9994906990341498,-0.02505690991234866,0.0,0.08659231593631239,-0.08341428790860515,1.0,0.640409903676201,1.0,0.41140000000000004,0.0,0.48701504781152005,,0.48701504781152005,0.05447233443421618,1.0,0.9723981896863076,HOLD
00544,benign_idle_drop,train,False,761584.2274047595,767.7179675766469,992.010425141867,0.0030484970668677876,1.7641193093073844e-05,0.0027635995514415485,12,,,0.00215399489861602,False,2.0141973477563777,0.0,0,0.25,-0.08462240649964652,0.09022515814040119,0.004898776593478789,0.221,-0.0006022132278913703,0.02681322898571655,-0.012112223047132298,1.0037207449525838,-0.141460904245693,0.0,-0.08438177093780798,0.17400038067688342,1.0,0.4919481494158579,1.0,2.0454,0.0,0.47222572601433255,,0.47222572601433255,0.08557494639282294,1.0,0.21613061934022681,HOLD
00544,benign_idle_drop,train,False,761584.2274047595,767.7179675766469,992.010425141867,0.0030484970668677876,1.7641193093073844e-05,0.0027635995514415485,12,,,0.00215399489861602,False,2.0141973477563777,0.0,0,0.5,-0.20600184272933672,0.22104063680329655,0.004898776593478789,0.3935,-0.0006022132278913703,0.02681322898571655,-0.020374704969862472,1.0037207449525838,-0.09842765021422163,0.0,0.19587851455592778,0.14121353480916882,1.0,0.4919481494158579,1.0,2.0454,0.0,0.47222572601433255,,0.47222572601433255,0.21393967517247361,1.0,0.21613061934022681,HOLD
00544,benign_idle_drop,train,False,761584.2274047595,767.7179675766469,992.010425141867,0.0030484970668677876,1.7641193093073844e-05,0.0027635995514415485,12,,,0.00215399489861602,False,2.0141973477563777,0.0,0,1.0,-0.4251243136878898,0.44089588057905227,0.004898776593478789,0.7125,-0.0006022132278913703,0.02681322898571655,-0.02665010831086988,1.0037207449525838,-0.06254068931253115,0.0,0.20375712397193352,0.24844717462081942,1.0,0.4919481494158579,1.0,2.0454,0.0,0.47222572601433255,,0.47222572601433255,0.5408352219585497,1.0,0.21613061934022681,HOLD
00545,benign_idle_drop,flat,False,342241.0536217086,773.4655718970174,442.47742376214785,0.014006535365580665,1.0917375584116783e-06,0.0009043284090682273,14,,,0.0016195760993202094,False,0.0,0.0,0,0.25,-0.03340126502727719,0.03456746687713631,0.0017182376574290724,0.2075,0.00020778049522765467,0.018001873404084812,-0.0011385873050491807,1.000138293125468,-0.033097251050110535,0.0,-0.02144641388550552,-0.006367538603802202,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31850000001849843,HOLD
00545,benign_idle_drop,flat,False,342241.0536217086,773.4655718970174,442.47742376214785,0.014006535365580665,1.0917375584116783e-06,0.0009043284090682273,14,,,0.0016195760993202094,False,0.0,0.0,0,0.5,-0.05834361339488886,0.061894086732018065,0.0017182376574290724,0.423,0.00020778049522765467,0.018001873404084812,-0.002469998143453894,1.000138293125468,-0.04162197079267555,0.0,-0.03476749512570966,0.00833489994703641,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31850000001849843,HOLD
00545,benign_idle_drop,flat,False,342241.0536217086,773.4655718970174,442.47742376214785,0.014006535365580665,1.0917375584116783e-06,0.0009043284090682273,14,,,0.0016195760993202094,False,0.0,0.0,0,1.0,-0.12231000206279381,0.13055760790007795,0.0017182376574290724,0.862,0.00020778049522765467,0.018001873404084812,-0.005268718316650135,1.000138293125468,-0.04272742055398813,0.0,-0.01690615369765094,-0.014265001651080437,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.31850000001849843,HOLD
00546,benign_idle_drop,flat,False,981199.3948400934,801.6808891563106,1223.9276351874973,0.0035747601486071545,2.902958263149003e-05,0.001749346561326651,12,,,0.0012638619831815444,False,0.0,0.0,0,0.25,-0.050506593303678626,0.0531988763375762,0.004060982837708604,0.2275,-0.0006032389567601094,0.014694738240143694,-0.015056655203322732,1.004247504941078,-0.2923248119818357,0.0,0.14484575293092306,0.18419193014521593,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20950000001850044,HOLD
00546,benign_idle_drop,flat,False,981199.3948400934,801.6808891563106,1223.9276351874973,0.0035747601486071545,2.902958263149003e-05,0.001749346561326651,12,,,0.0012638619831815444,False,0.0,0.0,0,0.5,-0.1437892590684219,0.15464825091290627,0.004060982837708604,0.375,-0.0006032389567601094,0.014694738240143694,-0.028655749646286567,1.004247504941078,-0.19791350429347074,0.0,0.33140265740828956,0.15455155229027248,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20950000001850044,HOLD
00546,benign_idle_drop,flat,False,981199.3948400934,801.6808891563106,1223.9276351874973,0.0035747601486071545,2.902958263149003e-05,0.001749346561326651,12,,,0.0012638619831815444,False,0.0,0.0,0,1.0,-0.4019771705603292,0.4277493729296552,0.004060982837708604,0.68,-0.0006032389567601094,0.014694738240143694,-0.0460114777129312,1.004247504941078,-0.11417886936114383,0.0,0.3655617312047511,0.25866700415649674,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20950000001850044,HOLD
00547,benign_idle_drop,train,False,907024.5439031634,807.7606518549057,1122.8877537180258,0.007012228075203359,7.71276566791756e-06,0.0009581922609604143,14,,,0.0013767092315022584,False,2.04714256899349,0.0,0,0.25,-0.049446520668101235,0.05174399345943552,0.0016096003422522377,0.208,-0.0006215388749836257,0.01784765477925483,-0.0035944844638562466,1.0015002615704571,-0.07125336725410958,0.0,0.1040736772888567,0.041595475023406984,1.0,0.5756480201592407,1.0,2.044,0.0,0.3600963796442431,,0.3600963796442431,0.049990944273307476,1.0,0.30657752344165345,HOLD
00547,benign_idle_drop,train,False,907024.5439031634,807.7606518549057,1122.8877537180258,0.007012228075203359,7.71276566791756e-06,0.0009581922609604143,14,,,0.0013767092315022584,False,2.04714256899349,0.0,0,0.5,-0.09864615590961126,0.10361817148753658,0.0018936500993149586,0.424,-0.0006215388749836257,0.01784765477925483,-0.005162865131169235,1.0015002615704571,-0.05181198495858139,0.0,0.17757868209648053,0.0726715880265798,1.0,0.5756480201592407,1.0,2.044,0.0,0.3600963796442431,,0.3600963796442431,0.10184169019741367,1.0,0.30657752344165345,HOLD
00547,benign_idle_drop,train,False,907024.5439031634,807.7606518549057,1122.8877537180258,0.007012228075203359,7.71276566791756e-06,0.0009581922609604143,14,,,0.0013767092315022584,False,2.04714256899349,0.0,0,1.0,-0.18847310978298576,0.1974840444426941,0.0018936500993149586,0.805,-0.0006215388749836257,0.01784765477925483,-0.007508293620698478,1.0015002615704571,-0.0396272253582482,0.0,0.3185966361108798,0.08133765972440632,1.0,0.5756480201592407,1.0,2.044,0.0,0.3600963796442431,,0.3600963796442431,0.22356481416261642,1.0,0.30657752344165345,HOLD
00548,benign_idle_drop,train,True,352148.7093130462,823.9271363143712,427.4027323438988,0.013927925342206082,3.460045071926177e-05,0.0039262615321597515,12,,,0.0046599149593723,False,0.5804890919710283,0.0,0,0.25,-0.034432068693055304,0.03922999473052411,0.006426201144461382,0.1405,0.001999904853573783,0.02216888545382351,-0.0023244205134134023,0.998343296005142,-0.0656021677297377,0.0,-0.11571733443017321,0.013583060473755145,1.0,0.6147513005640979,1.0,0.5810000000000001,0.0,0.4302822461882516,,0.4302822461882516,0.035789717375284094,1.0,0.7712700785638127,HOLD
00548,benign_idle_drop,train,True,352148.7093130462,823.9271363143712,427.4027323438988,0.013927925342206082,3.460045071926177e-05,0.0039262615321597515,12,,,0.0046599149593723,False,0.5804890919710283,0.0,0,0.5,-0.050077606380587475,0.053892594072379084,0.006426201144461382,0.3625,0.001999904853573783,0.02216888545382351,-0.0019782022698524304,0.998343296005142,-0.0387293455983925,0.0,-0.1125357632167114,-0.013261466872335429,1.0,0.6147513005640979,1.0,0.5810000000000001,0.0,0.4302822461882516,,0.4302822461882516,0.05442208144969545,1.0,0.7712700785638127,HOLD
00548,benign_idle_drop,train,True,352148.7093130462,823.9271363143712,427.4027323438988,0.013927925342206082,3.460045071926177e-05,0.0039262615321597515,12,,,0.0046599149593723,False,0.5804890919710283,0.0,0,1.0,-0.09630892448539899,0.10702190131722204,0.007602826908289551,0.8344999999999999,0.001999904853573783,0.02216888545382351,-0.004859674729505491,0.998343296005142,-0.0499406889471343,0.0,-0.07963518775213407,-0.014869741116454243,1.0,0.6147513005640979,1.0,0.5810000000000001,0.0,0.4302822461882516,,0.4302822461882516,0.12500056616048372,1.0,0.7712700785638127,HOLD
00549,benign_idle_drop,train,False,764439.4795802061,803.6863569739877,951.1664257415634,0.0018847668740123917,1.1723442780234659e-06,0.0006369801295886236,16,,,0.0017660019465177812,True,1.658974140836242,0.07277653135882545,0,0.25,-0.08343145160512384,0.08669987426983758,0.0012689882761870615,0.207,0.00037791708669062535,0.028693776424474883,-0.0031707378449884953,1.0008451661968474,-0.03755398947560052,0.0,0.9265590028491734,-0.060833594292078956,1.0,0.5707384505387714,2.0,1.6214000000000002,0.07300000000000001,0.1843145642081505,0.12269178022048521,0.12269178022048521,0.0837097386203731,1.0,0.10814795329938676,HOLD
00549,benign_idle_drop,train,False,764439.4795802061,803.6863569739877,951.1664257415634,0.0018847668740123917,1.1723442780234659e-06,0.0006369801295886236,16,,,0.0017660019465177812,True,1.658974140836242,0.07277653135882545,0,0.5,-0.15242623146901,0.15974736668049078,0.0013969985064770276,0.4125,0.00037791708669062535,0.028693776424474883,-0.005665809483321084,1.0008451661968474,-0.03692855797260131,0.0,0.8421087642795295,0.00017937550097029572,1.0,0.5707384505387714,2.0,1.6214000000000002,0.07300000000000001,0.1843145642081505,0.12269178022048521,0.12269178022048521,0.15354494296023752,1.0,0.10814795329938676,HOLD
00549,benign_idle_drop,train,False,764439.4795802061,803.6863569739877,951.1664257415634,0.0018847668740123917,1.1723442780234659e-06,0.0006369801295886236,16,,,0.0017660019465177812,True,1.658974140836242,0.07277653135882545,0,1.0,-0.29034825561351724,0.3044314476281823,0.0016084986914661392,0.7955,0.00037791708669062535,0.028693776424474883,-0.010372776989737804,1.0008451661968474,-0.03560267408464468,0.0,1.0148935918432769,0.06737428990598252,1.0,0.5707384505387714,2.0,1.6214000000000002,0.07300000000000001,0.1843145642081505,0.12269178022048521,0.12269178022048521,0.2971328876551214,1.0,0.10814795329938676,HOLD
00550,benign_idle_drop,train,False,177095.3000641212,829.5349014385441,213.4874611749428,0.035078429966888466,3.5843351663774726e-06,0.0012324649100255685,14,,,0.0018021779637993347,True,0.5549966520899697,0.03380821576107223,0,0.25,-0.024818873583423103,0.026477771765229856,0.0019303037275438567,0.1615,0.0010523475056458547,0.017861167126175963,-0.00038671410464265237,0.9993729562140006,-0.01497796189261101,0.0,-0.09554394792082897,-0.004696412761851783,1.0,0.6045995587801777,2.0,0.5618000000000001,0.033800000000000004,0.36279786875366504,0.19907401375338196,0.19907401375338196,0.025237496424536134,1.0,0.47036978079262326,HOLD
00550,benign_idle_drop,train,False,177095.3000641212,829.5349014385441,213.4874611749428,0.035078429966888466,3.5843351663774726e-06,0.0012324649100255685,14,,,0.0018021779637993347,True,0.5549966520899697,0.03380821576107223,0,0.5,-0.04007725994926563,0.04262955895474402,0.0022559032414059725,0.414,0.0010523475056458547,0.017861167126175963,-0.0006869615866337931,0.9993729562140006,-0.01672364679343892,0.0,-0.01699467417037232,-0.012408050631645014,1.0,0.6045995587801777,2.0,0.5618000000000001,0.033800000000000004,0.36279786875366504,0.19907401375338196,0.19907401375338196,0.041170328715673665,1.0,0.47036978079262326,HOLD
00550,benign_idle_drop,train,False,177095.3000641212,829.5349014385441,213.4874611749428,0.035078429966888466,3.5843351663774726e-06,0.0012324649100255685,14,,,0.0018021779637993347,True,0.5549966520899697,0.03380821576107223,0,1.0,-0.07667333461833574,0.08081709285953202,0.0023954418059791813,0.855,0.0010523475056458547,0.017861167126175963,-0.002538083079643016,0.9993729562140006,-0.03267637590319021,0.0,-0.03409620855988497,0.03963388404513227,1.0,0.6045995587801777,2.0,0.5618000000000001,0.033800000000000004,0.36279786875366504,0.19907401375338196,0.19907401375338196,0.08218517939291099,1.0,0.47036978079262326,HOLD
00551,benign_idle_drop,flat,False,630732.7606284978,766.6720660544223,822.6891112317181,0.013947480818249343,9.561199535716726e-06,0.00458188446825206,16,,,0.00498218985419075,True,0.0,0.0,0,0.25,-0.031219576094309694,0.036136213817631005,0.007236534296456988,0.1885,0.004093874286785786,0.013005916698939917,-0.001859065329413305,0.9980607955502793,-0.057699869295972366,0.0,0.0369573536425913,-0.010493578656212792,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.495500000018502,HOLD
00551,benign_idle_drop,flat,False,630732.7606284978,766.6720660544223,822.6891112317181,0.013947480818249343,9.561199535716726e-06,0.00458188446825206,16,,,0.00498218985419075,True,0.0,0.0,0,0.5,-0.051085407258830574,0.056580019691266595,0.007236534296456988,0.3595,0.004093874286785786,0.013005916698939917,-0.002234442669404166,0.9978762142869253,-0.04289959101789183,0.0,0.04423904179946107,0.056706591256902875,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.495500000018502,HOLD
00551,benign_idle_drop,flat,False,630732.7606284978,766.6720660544223,822.6891112317181,0.013947480818249343,9.561199535716726e-06,0.00458188446825206,16,,,0.00498218985419075,True,0.0,0.0,0,1.0,-0.09739621547486553,0.10677107554469187,0.007551165899825356,0.8260000000000001,0.004093874286785786,0.013005916698939917,-0.005026681789640045,0.9978762142869253,-0.05108612933313546,0.0,0.03034429000167365,0.04238467073764509,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.495500000018502,HOLD
00552,benign_idle_drop,train,False,223877.65446480282,815.2496392285304,274.61239317647284,0.012284320860651952,2.2724959558162428e-05,0.0016982817006662028,16,,,0.001802046852936269,False,0.4185047454219088,0.0,0,0.25,-0.018973942486206936,0.020070883527165614,0.0022270297772527137,0.1665,0.0009872985860409449,0.009260612438034069,-0.001130114750833379,0.9995492943628623,-0.056579453536215144,0.0,0.04280523948030951,-0.05199972388402729,1.0,0.6297248211835534,1.0,0.42100000000000004,0.0,0.4520818588437976,,0.4520818588437976,0.020146311635517066,1.0,0.6116364463140123,HOLD
00552,benign_idle_drop,train,False,223877.65446480282,815.2496392285304,274.61239317647284,0.012284320860651952,2.2724959558162428e-05,0.0016982817006662028,16,,,0.001802046852936269,False,0.4185047454219088,0.0,0,0.5,-0.03250787657440507,0.03551883854731639,0.002415361188847848,0.39399999999999996,0.0009872985860409449,0.009260612438034069,-0.001299385135005967,0.9995492943628623,-0.03877849830682795,0.0,0.13399322488794116,-0.027071593846010905,1.0,0.6297248211835534,1.0,0.42100000000000004,0.0,0.4520818588437976,,0.4520818588437976,0.03849684491248597,1.0,0.6116364463140123,HOLD
00552,benign_idle_drop,train,False,223877.65446480282,815.2496392285304,274.61239317647284,0.012284320860651952,2.2724959558162428e-05,0.0016982817006662028,16,,,0.001802046852936269,False,0.4185047454219088,0.0,0,1.0,-0.06503968809691313,0.07013666450088922,0.003121606760570672,0.8335,0.0009872985860409449,0.009260612438034069,-0.0022438883311330354,0.9995492943628623,-0.03397787596816225,0.0,0.10715268003808995,-0.020412495650575065,1.0,0.6297248211835534,1.0,0.42100000000000004,0.0,0.4520818588437976,,0.4520818588437976,0.13565016653213013,1.0,0.6116364463140123,HOLD
00553,benign_idle_drop,flat,False,230967.94463313348,784.3772352557489,294.46028550003183,0.00354115725869022,3.275838536980362e-05,0.002331615592014266,12,,,0.0013307983455781475,True,0.0,0.0,0,0.25,-0.050440744342129945,0.05521758202966127,0.0038530451897595334,0.1945,1.9333807370665806e-05,0.018754622534454174,-0.004708450201675923,1.0004752633043863,-0.09153153326009912,0.0,-0.012847149027548176,-0.21796252572766153,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26250000001849794,HOLD
00553,benign_idle_drop,flat,False,230967.94463313348,784.3772352557489,294.46028550003183,0.00354115725869022,3.275838536980362e-05,0.002331615592014266,12,,,0.0013307983455781475,True,0.0,0.0,0,0.5,-0.11990363725301804,0.12804954187620937,0.00394702506143127,0.429,1.9333807370665806e-05,0.018754622534454174,-0.009880574328936157,1.0004752633043863,-0.08172272194143204,0.0,0.0712732172073012,-0.18436168776046832,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26250000001849794,HOLD
00553,benign_idle_drop,flat,False,230967.94463313348,784.3772352557489,294.46028550003183,0.00354115725869022,3.275838536980362e-05,0.002331615592014266,12,,,0.0013307983455781475,True,0.0,0.0,0,1.0,-0.3046482396945269,0.32648138210370004,0.004510883563656506,0.7284999999999999,1.9333807370665806e-05,0.018754622534454174,-0.02008015601909187,1.0004752633043863,-0.06569694639550523,0.0,0.03333475506919413,-0.11682262868024765,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26250000001849794,HOLD
00554,benign_idle_drop,train,False,202125.14655793548,826.0147478076218,244.69919828236561,0.003825710122830736,3.39361192391726e-06,0.0007495713826791853,12,,,0.0019943793936586535,True,0.4803701164995338,0.04933953911247075,0,0.25,-0.030153638814834943,0.03134200992137082,0.0013406327446726656,0.2,0.0003397622149063238,0.017744187785937428,-0.000689297934587877,0.9998862236732122,-0.02212575996931834,0.0,0.08240699766122776,-0.15803065594754165,1.0,0.6261019092587854,2.0,0.48200000000000004,0.0492,0.23543430187896064,0.06817073161596177,0.06817073161596177,0.03044091592389343,1.0,0.22070875566004844,HOLD
00554,benign_idle_drop,train,False,202125.14655793548,826.0147478076218,244.69919828236561,0.003825710122830736,3.39361192391726e-06,0.0007495713826791853,12,,,0.0019943793936586535,True,0.4803701164995338,0.04933953911247075,0,0.5,-0.052572322496052294,0.055425466803571306,0.0013406327446726656,0.4105,0.0003397622149063238,0.017744187785937428,-0.0013767097736642865,0.9998862236732122,-0.025698153627103534,0.0,0.12304836248889203,-0.10606590243928125,1.0,0.6261019092587854,2.0,0.48200000000000004,0.0492,0.23543430187896064,0.06817073161596177,0.06817073161596177,0.0534341538232277,1.0,0.22070875566004844,HOLD
00554,benign_idle_drop,train,False,202125.14655793548,826.0147478076218,244.69919828236561,0.003825710122830736,3.39361192391726e-06,0.0007495713826791853,12,,,0.0019943793936586535,True,0.4803701164995338,0.04933953911247075,0,1.0,-0.10454877928289268,0.11048704677470862,0.0016279098537312095,0.86,0.0003397622149063238,0.017744187785937428,-0.0036330056176848615,0.9998862236732122,-0.034420157602653566,0.0,0.069636369689099,-0.12330870411045657,1.0,0.6261019092587854,2.0,0.48200000000000004,0.0492,0.23543430187896064,0.06817073161596177,0.06817073161596177,0.1079961045915944,1.0,0.22070875566004844,HOLD
00555,benign_idle_drop,flat,False,484203.54066173057,825.8959603443597,586.2766787960078,0.035850771001083644,1.5107236664790167e-05,0.001267085507702877,14,,,0.0010983302902227174,False,0.0,0.0,0,0.25,-0.03322602432094086,0.03474016773192872,0.0017738481811151773,0.202,0.00044684618842329773,0.014410683157801682,-0.001682155757187732,0.9999379219569174,-0.04914844158976775,0.0,-0.08625546468530591,-0.03169570218132548,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.44250000001849754,HOLD
00555,benign_idle_drop,flat,False,484203.54066173057,825.8959603443597,586.2766787960078,0.035850771001083644,1.5107236664790167e-05,0.001267085507702877,14,,,0.0010983302902227174,False,0.0,0.0,0,0.5,-0.06557342393980573,0.07037655989993583,0.0019532261163139504,0.4325,0.00044684618842329773,0.014410683157801682,-0.002826872201396179,0.9999379219569174,-0.04246247277220076,0.0,0.08675376654455925,0.06293553910400682,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.44250000001849754,HOLD
00555,benign_idle_drop,flat,False,484203.54066173057,825.8959603443597,586.2766787960078,0.035850771001083644,1.5107236664790167e-05,0.001267085507702877,14,,,0.0010983302902227174,False,0.0,0.0,0,1.0,-0.1601108156325879,0.1693333280572193,0.0019532261163139504,0.8069999999999999,0.00044684618842329773,0.014410683157801682,-0.005037240028467118,0.9999379219569174,-0.03126568510431049,0.0,0.057792338086924924,0.1239189405091131,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.44250000001849754,HOLD
00556,benign_idle_drop,flat,False,534402.2132129123,760.031152964975,703.1319849563317,0.006018939857905113,1.7788522881445053e-06,0.0044941444747142465,14,,,0.0012892512364381205,True,0.0,0.0,0,0.25,-0.08144800336802574,0.0848974394566782,0.009056676522580792,0.20049999999999998,0.004668169040533303,0.022069652139643757,-0.002679314686331306,0.9983779309572697,-0.03249702329808479,0.0,0.19069546646271213,-0.00027425862924445503,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10100000001850296,HOLD
00556,benign_idle_drop,flat,False,534402.2132129123,760.031152964975,703.1319849563317,0.006018939857905113,1.7788522881445053e-06,0.0044941444747142465,14,,,0.0012892512364381205,True,0.0,0.0,0,0.5,-0.1580838529710239,0.16580374292536623,0.009056676522580792,0.417,0.004668169040533303,0.022069652139643757,-0.005730846103961664,0.9983779309572697,-0.036024058991112703,0.0,0.21040691239221027,0.024292247335964592,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10100000001850296,HOLD
00556,benign_idle_drop,flat,False,534402.2132129123,760.031152964975,703.1319849563317,0.006018939857905113,1.7788522881445053e-06,0.0044941444747142465,14,,,0.0012892512364381205,True,0.0,0.0,0,1.0,-0.33777974757956264,0.35615649819797784,0.009056676522580792,0.8069999999999999,0.004668169040533303,0.022069652139643757,-0.010305448779247597,0.9983779309572697,-0.030419317721545193,0.0,0.25175925632382945,0.016141552403128142,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10100000001850296,HOLD
00557,benign_idle_drop,train,True,319753.50735165365,783.0438622597464,408.346866328654,0.010729541203326734,3.1656703152811925e-06,0.0007970492717810798,16,,,0.0028424107230138845,False,0.548689823811176,0.053596208035125645,0,0.25,-0.03295386068318136,0.03458549628480227,0.0012465631386958354,0.20249999999999999,0.0005444857200482624,0.018799659944944654,-0.0010015611311011748,0.9998603549308546,-0.029497709861231954,0.0,0.03278212121254967,0.11120125397021441,1.0,0.6181391678649829,2.0,0.5486,0.0538,0.47161684670877735,0.04700286211857829,0.04700286211857829,0.034501723227147174,1.0,0.40444047767351776,HOLD
00557,benign_idle_drop,train,True,319753.50735165365,783.0438622597464,408.346866328654,0.010729541203326734,3.1656703152811925e-06,0.0007970492717810798,16,,,0.0028424107230138845,False,0.548689823811176,0.053596208035125645,0,0.5,-0.05750781956542641,0.0601193354489212,0.0016069401260339847,0.419,0.0005444857200482624,0.018799659944944654,-0.0020703360546767786,0.9998603549308546,-0.035385629990220775,0.0,0.10043703045617705,-0.02079695376404981,1.0,0.6181391678649829,2.0,0.5486,0.0538,0.47161684670877735,0.04700286211857829,0.04700286211857829,0.06504036074801686,1.0,0.40444047767351776,HOLD
00557,benign_idle_drop,train,True,319753.50735165365,783.0438622597464,408.346866328654,0.010729541203326734,3.1656703152811925e-06,0.0007970492717810798,16,,,0.0028424107230138845,False,0.548689823811176,0.053596208035125645,0,1.0,-0.11752117241045576,0.12425227701702388,0.0016305786323062264,0.865,0.0005444857200482624,0.018799659944944654,-0.004453168966197892,0.9998603549308546,-0.03757277181477695,0.0,0.0798882425128099,-0.0024593035223044605,1.0,0.6181391678649829,2.0,0.5486,0.0538,0.47161684670877735,0.04700286211857829,0.04700286211857829,0.1798433599311118,1.0,0.40444047767351776,HOLD
00558,benign_idle_drop,train,False,198259.12271998776,788.513668786579,251.43397073266087,0.0022545766863181437,2.1437163631105912e-06,0.0006930505246814998,16,,,0.0023128419656761002,True,1.7655492399106631,0.1520310214079817,0,0.25,-0.0499675865061401,0.052086415420822436,0.0011916754314214514,0.204,0.0002385379237634955,0.020185050381834154,-0.001564564844749434,1.0002607164637112,-0.030697251959555704,0.0,0.2030895747154837,0.08802942036501739,1.0,0.5513548474709096,2.0,1.7578,0.15180000000000002,0.024377118572849188,0.07543148857826942,0.024377118572849188,0.05029258999992895,1.0,0.17640025716048058,HOLD
00558,benign_idle_drop,train,False,198259.12271998776,788.513668786579,251.43397073266087,0.0022545766863181437,2.1437163631105912e-06,0.0006930505246814998,16,,,0.0023128419656761002,True,1.7655492399106631,0.1520310214079817,0,0.5,-0.09249637957377212,0.09755362831778706,0.0011916754314214514,0.424,0.0002385379237634955,0.020185050381834154,-0.002536931186592621,1.0002607164637112,-0.027134004526783717,0.0,0.16237185451423677,0.09332913618529282,1.0,0.5513548474709096,2.0,1.7578,0.15180000000000002,0.024377118572849188,0.07543148857826942,0.024377118572849188,0.09377231595693414,1.0,0.17640025716048058,HOLD
00558,benign_idle_drop,train,False,198259.12271998776,788.513668786579,251.43397073266087,0.0022545766863181437,2.1437163631105912e-06,0.0006930505246814998,16,,,0.0023128419656761002,True,1.7655492399106631,0.1520310214079817,0,1.0,-0.18709895455577658,0.19720592054420447,0.0016671403589315697,0.8170000000000001,0.0002385379237634955,0.020185050381834154,-0.005485545886668858,1.0002607164637112,-0.029163085460117432,0.0,0.4173328764321031,0.061745787057654364,1.0,0.5513548474709096,2.0,1.7578,0.15180000000000002,0.024377118572849188,0.07543148857826942,0.024377118572849188,0.19559716416603518,1.0,0.17640025716048058,HOLD
00559,benign_idle_drop,flat,False,292689.0794781071,770.157036396742,380.0381813655598,0.03800885513093021,2.5805961872898036e-06,0.0022175088414628195,16,,,0.001711061792512947,True,0.0,0.0,0,0.25,-0.028140006465858812,0.03189431035902507,0.0045719331384815685,0.1225,0.0022640218310642913,0.01602684436322985,0.0002929305692224581,0.998744741008745,0.010052522451073001,0.0,0.18477790970127364,-0.049875488217381456,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.23200000001850213,HOLD
00559,benign_idle_drop,flat,False,292689.0794781071,770.157036396742,380.0381813655598,0.03800885513093021,2.5805961872898036e-06,0.0022175088414628195,16,,,0.001711061792512947,True,0.0,0.0,0,0.5,-0.047073997420043125,0.05045067701880366,0.0045719331384815685,0.41,0.0022640218310642913,0.01602684436322985,-0.00048112615555043675,0.998744741008745,-0.010008033060921297,0.0,0.10985200667905363,-0.03481975857145433,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.23200000001850213,HOLD
00559,benign_idle_drop,flat,False,292689.0794781071,770.157036396742,380.0381813655598,0.03800885513093021,2.5805961872898036e-06,0.0022175088414628195,16,,,0.001711061792512947,True,0.0,0.0,0,1.0,-0.09417468325730578,0.1007097306640208,0.0045719331384815685,0.8445,0.0022640218310642913,0.01602684436322985,-0.002088390305819171,0.998744741008745,-0.021942708232326715,0.0,0.16939562083673534,-0.0242920031143822,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.23200000001850213,HOLD
00560,benign_idle_drop,flat,False,135025.5719049855,766.146965528723,176.23977902438534,0.0015483512571599336,1.2238985813303732e-06,0.0038678755634815615,16,,,0.00318054341419008,False,0.0,0.0,0,0.25,-0.03642740274480427,0.04095571030917711,0.0073418988522937515,0.18000000000000002,0.0038850753578784946,0.01252359135699206,-0.000743005413303061,0.9978251142520124,-0.01985190953187918,0.0,0.005035246859155181,-0.0007358350341788902,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2910000000184987,HOLD
00560,benign_idle_drop,flat,False,135025.5719049855,766.146965528723,176.23977902438534,0.0015483512571599336,1.2238985813303732e-06,0.0038678755634815615,16,,,0.00318054341419008,False,0.0,0.0,0,0.5,-0.06585905804894723,0.07276423451207946,0.0073418988522937515,0.4095,0.0038850753578784946,0.01252359135699206,-0.003058485585812557,0.9978251142520124,-0.045745268854572446,0.0,-0.00950076065122057,0.055449644295290104,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2910000000184987,HOLD
00560,benign_idle_drop,flat,False,135025.5719049855,766.146965528723,176.23977902438534,0.0015483512571599336,1.2238985813303732e-06,0.0038678755634815615,16,,,0.00318054341419008,False,0.0,0.0,0,1.0,-0.12871236245544282,0.13944676744091378,0.0073418988522937515,0.8315,0.0038850753578784946,0.01252359135699206,-0.005533242076683558,0.9978251142520124,-0.04265778505564008,0.0,0.016608225434562782,0.034426078779845125,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2910000000184987,HOLD
00561,benign_idle_drop,train,True,116376.05396534318,823.8809574285348,141.2534819697394,0.01350590113707056,2.3889230180314653e-05,0.0009216626650980709,16,,,0.003969831113715015,False,2.51597282594482,0.021109070168259525,0,0.25,-0.02598561916957983,0.026625606482747432,0.0012346405582366227,0.1835,0.0007668165381459691,0.016603664824865274,-0.0006957208031708065,0.9997394993156588,-0.0257811688069427,0.0,0.13837308508189386,-0.05317972285116742,1.0,0.5829359288327596,2.0,2.523,0.021,0.418899057006592,0.0419079770525741,0.0419079770525741,0.026214257710307377,1.0,0.7509351007444209,HOLD
00561,benign_idle_drop,train,True,116376.05396534318,823.8809574285348,141.2534819697394,0.01350590113707056,2.3889230180314653e-05,0.0009216626650980709,16,,,0.003969831113715015,False,2.51597282594482,0.021109070168259525,0,0.5,-0.0408948789363801,0.04334918352897988,0.0014937581163588733,0.406,0.0007668165381459691,0.016603664824865274,-0.0011403300035757139,0.9997394993156588,-0.02721883992808223,0.0,0.163877929788816,-0.0421073212368959,1.0,0.5829359288327596,2.0,2.523,0.021,0.418899057006592,0.0419079770525741,0.0419079770525741,0.04271381678731876,1.0,0.7509351007444209,HOLD
00561,benign_idle_drop,train,True,116376.05396534318,823.8809574285348,141.2534819697394,0.01350590113707056,2.3889230180314653e-05,0.0009216626650980709,16,,,0.003969831113715015,False,2.51597282594482,0.021109070168259525,0,1.0,-0.08089351911204795,0.08533464842818399,0.0016004643838842137,0.8585,0.0007668165381459691,0.016603664824865274,-0.001918784537321277,0.9997394993156588,-0.023430236704029862,0.0,0.16851642262490557,-0.0684368633047262,1.0,0.5829359288327596,2.0,2.523,0.021,0.418899057006592,0.0419079770525741,0.0419079770525741,0.11009307672333515,1.0,0.7509351007444209,HOLD
00562,benign_idle_drop,flat,False,134544.07665071337,770.0901753565893,174.71210639508925,0.04417751652692941,2.0350567058897435e-06,0.0021345987213036905,12,,,0.0025861394388916274,False,0.0,0.0,0,0.25,-0.015877074501315733,0.01970775879564621,0.004342540844262576,0.0625,0.0020985968358707805,0.006356745713076891,-0.0014478576834978736,0.9995670795676426,-0.08578842757285919,0.0,0.09890840662523057,0.14932805771881724,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5795000000185027,HOLD
00562,benign_idle_drop,flat,False,134544.07665071337,770.0901753565893,174.71210639508925,0.04417751652692941,2.0350567058897435e-06,0.0021345987213036905,12,,,0.0025861394388916274,False,0.0,0.0,0,0.5,-0.022540567041754157,0.02677593577047989,0.004342540844262576,0.2985,0.0020985968358707805,0.006356745713076891,-0.0010557034263874879,0.9995670795676426,-0.044846134101824114,0.0,0.06025031468868164,0.16648523536404577,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5795000000185027,HOLD
00562,benign_idle_drop,flat,False,134544.07665071337,770.0901753565893,174.71210639508925,0.04417751652692941,2.0350567058897435e-06,0.0021345987213036905,12,,,0.0025861394388916274,False,0.0,0.0,0,1.0,-0.0471207370712497,0.05121427612236387,0.004342540844262576,0.8165,0.0020985968358707805,0.006356745713076891,-0.0022722133717898016,0.9995670795676426,-0.04721900598541251,0.0,0.02656718082921568,0.14756754791983107,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5795000000185027,HOLD
00563,benign_idle_drop,train,True,743295.2860632109,839.5390874850705,885.3611429693307,0.024773429701913353,2.8666697701566524e-05,0.0031114394874824005,16,,,0.001194710471295056,False,1.6266363384652869,0.0,0,0.25,-0.05386158680372478,0.05931846176607918,0.004852576819189611,0.20149999999999998,-0.0004147866117953167,0.024755477486045577,-0.00797899361942145,1.0026134476186084,-0.14543862261890908,0.0,-0.03273313303444136,-0.002204700515180446,1.0,0.6065876758267513,1.0,1.6282,0.0,0.04635142210698939,,0.04635142210698939,0.0546219780074063,1.0,0.2801538747929655,HOLD
00563,benign_idle_drop,train,True,743295.2860632109,839.5390874850705,885.3611429693307,0.024773429701913353,2.8666697701566524e-05,0.0031114394874824005,16,,,0.001194710471295056,False,1.6266363384652869,0.0,0,0.5,-0.11322052987673366,0.12239903743813181,0.006373359226552791,0.4235,-0.0004147866117953167,0.024755477486045577,-0.012556204307070176,1.0026134476186084,-0.1099294874627248,0.0,-0.06929488344234014,-0.008203925649610127,1.0,0.6065876758267513,1.0,1.6282,0.0,0.04635142210698939,,0.04635142210698939,0.11520567274564301,1.0,0.2801538747929655,HOLD
00563,benign_idle_drop,train,True,743295.2860632109,839.5390874850705,885.3611429693307,0.024773429701913353,2.8666697701566524e-05,0.0031114394874824005,16,,,0.001194710471295056,False,1.6266363384652869,0.0,0,1.0,-0.3043727762173342,0.32762057512785675,0.006373359226552791,0.776,-0.0004147866117953167,0.024755477486045577,-0.023311265997863605,1.0026134476186084,-0.0763370798360655,0.0,-0.06379348734615535,-0.026735527852139108,1.0,0.6065876758267513,1.0,1.6282,0.0,0.04635142210698939,,0.04635142210698939,0.31387476569083606,1.0,0.2801538747929655,HOLD
00564,benign_idle_drop,flat,False,406380.19750872295,824.0262157208102,493.16416123150304,0.012032562874108754,4.951986440687326e-06,0.004483578251598516,16,,,0.0024222915859525734,True,0.0,0.0,0,0.25,-0.030601716934588772,0.032539293403121415,0.00579890354202906,0.219,0.004870537669451618,0.006026087077405059,-0.0014385930352960328,0.9973453979224364,-0.04552262265603238,0.0,-0.05632750525201857,-0.04597497069027748,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00564,benign_idle_drop,flat,False,406380.19750872295,824.0262157208102,493.16416123150304,0.012032562874108754,4.951986440687326e-06,0.004483578251598516,16,,,0.0024222915859525734,True,0.0,0.0,0,0.5,-0.05375633794878336,0.06173410810287054,0.007341273282751477,0.42700000000000005,0.004870537669451618,0.006026087077405059,-0.00174262954874351,0.9973453979224364,-0.03182516607252823,0.0,-0.05113609259142769,-0.04289757307715792,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00564,benign_idle_drop,flat,False,406380.19750872295,824.0262157208102,493.16416123150304,0.012032562874108754,4.951986440687326e-06,0.004483578251598516,16,,,0.0024222915859525734,True,0.0,0.0,0,1.0,-0.10999897087217009,0.12019385815664747,0.007341273282751477,0.8350000000000001,0.004870537669451618,0.006026087077405059,-0.002283072052146098,0.9973453979224364,-0.02056840738438337,0.0,-0.007820719140153712,-0.03393763844015704,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24100000001849725,HOLD
00565,benign_idle_drop,train,True,322577.9591416425,826.4908927747726,390.298262160704,0.0017404897555946743,4.065109914001407e-05,0.0005549898636879615,12,,,0.0018986132085994335,False,0.726920056444849,0.11621450176403812,0,0.25,-0.0500514535546141,0.052629888095768775,0.0012318858782992322,0.211,-0.001951082947048625,0.021311598197617066,-0.0051642829534955005,1.0027252589979727,-0.1011583920518703,0.0,0.29445721435727795,0.04099522515523184,1.0,0.5533485420299961,2.0,0.7222000000000001,0.11560000000000001,0.4229425620364031,0.016290298477095178,0.016290298477095178,0.050430493258195305,1.0,0.5163588964101073,HOLD
00565,benign_idle_drop,train,True,322577.9591416425,826.4908927747726,390.298262160704,0.0017404897555946743,4.065109914001407e-05,0.0005549898636879615,12,,,0.0018986132085994335,False,0.726920056444849,0.11621450176403812,0,0.5,-0.09772347591221639,0.10384784453185668,0.0012318858782992322,0.4325,-0.001951082947048625,0.021311598197617066,-0.008055980294902853,1.0027252589979727,-0.08160146530969112,0.0,0.23570875596299207,0.18444499089972363,1.0,0.5533485420299961,2.0,0.7222000000000001,0.11560000000000001,0.4229425620364031,0.016290298477095178,0.016290298477095178,0.10009248090125918,1.0,0.5163588964101073,HOLD
00565,benign_idle_drop,train,True,322577.9591416425,826.4908927747726,390.298262160704,0.0017404897555946743,4.065109914001407e-05,0.0005549898636879615,12,,,0.0018986132085994335,False,0.726920056444849,0.11621450176403812,0,1.0,-0.2367852050905967,0.25366391973721,0.001421403775329695,0.8025,-0.001951082947048625,0.021311598197617066,-0.015401329007609989,1.0027252589979727,-0.06476992124780029,0.0,0.4605340402285626,0.1558200340930076,1.0,0.5533485420299961,2.0,0.7222000000000001,0.11560000000000001,0.4229425620364031,0.016290298477095178,0.016290298477095178,0.26426569502155794,1.0,0.5163588964101073,HOLD
00566,benign_idle_drop,train,False,110956.00434657486,828.0363655621734,133.9989509654497,0.007412416894241553,9.674730044451148e-06,0.0014885637909942539,12,,,0.003218155371056103,False,1.0599528866629988,0.0,0,0.25,-0.04159995305574512,0.04535409098827611,0.0023889187755344802,0.193,0.0012196920121190819,0.016023473969979656,-0.0011652626900723842,0.9987846418070462,-0.02735361441707585,0.0,0.16281297970360462,0.1564789922111834,1.0,0.629290464841802,1.0,1.059,0.0,0.24472741609206983,,0.24472741609206983,0.04221930247335818,1.0,0.35078333428550934,HOLD
00566,benign_idle_drop,train,False,110956.00434657486,828.0363655621734,133.9989509654497,0.007412416894241553,9.674730044451148e-06,0.0014885637909942539,12,,,0.003218155371056103,False,1.0599528866629988,0.0,0,0.5,-0.08134052106249448,0.08618693303095762,0.0023889187755344802,0.429,0.0012196920121190819,0.016023473969979656,-0.001202493863908437,0.9987846418070462,-0.014603913703628046,0.0,0.045528287557906236,0.11688277530077054,1.0,0.629290464841802,1.0,1.059,0.0,0.24472741609206983,,0.24472741609206983,0.08346400457668128,1.0,0.35078333428550934,HOLD
00566,benign_idle_drop,train,False,110956.00434657486,828.0363655621734,133.9989509654497,0.007412416894241553,9.674730044451148e-06,0.0014885637909942539,12,,,0.003218155371056103,False,1.0599528866629988,0.0,0,1.0,-0.17346013303659788,0.18254001972789657,0.0023889187755344802,0.824,0.0012196920121190819,0.016023473969979656,-0.0018909717197705736,0.9987846418070462,-0.010838990472246686,0.0,0.13240810973585102,0.07950129020409068,1.0,0.629290464841802,1.0,1.059,0.0,0.24472741609206983,,0.24472741609206983,0.18823604158779897,1.0,0.35078333428550934,HOLD
00567,benign_idle_drop,train,False,264581.25298664125,797.7035907565883,331.67865364088067,0.004171444837180422,4.777109143432115e-05,0.0013600722772634949,14,,,0.0017260957702241008,True,2.1795549912309946,0.023148077996906973,0,0.25,-0.05034073969725804,0.053540278445303804,0.0021314960518627173,0.20550000000000002,-0.0007197020213663404,0.0204333355627377,-0.005084030107498005,1.002140076278096,-0.09902526020227029,0.0,-0.10046079514641328,-0.008633877910057377,1.0,0.5586787166695136,2.0,2.1654,0.0926,0.10548356759363475,0.0666414686245644,0.0666414686245644,0.05059285025373641,1.0,0.38352191714885464,HOLD
00567,benign_idle_drop,train,False,264581.25298664125,797.7035907565883,331.67865364088067,0.004171444837180422,4.777109143432115e-05,0.0013600722772634949,14,,,0.0017260957702241008,True,2.1795549912309946,0.023148077996906973,0,0.5,-0.11251659481796143,0.12256178727412467,0.0025211239666786214,0.439,-0.0007197020213663404,0.0204333355627377,-0.008912190823098786,1.002140076278096,-0.07851002611019682,0.0,-0.04256173279024904,0.0045826492483119355,1.0,0.5586787166695136,2.0,2.1654,0.0926,0.10548356759363475,0.0666414686245644,0.0666414686245644,0.1131354160297696,1.0,0.38352191714885464,HOLD
00567,benign_idle_drop,train,False,264581.25298664125,797.7035907565883,331.67865364088067,0.004171444837180422,4.777109143432115e-05,0.0013600722772634949,14,,,0.0017260957702241008,True,2.1795549912309946,0.023148077996906973,0,1.0,-0.30953151777036025,0.33411849801118654,0.0031628647382095872,0.762,-0.0007197020213663404,0.0204333355627377,-0.017941233164037333,1.002140076278096,-0.057775884692338936,0.0,-0.11356908480039787,-0.026434938627222952,1.0,0.5586787166695136,2.0,2.1654,0.0926,0.10548356759363475,0.0666414686245644,0.0666414686245644,0.313359040539587,1.0,0.38352191714885464,HOLD
00568,benign_idle_drop,flat,False,165032.94464919736,838.6480931189982,196.7844987704281,0.01750767406546115,4.4973543300600085e-06,0.004545005568176184,14,,,0.0013391030755480183,True,0.0,0.0,0,0.25,-0.04605003601470312,0.050197377691512196,0.0064693774375812,0.201,0.004967243448830154,0.026654461441687486,5.368430156961092e-05,0.9961608244045471,0.001141004473468088,0.0,-0.0867922259724088,0.02453123416568608,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.36700000001849836,HOLD
00568,benign_idle_drop,flat,False,165032.94464919736,838.6480931189982,196.7844987704281,0.01750767406546115,4.4973543300600085e-06,0.004545005568176184,14,,,0.0013391030755480183,True,0.0,0.0,0,0.5,-0.0798891041830914,0.08804792739258527,0.0064693774375812,0.4105,0.004967243448830154,0.026654461441687486,0.0003608432138685965,0.9961608244045471,0.004460961924511276,0.0,-0.004797874909021391,0.03779415350896686,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.36700000001849836,HOLD
00568,benign_idle_drop,flat,False,165032.94464919736,838.6480931189982,196.7844987704281,0.01750767406546115,4.4973543300600085e-06,0.004545005568176184,14,,,0.0013391030755480183,True,0.0,0.0,0,1.0,-0.1605367985045077,0.17186857104511802,0.0064693774375812,0.8075,0.004967243448830154,0.026654461441687486,-0.0007720438211476754,0.9956146319648742,-0.004779368096280127,0.0,0.0003575490608151421,0.04345677260502439,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.36700000001849836,HOLD
00569,benign_idle_drop,train,True,112468.50886971664,802.3400202726336,140.17561884984877,0.005653282680271822,7.88568772246948e-06,0.000970005829993336,14,,,0.00457000204556924,True,1.2137354192106495,0.06685195158349576,0,0.25,-0.03042655446270047,0.031906512657201805,0.0018844562117238605,0.174,0.0008537261265648025,0.017805940726775108,-0.0001986714292528006,0.9995611655280566,-0.006321769365095356,0.0,0.020310316202726584,0.11074319001831948,1.0,0.5976087829841015,2.0,1.2108,0.0668,0.11448050875924931,,0.11448050875924931,0.03064567645527743,1.0,0.44845196767706597,HOLD
00569,benign_idle_drop,train,True,112468.50886971664,802.3400202726336,140.17561884984877,0.005653282680271822,7.88568772246948e-06,0.000970005829993336,14,,,0.00457000204556924,True,1.2137354192106495,0.06685195158349576,0,0.5,-0.0478809117811862,0.0505100620814285,0.0018844562117238605,0.4105,0.0008537261265648025,0.017805940726775108,-0.0001094837961234216,0.9995343974744667,-0.0022398067493814813,0.0,0.042190406420774755,0.1762402988517712,1.0,0.5976087829841015,2.0,1.2108,0.0668,0.11448050875924931,,0.11448050875924931,0.048779314944258724,1.0,0.44845196767706597,HOLD
00569,benign_idle_drop,train,True,112468.50886971664,802.3400202726336,140.17561884984877,0.005653282680271822,7.88568772246948e-06,0.000970005829993336,14,,,0.00457000204556924,True,1.2137354192106495,0.06685195158349576,0,1.0,-0.0747065058222426,0.07883171637084278,0.0019282811545132139,0.796,0.0008537261265648025,0.017805940726775108,-0.00045639251073865457,0.9995343974744667,-0.006028445056099343,0.0,0.09490016383279108,0.16143280812872357,1.0,0.5976087829841015,2.0,1.2108,0.0668,0.11448050875924931,,0.11448050875924931,0.08032700847169202,1.0,0.44845196767706597,HOLD
00570,benign_idle_drop,train,False,111518.82432896631,798.7561851253311,139.61560036179017,0.016702293377852076,2.514579356170403e-05,0.0010868468257744582,14,,,0.004198410925693619,True,0.395368517121746,0.05898659029042852,0,0.25,-0.01945374840679722,0.021217941760163887,0.002508118171672789,0.09000000000000001,0.0005330349634682008,0.013715401815215094,-0.0008409366478836542,0.9997907247262827,-0.041114060423476845,0.0,0.03265831408933721,-0.057066874268883065,1.0,0.6321927910823084,2.0,0.3936,0.0618,0.08856072154944483,,0.08856072154944483,0.019606414877567296,1.0,1.1212071937733992,HOLD
00570,benign_idle_drop,train,False,111518.82432896631,798.7561851253311,139.61560036179017,0.016702293377852076,2.514579356170403e-05,0.0010868468257744582,14,,,0.004198410925693619,True,0.395368517121746,0.05898659029042852,0,0.5,-0.026068743551762755,0.027619086357760593,0.002508118171672789,0.3705,0.0005330349634682008,0.013715401815215094,-0.0012103955390426622,0.9997907247262827,-0.04471561588102745,0.0,-0.10137049581900824,-0.03833869954703001,1.0,0.6321927910823084,2.0,0.3936,0.0618,0.08856072154944483,,0.08856072154944483,0.026483124753077472,1.0,1.1212071937733992,HOLD
00570,benign_idle_drop,train,False,111518.82432896631,798.7561851253311,139.61560036179017,0.016702293377852076,2.514579356170403e-05,0.0010868468257744582,14,,,0.004198410925693619,True,0.395368517121746,0.05898659029042852,0,1.0,-0.04264456198268034,0.04548124376872419,0.002508118171672789,0.8254999999999999,0.0005330349634682008,0.013715401815215094,-0.0017551851075982212,0.9997907247262827,-0.04021543642240559,0.0,-0.025091359074746085,-0.027713537528605434,1.0,0.6321927910823084,2.0,0.3936,0.0618,0.08856072154944483,,0.08856072154944483,0.044193049457308016,1.0,1.1212071937733992,HOLD
00571,benign_idle_drop,flat,False,934714.4594457131,811.6457962800168,1151.6285351686065,0.009214605636547041,1.2431792159657219e-06,0.0008571711589265146,14,,,0.0035559814872840032,True,0.0,0.0,0,0.25,-0.037846321427323075,0.039452630423986494,0.0012027062186145518,0.20049999999999998,0.0001902235249127278,0.017445412079670757,-0.0018448413255739745,1.000407382797801,-0.04749075994300919,0.0,-0.09063105572049208,-0.03783665431002037,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2570000000184994,HOLD
00571,benign_idle_drop,flat,False,934714.4594457131,811.6457962800168,1151.6285351686065,0.009214605636547041,1.2431792159657219e-06,0.0008571711589265146,14,,,0.0035559814872840032,True,0.0,0.0,0,0.5,-0.06729078106861935,0.07089646842201623,0.0014339938376174998,0.423,0.0001902235249127278,0.017445412079670757,-0.003218582151815143,1.000407382797801,-0.04713055117324072,0.0,-0.12719295195582378,-0.04181276891138526,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2570000000184994,HOLD
00571,benign_idle_drop,flat,False,934714.4594457131,811.6457962800168,1151.6285351686065,0.009214605636547041,1.2431792159657219e-06,0.0008571711589265146,14,,,0.0035559814872840032,True,0.0,0.0,0,1.0,-0.13518721116850715,0.14260785453138186,0.0014339938376174998,0.8555,0.0001902235249127278,0.017445412079670757,-0.006709474786133204,1.000407382797801,-0.0492665554170974,0.0,0.05874870351940229,-0.09923435199218186,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2570000000184994,HOLD
00572,benign_idle_drop,flat,False,761648.7315932332,815.2985579069137,934.1960981123113,0.014778861444688214,7.63491314679374e-06,0.0006900849804716203,12,,,0.0015924164820989978,False,0.0,0.0,0,0.25,-0.051619606154643,0.05407228997907915,0.0011917781442645293,0.2125,-0.00022073958904313853,0.02002716621800756,-0.003314924516529905,1.000938350575178,-0.06299789676851099,0.0,0.46818181591189073,0.10549722506084376,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2160000000185,HOLD
