event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00572,benign_idle_drop,flat,False,761648.7315932332,815.2985579069137,934.1960981123113,0.014778861444688214,7.63491314679374e-06,0.0006900849804716203,12,,,0.0015924164820989978,False,0.0,0.0,0,0.5,-0.10797719233570352,0.11517076846813831,0.00135068451020972,0.432,-0.00022073958904313853,0.02002716621800756,-0.005790206662010376,1.000938350575178,-0.05313227968081324,0.0,0.5444491804798758,0.06887025363463856,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2160000000185,HOLD
00572,benign_idle_drop,flat,False,761648.7315932332,815.2985579069137,934.1960981123113,0.014778861444688214,7.63491314679374e-06,0.0006900849804716203,12,,,0.0015924164820989978,False,0.0,0.0,0,1.0,-0.2447448175406791,0.26013067526149924,0.0013506845102099637,0.7845000000000001,-0.00022073958904313853,0.02002716621800756,-0.011545341167086427,1.000938350575178,-0.046981015846551,0.0,0.6079194783078147,0.0452376160956073,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.2160000000185,HOLD
00573,benign_idle_drop,train,True,108698.2416095106,814.6773002497183,133.42490526763413,0.01066821636499184,3.332437220051681e-06,0.000600356875110468,14,,,0.0011296545008524896,True,2.0052726403772545,0.0,0,0.25,-0.029313901314563597,0.030644801631577585,0.001080490001726885,0.196,0.0001594485184525241,0.01606885089974056,-0.0010494237798311997,1.000107345635372,-0.03461856555319156,0.0,-0.06884346350488765,0.035802301759449234,1.0,0.5841055705591187,1.0,2.004,0.0,0.45788182148674217,,0.45788182148674217,0.02944101509447559,1.0,0.3468990679929007,HOLD
00573,benign_idle_drop,train,True,108698.2416095106,814.6773002497183,133.42490526763413,0.01066821636499184,3.332437220051681e-06,0.000600356875110468,14,,,0.0011296545008524896,True,2.0052726403772545,0.0,0,0.5,-0.052048672482258584,0.05489215827716265,0.001080490001726885,0.428,0.0001594485184525241,0.01606885089974056,-0.0019628899774940746,1.000107345635372,-0.03700167950763587,0.0,-0.039639222865047875,0.022768442130870856,1.0,0.5841055705591187,1.0,2.004,0.0,0.45788182148674217,,0.45788182148674217,0.05257831895001063,1.0,0.3468990679929007,HOLD
00573,benign_idle_drop,train,True,108698.2416095106,814.6773002497183,133.42490526763413,0.01066821636499184,3.332437220051681e-06,0.000600356875110468,14,,,0.0011296545008524896,True,2.0052726403772545,0.0,0,1.0,-0.10849075558136868,0.11393746111305669,0.001080490001726885,0.848,0.0001594485184525241,0.01606885089974056,-0.004678859237162982,1.000107345635372,-0.04273291578197084,0.0,0.056746482417379465,0.020235193718810916,1.0,0.5841055705591187,1.0,2.004,0.0,0.45788182148674217,,0.45788182148674217,0.11302454901565488,1.0,0.3468990679929007,HOLD
00574,benign_idle_drop,train,True,517451.9187674978,837.3859797588581,617.9371655070083,0.0010273349317215434,3.3962278659106904e-06,0.0009550581009587656,14,,,0.0016349334273578074,True,0.4999788643110391,0.0,0,0.25,-0.0850321116741874,0.08814490178437853,0.001832273048876908,0.20450000000000002,5.9005769185993614e-05,0.02816159444182671,-0.003836796088992246,1.00071980903608,-0.04459725577261888,0.0,0.7722189005548177,0.13251396165920723,1.0,0.5999874640333569,1.0,0.5024000000000001,0.0,0.01606488854461796,,0.01606488854461796,0.08535323072570386,1.0,0.12383922721803664,HOLD
00574,benign_idle_drop,train,True,517451.9187674978,837.3859797588581,617.9371655070083,0.0010273349317215434,3.3962278659106904e-06,0.0009550581009587656,14,,,0.0016349334273578074,True,0.4999788643110391,0.0,0,0.5,-0.15773866923222607,0.16506256962773178,0.001832273048876908,0.40900000000000003,5.9005769185993614e-05,0.02816159444182671,-0.0069671368884279055,1.00071980903608,-0.04389060915104033,0.0,0.5737839581455049,0.038260685673878914,1.0,0.5999874640333569,1.0,0.5024000000000001,0.0,0.01606488854461796,,0.01606488854461796,0.1589853699219274,1.0,0.12383922721803664,HOLD
00574,benign_idle_drop,train,True,517451.9187674978,837.3859797588581,617.9371655070083,0.0010273349317215434,3.3962278659106904e-06,0.0009550581009587656,14,,,0.0016349334273578074,True,0.4999788643110391,0.0,0,1.0,-0.3001154440135403,0.31498778132065397,0.001832273048876908,0.7925,5.9005769185993614e-05,0.02816159444182671,-0.012991403171355251,1.00071980903608,-0.043144260547363575,0.0,0.762637524290108,0.11378825214099006,1.0,0.5999874640333569,1.0,0.5024000000000001,0.0,0.01606488854461796,,0.01606488854461796,0.30752009218039794,1.0,0.12383922721803664,HOLD
00575,benign_idle_drop,flat,False,210922.64207382782,794.53884704452,265.46548712930246,0.0010310869308426402,1.5841681344656557e-05,0.002307954258952858,16,,,0.002411830764995064,False,0.0,0.0,0,0.25,-0.08698041789099821,0.09287379963751052,0.003811175402153653,0.20049999999999998,0.0011139430218220802,0.026109435915358827,-0.002197048780116939,0.9995352570298808,-0.024972020283410494,0.0,0.12669452285946994,0.02659381163041284,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19100000001850276,HOLD
00575,benign_idle_drop,flat,False,210922.64207382782,794.53884704452,265.46548712930246,0.0010310869308426402,1.5841681344656557e-05,0.002307954258952858,16,,,0.002411830764995064,False,0.0,0.0,0,0.5,-0.14433115371118035,0.14990381930914812,0.003811175402153653,0.3745,0.0011139430218220802,0.026109435915358827,-0.0020926410932642645,0.9995352570298808,-0.014399122554431886,0.0,0.42045102269333195,0.03726723455319429,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19100000001850276,HOLD
00575,benign_idle_drop,flat,False,210922.64207382782,794.53884704452,265.46548712930246,0.0010310869308426402,1.5841681344656557e-05,0.002307954258952858,16,,,0.002411830764995064,False,0.0,0.0,0,1.0,-0.23819685352358672,0.252658948285164,0.00531291017284829,0.8175,0.0011139430218220802,0.026109435915358827,-0.004459552765965614,0.9995352570298808,-0.018643860486759565,0.0,0.5986124829862594,0.0428132282949172,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.19100000001850276,HOLD
00576,benign_idle_drop,train,False,403513.42717935285,813.655816265318,495.92643365038595,0.006428008001626775,1.0902479800342586e-05,0.0029161235733618754,12,,,0.003563678881683101,True,1.0382185744640333,0.0,0,0.25,-0.03938276035273182,0.0459716772475197,0.005947869089491869,0.187,0.0026926704616678843,0.02100006923256659,-0.0015294433664033186,0.9994046031617014,-0.037873670671446674,0.0,0.09386462849194716,0.06804882078252376,1.0,0.6093701726088784,1.0,1.0372000000000001,0.0,0.23323454697851753,,0.23323454697851753,0.039665991335043276,1.0,0.43156383134324017,HOLD
00576,benign_idle_drop,train,False,403513.42717935285,813.655816265318,495.92643365038595,0.006428008001626775,1.0902479800342586e-05,0.0029161235733618754,12,,,0.003563678881683101,True,1.0382185744640333,0.0,0,0.5,-0.058320584305916266,0.06254074048035611,0.005947869089491869,0.38949999999999996,0.0026926704616678843,0.02100006923256659,-0.0018816142631257345,0.9990795615744655,-0.03171941553074139,0.0,0.0715260417271558,0.11288550281384017,1.0,0.6093701726088784,1.0,1.0372000000000001,0.0,0.23323454697851753,,0.23323454697851753,0.0595479206138161,1.0,0.43156383134324017,HOLD
00576,benign_idle_drop,train,False,403513.42717935285,813.655816265318,495.92643365038595,0.006428008001626775,1.0902479800342586e-05,0.0029161235733618754,12,,,0.003563678881683101,True,1.0382185744640333,0.0,0,1.0,-0.09580041846060966,0.10275966458000442,0.005947869089491869,0.7485,0.0026926704616678843,0.02100006923256659,-0.0025301122883540257,0.9990795615744655,-0.026137410649558164,0.0,0.0831129521287957,0.06108049968703621,1.0,0.6093701726088784,1.0,1.0372000000000001,0.0,0.23323454697851753,,0.23323454697851753,0.1040141384854186,1.0,0.43156383134324017,HOLD
00577,benign_idle_drop,flat,False,342416.4162555925,800.1670559489801,427.9311597620004,0.01960173829336989,2.052986330469061e-05,0.004203897872467036,14,,,0.004291402410323111,False,0.0,0.0,0,0.25,-0.028200383471679424,0.03568493375709642,0.005571159803606073,0.05,0.0032656429384415064,0.02841985434770965,-0.0007101180299301955,0.997987803221294,-0.024318791245290242,0.0,-0.02537180433947462,0.12269051834144301,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6955000000185008,HOLD
00577,benign_idle_drop,flat,False,342416.4162555925,800.1670559489801,427.9311597620004,0.01960173829336989,2.052986330469061e-05,0.004203897872467036,14,,,0.004291402410323111,False,0.0,0.0,0,0.5,-0.04718685643879221,0.05194672314273464,0.005571159803606073,0.383,0.0032656429384415064,0.02841985434770965,-0.0017831118171674951,0.997987803221294,-0.037004111679964743,0.0,-0.018811612880094968,0.12686799537036772,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6955000000185008,HOLD
00577,benign_idle_drop,flat,False,342416.4162555925,800.1670559489801,427.9311597620004,0.01960173829336989,2.052986330469061e-05,0.004203897872467036,14,,,0.004291402410323111,False,0.0,0.0,0,1.0,-0.08783697604477803,0.09321286582830388,0.005571166935028206,0.8109999999999999,0.0032656429384415064,0.02841985434770965,-0.003160755599014872,0.997987803221294,-0.03557927948179711,0.0,-0.09491621447440271,0.11574702230656178,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6955000000185008,HOLD
00578,benign_idle_drop,train,False,193506.8438186998,787.8085084266465,245.62675034464593,0.006690756500617432,2.8770294233613564e-06,0.001602050126886825,12,,,0.0021826748943687144,True,2.2686707498654903,0.19250238405471534,0,0.25,-0.02391124942391192,0.025485909203070433,0.0024863060588108045,0.1775,0.0015696115635969513,0.012564644381055135,-0.0005156395435964039,0.9990413515063,-0.020699063897672253,0.0,-0.10241469045901878,-0.038908270083361986,1.0,0.5549370311019225,2.0,2.269,0.19260000000000002,0.0364537241136178,,0.0364537241136178,0.024099604437534457,1.0,0.20962532247459364,HOLD
00578,benign_idle_drop,train,False,193506.8438186998,787.8085084266465,245.62675034464593,0.006690756500617432,2.8770294233613564e-06,0.001602050126886825,12,,,0.0021826748943687144,True,2.2686707498654903,0.19250238405471534,0,0.5,-0.042654243083722836,0.04477363281189807,0.0024863060588108045,0.40850000000000003,0.0015696115635969513,0.012564644381055135,-0.0007301847878273343,0.9990413515063,-0.016726547896545596,0.0,-0.03972627539118834,0.00043884187572571756,1.0,0.5549370311019225,2.0,2.269,0.19260000000000002,0.0364537241136178,,0.0364537241136178,0.04314396829340634,1.0,0.20962532247459364,HOLD
00578,benign_idle_drop,train,False,193506.8438186998,787.8085084266465,245.62675034464593,0.006690756500617432,2.8770294233613564e-06,0.001602050126886825,12,,,0.0021826748943687144,True,2.2686707498654903,0.19250238405471534,0,1.0,-0.0852411191015634,0.09039361593357889,0.0024863060588108045,0.8540000000000001,0.0015696115635969513,0.012564644381055135,-0.0021083624222587626,0.9990413515063,-0.02444729897087504,0.0,-0.045120230453806816,0.046702772874725476,1.0,0.5549370311019225,2.0,2.269,0.19260000000000002,0.0364537241136178,,0.0364537241136178,0.08780276965069732,1.0,0.20962532247459364,HOLD
00579,benign_idle_drop,train,True,229262.6835104158,799.2234649448214,286.85679733670503,0.00191701126130119,1.0344739611157753e-06,0.0039485846646519695,14,,,0.0023117954271482896,False,1.640390412961721,0.0,0,0.25,-0.06901310358497544,0.07330424000502613,0.00684437683295289,0.195,0.0043078089786400585,0.029712308979751592,-0.0019296772105964906,0.9977485700799836,-0.027561657915284768,0.0,0.11975208566246019,0.19908494163991536,1.0,0.6234297942861847,1.0,1.6432,0.0,0.2028315206699327,,0.2028315206699327,0.07202077183121089,1.0,0.1169676413610432,HOLD
00579,benign_idle_drop,train,True,229262.6835104158,799.2234649448214,286.85679733670503,0.00191701126130119,1.0344739611157753e-06,0.0039485846646519695,14,,,0.0023117954271482896,False,1.640390412961721,0.0,0,0.5,-0.12862020353382536,0.13928017511442814,0.00684437683295289,0.397,0.0043078089786400585,0.029712308979751592,-0.001857961212920876,0.9977485700799836,-0.014333885939594495,0.0,0.12126217060309596,0.18021256947129322,1.0,0.6234297942861847,1.0,1.6432,0.0,0.2028315206699327,,0.2028315206699327,0.14040024148772665,1.0,0.1169676413610432,HOLD
00579,benign_idle_drop,train,True,229262.6835104158,799.2234649448214,286.85679733670503,0.00191701126130119,1.0344739611157753e-06,0.0039485846646519695,14,,,0.0023117954271482896,False,1.640390412961721,0.0,0,1.0,-0.24527725120144414,0.26126431866022515,0.00684437683295289,0.8019999999999999,0.0043078089786400585,0.029712308979751592,-0.003941341498354947,0.9977485700799836,-0.016003676665739215,0.0,0.21422372940671766,0.12755562740958643,1.0,0.6234297942861847,1.0,1.6432,0.0,0.2028315206699327,,0.2028315206699327,0.31809756846310455,1.0,0.1169676413610432,HOLD
00580,benign_idle_drop,train,True,649735.0736667793,818.7016360295836,793.6164349417537,0.02835292993880702,2.8032579496066058e-06,0.0022065576956008795,12,,,0.0013633712945040869,True,2.276842033809798,0.0,0,0.25,-0.04297951043833001,0.0464763491622462,0.004890063751291162,0.20149999999999998,0.001446527578943266,0.012957175394817486,-0.0016229241460011085,0.9995683397010793,-0.036901823822637674,0.0,-0.026229767177483952,0.08495390060304622,1.0,0.6044557058212499,1.0,2.2744,0.0,0.0492791073166261,,0.0492791073166261,0.043424059590966714,1.0,0.17541546093191585,HOLD
00580,benign_idle_drop,train,True,649735.0736667793,818.7016360295836,793.6164349417537,0.02835292993880702,2.8032579496066058e-06,0.0022065576956008795,12,,,0.0013633712945040869,True,2.276842033809798,0.0,0,0.5,-0.09023752595022064,0.09484351692492501,0.004890063751291162,0.422,0.001446527578943266,0.012957175394817486,-0.0027174389426652948,0.9995683397010793,-0.029784224356849992,0.0,0.03554950379434276,0.061059553581385255,1.0,0.6044557058212499,1.0,2.2744,0.0,0.0492791073166261,,0.0492791073166261,0.09139335913060982,1.0,0.17541546093191585,HOLD
00580,benign_idle_drop,train,True,649735.0736667793,818.7016360295836,793.6164349417537,0.02835292993880702,2.8032579496066058e-06,0.0022065576956008795,12,,,0.0013633712945040869,True,2.276842033809798,0.0,0,1.0,-0.207367656545743,0.22225189972015486,0.004890063751291162,0.78,0.001446527578943266,0.012957175394817486,-0.005216448566909348,0.9995683397010793,-0.025034828597614814,0.0,0.07064274756519967,0.0071152597205487314,1.0,0.6044557058212499,1.0,2.2744,0.0,0.0492791073166261,,0.0492791073166261,0.21519176162411377,1.0,0.17541546093191585,HOLD
00581,benign_idle_drop,train,True,419175.6119236703,839.3836413314573,499.3850145313298,0.004096945314319446,2.8395726144817332e-05,0.0015378299319557228,14,,,0.0010397472006237675,True,0.419740421013147,0.0,0,0.25,-0.031271654556222744,0.032491568757301574,0.0026753456511091527,0.1875,-0.0002212517845668383,0.01821574727749741,-0.003283845034240286,1.0011810496243536,-0.10175632701196853,0.0,0.13450735273545336,-0.20148027971403062,1.0,0.6063713070964469,1.0,0.4184,0.0,0.07146032504482935,,0.07146032504482935,0.03185277474318921,1.0,0.4499474683758997,HOLD
00581,benign_idle_drop,train,True,419175.6119236703,839.3836413314573,499.3850145313298,0.004096945314319446,2.8395726144817332e-05,0.0015378299319557228,14,,,0.0010397472006237675,True,0.419740421013147,0.0,0,0.5,-0.055771795869194736,0.05888320061116709,0.0026753456511091527,0.4105,-0.0002212517845668383,0.01821574727749741,-0.004402851250760535,1.0011810496243536,-0.0775534961216471,0.0,0.07614094960463404,-0.14444736392299617,1.0,0.6063713070964469,1.0,0.4184,0.0,0.07146032504482935,,0.07146032504482935,0.05804145454883808,1.0,0.4499474683758997,HOLD
00581,benign_idle_drop,train,True,419175.6119236703,839.3836413314573,499.3850145313298,0.004096945314319446,2.8395726144817332e-05,0.0015378299319557228,14,,,0.0010397472006237675,True,0.419740421013147,0.0,0,1.0,-0.10375287028974974,0.10790563228307758,0.0026753456511091527,0.8215,-0.0002212517845668383,0.01821574727749741,-0.005910380839557358,1.0011810496243536,-0.056422137390689714,0.0,0.04415890900106131,-0.09211792551115901,1.0,0.6063713070964469,1.0,0.4184,0.0,0.07146032504482935,,0.07146032504482935,0.12357674878118105,1.0,0.4499474683758997,HOLD
00582,benign_idle_drop,flat,False,419358.9373434631,762.4262394084736,550.0321416912692,0.0035312588746323867,3.3358169829436755e-06,0.003432866930462187,12,,,0.004009613561099606,True,0.0,0.0,0,0.25,-0.028481333558242793,0.03223964813742784,0.004844149394648258,0.1405,0.003632607313741375,0.016589323165097293,-0.0002467857944072572,0.9978785433435364,-0.008370916936973411,0.0,-0.059025506872606985,0.15956872308445577,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26700000001850244,HOLD
00582,benign_idle_drop,flat,False,419358.9373434631,762.4262394084736,550.0321416912692,0.0035312588746323867,3.3358169829436755e-06,0.003432866930462187,12,,,0.004009613561099606,True,0.0,0.0,0,0.5,-0.05120335486155534,0.05403829267171409,0.004844149394648258,0.36000000000000004,0.003632607313741375,0.016589323165097293,-0.0018797828380135778,0.9978785433435364,-0.036008851212701004,0.0,-0.03056230743680298,0.16012368315051406,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26700000001850244,HOLD
00582,benign_idle_drop,flat,False,419358.9373434631,762.4262394084736,550.0321416912692,0.0035312588746323867,3.3358169829436755e-06,0.003432866930462187,12,,,0.004009613561099606,True,0.0,0.0,0,1.0,-0.09299901096304033,0.10072840192978413,0.005142249871551241,0.7805000000000001,0.003632607313741375,0.016589323165097293,-0.003581214175965358,0.9978785433435364,-0.038098424007604326,0.0,-0.029891347979043005,0.14070697405711347,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26700000001850244,HOLD
00583,benign_idle_drop,train,False,346437.4788997788,762.6575265339676,454.25039004627064,0.004662597175817718,1.9861388025429713e-06,0.0017501955279108558,14,,,0.0031082533442893406,False,0.9659685406459604,0.0,0,0.25,-0.04843282115163168,0.05076648407078028,0.0029431415956236804,0.2125,0.0009770658520386422,0.01679289749435199,-0.001576868695276817,0.9992649610593105,-0.03189922522204193,0.0,0.16350948506633953,-0.04020333231386376,1.0,0.582955734827358,1.0,0.9598000000000001,0.0,0.14764443482096956,,0.14764443482096956,0.05010137544101902,1.0,0.18564837534240652,HOLD
00583,benign_idle_drop,train,False,346437.4788997788,762.6575265339676,454.25039004627064,0.004662597175817718,1.9861388025429713e-06,0.0017501955279108558,14,,,0.0031082533442893406,False,0.9659685406459604,0.0,0,0.5,-0.09082054375635162,0.09571311076051943,0.0029431415956236804,0.4295,0.0009770658520386422,0.01679289749435199,-0.001871445869443666,0.9992649610593105,-0.020381559429767698,0.0,0.1018981806819354,-0.030941876584613455,1.0,0.582955734827358,1.0,0.9598000000000001,0.0,0.14764443482096956,,0.14764443482096956,0.09795824140497156,1.0,0.18564837534240652,HOLD
00583,benign_idle_drop,train,False,346437.4788997788,762.6575265339676,454.25039004627064,0.004662597175817718,1.9861388025429713e-06,0.0017501955279108558,14,,,0.0031082533442893406,False,0.9659685406459604,0.0,0,1.0,-0.1779884474337967,0.1882250791333029,0.0031517089922953974,0.8220000000000001,0.0009770658520386422,0.01679289749435199,-0.004389409084386961,0.9992649610593105,-0.024523421189015526,0.0,0.2764304495284946,-0.06188717285847628,1.0,0.582955734827358,1.0,0.9598000000000001,0.0,0.14764443482096956,,0.14764443482096956,0.22918056418486024,1.0,0.18564837534240652,HOLD
00584,benign_idle_drop,train,False,525705.2328388153,838.8320174647927,626.7109765643634,0.023510530495976397,1.2605848308735959e-05,0.0006036390236816327,14,,,0.0018694586574621282,False,0.46617232897515704,0.04236024952878557,0,0.25,-0.03993150220437761,0.04150939862991438,0.0008353596351612783,0.211,-0.00032678562541190755,0.016597070341947517,-0.001973973864094619,1.0007659946752063,-0.048226274575466306,0.0,0.14049664944310172,0.01680756867771272,1.0,0.5930020657325151,2.0,0.4646,0.0424,0.14948081963294868,0.1505778300881575,0.14948081963294868,0.04009857413140987,1.0,0.2846775663694068,HOLD
00584,benign_idle_drop,train,False,525705.2328388153,838.8320174647927,626.7109765643634,0.023510530495976397,1.2605848308735959e-05,0.0006036390236816327,14,,,0.0018694586574621282,False,0.46617232897515704,0.04236024952878557,0,0.5,-0.08183868365629814,0.08645183465226698,0.0009096192354889349,0.432,-0.00032678562541190755,0.016597070341947517,-0.003166109955453846,1.0007659946752063,-0.038220186701543875,0.0,0.11902450491523141,-0.04519336294378408,1.0,0.5930020657325151,2.0,0.4646,0.0424,0.14948081963294868,0.1505778300881575,0.14948081963294868,0.08289680748399643,1.0,0.2846775663694068,HOLD
00584,benign_idle_drop,train,False,525705.2328388153,838.8320174647927,626.7109765643634,0.023510530495976397,1.2605848308735959e-05,0.0006036390236816327,14,,,0.0018694586574621282,False,0.46617232897515704,0.04236024952878557,0,1.0,-0.19339336776972854,0.20658604567833677,0.0010395564928754825,0.8009999999999999,-0.00032678562541190755,0.016597070341947517,-0.005707020562874629,1.0007659946752063,-0.029358103253990447,0.0,0.2326741938894716,-0.054607661481024576,1.0,0.5930020657325151,2.0,0.4646,0.0424,0.14948081963294868,0.1505778300881575,0.14948081963294868,0.20770589044588972,1.0,0.2846775663694068,HOLD
00585,benign_idle_drop,flat,False,569036.255524569,837.9976001397469,679.0428223537572,0.021603019670182664,3.439830736927655e-05,0.0005124481906727556,14,,,0.0025886426490143045,True,0.0,0.0,0,0.25,-0.034119892172517,0.03548425126954974,0.0009020858648022002,0.2105,-0.0012194291033041363,0.017299523868468208,-0.003544878857756375,1.0018283899804226,-0.10093649605594213,0.0,0.01038610349851248,0.05661001419103604,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5585000000185025,HOLD
00585,benign_idle_drop,flat,False,569036.255524569,837.9976001397469,679.0428223537572,0.021603019670182664,3.439830736927655e-05,0.0005124481906727556,14,,,0.0025886426490143045,True,0.0,0.0,0,0.5,-0.06645790662988146,0.07081959843368973,0.0009020858648022002,0.4355,-0.0012194291033041363,0.017299523868468208,-0.005382113445053324,1.0018283899804226,-0.07978476821973064,0.0,0.0012538468275617228,0.011601154913763989,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5585000000185025,HOLD
00585,benign_idle_drop,flat,False,569036.255524569,837.9976001397469,679.0428223537572,0.021603019670182664,3.439830736927655e-05,0.0005124481906727556,14,,,0.0025886426490143045,True,0.0,0.0,0,1.0,-0.1670712666589484,0.18004898055186172,0.0010120950207422473,0.839,-0.0012194291033041363,0.017299523868468208,-0.009987764651643536,1.0018283899804226,-0.05942577128255236,0.0,0.021284297924475528,0.040446879295076565,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5585000000185025,HOLD
00586,benign_idle_drop,flat,False,181006.85764239146,838.274639855093,215.9278702188592,0.0012497584552382042,1.5768350847435658e-06,0.0012922635400152336,16,,,0.002124843798772535,False,0.0,0.0,0,0.25,-0.06310080092357116,0.06509562633857528,0.0017834402363807224,0.1975,0.0015453394902251634,0.02864742708862903,-0.0005100499406884208,0.9993038881701088,-0.007956997936680461,0.0,0.6793914660344856,-0.04801099676584277,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.09800000001849996,HOLD
00586,benign_idle_drop,flat,False,181006.85764239146,838.274639855093,215.9278702188592,0.0012497584552382042,1.5768350847435658e-06,0.0012922635400152336,16,,,0.002124843798772535,False,0.0,0.0,0,0.5,-0.11593387814933746,0.12132185596104947,0.0019603493840502015,0.41100000000000003,0.0015453394902251634,0.02864742708862903,-0.0009630971844917689,0.9993038881701088,-0.008236254537472771,0.0,0.10174470372195,0.001320564175956776,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.09800000001849996,HOLD
00586,benign_idle_drop,flat,False,181006.85764239146,838.274639855093,215.9278702188592,0.0012497584552382042,1.5768350847435658e-06,0.0012922635400152336,16,,,0.002124843798772535,False,0.0,0.0,0,1.0,-0.22197911921748087,0.23310731871231583,0.0019746946104285653,0.82,0.0015453394902251634,0.02864742708862903,-0.0016548946180954009,0.9993038881701088,-0.007421747040274713,0.0,0.48839580544964795,0.0016083605026060907,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.09800000001849996,HOLD
00587,benign_idle_drop,train,True,723800.6193159578,779.5917705076278,928.4354282558141,0.005925458245493191,7.476315536163683e-06,0.0005880604411035103,14,,,0.003050213976870307,False,0.5936749202514096,0.04152932596497732,0,0.25,0.0356570953237023,0.03627940631717228,0.0007598928833800109,0.189,0.0012064636243444642,0.01862196318495024,0.00041865146645047365,0.9988057047414938,0.011420748500489498,0.0,0.5536096817530828,0.020674389953198032,1.0,0.5979338131807114,2.0,0.5972000000000001,0.041800000000000004,0.15052857664655717,0.0006937800562383245,0.0006937800562383245,0.03507717828159283,1.0,0.04169937782672051,HOLD
00587,benign_idle_drop,train,True,723800.6193159578,779.5917705076278,928.4354282558141,0.005925458245493191,7.476315536163683e-06,0.0005880604411035103,14,,,0.003050213976870307,False,0.5936749202514096,0.04152932596497732,0,0.5,0.023047620464571573,0.037649200163910664,0.0009198641045317917,0.07100000000000001,0.0012064636243444642,0.01862196318495024,-0.001285824231369655,0.9988057047414938,-0.05346991538160751,0.0,0.4168720456483839,0.1612771859117808,1.0,0.5979338131807114,2.0,0.5972000000000001,0.041800000000000004,0.15052857664655717,0.0006937800562383245,0.0006937800562383245,0.018468281553102366,1.0,0.04169937782672051,HOLD
00587,benign_idle_drop,train,True,723800.6193159578,779.5917705076278,928.4354282558141,0.005925458245493191,7.476315536163683e-06,0.0005880604411035103,14,,,0.003050213976870307,False,0.5936749202514096,0.04152932596497732,0,1.0,-0.11128258472738223,0.1249971935417038,0.001059850427504245,0.91,0.0012064636243444642,0.01862196318495024,-0.0038828036539363935,0.9988057047414938,-0.03458064011764327,0.0,1.0473411514309725,0.2129458409605004,1.0,0.5979338131807114,2.0,0.5972000000000001,0.041800000000000004,0.15052857664655717,0.0006937800562383245,0.0006937800562383245,0.16977410039473376,1.0,0.04169937782672051,HOLD
00588,benign_idle_drop,train,False,228662.08285561373,792.1958873847923,288.64336018011414,0.02520923327929216,1.574252191811646e-06,0.003915997660064538,14,,,0.0033340758525688065,True,1.3319994787817724,0.11318752276518866,0,0.25,-0.0329562997572424,0.03670325833294018,0.006471947650662039,0.118,0.0020347638569118615,0.02012154227682298,-0.0011011524604105133,0.997987639921166,-0.03242851748520252,0.0,-0.02966708458309818,-0.14538962002276254,1.0,0.5325430465959132,2.0,1.331,0.11320000000000001,0.03489236202660839,0.032765017634613994,0.032765017634613994,0.033844606116133914,1.0,0.5103030418074361,HOLD
00588,benign_idle_drop,train,False,228662.08285561373,792.1958873847923,288.64336018011414,0.02520923327929216,1.574252191811646e-06,0.003915997660064538,14,,,0.0033340758525688065,True,1.3319994787817724,0.11318752276518866,0,0.5,-0.051734667273649344,0.060740400445533464,0.007043003720913826,0.3615,0.0020347638569118615,0.02012154227682298,-0.0002896098785332673,0.997687734082017,-0.005491830962551283,0.0,-0.018575552625002965,-0.1122059850645519,1.0,0.5325430465959132,2.0,1.331,0.11320000000000001,0.03489236202660839,0.032765017634613994,0.032765017634613994,0.05431498574471514,1.0,0.5103030418074361,HOLD
00588,benign_idle_drop,train,False,228662.08285561373,792.1958873847923,288.64336018011414,0.02520923327929216,1.574252191811646e-06,0.003915997660064538,14,,,0.0033340758525688065,True,1.3319994787817724,0.11318752276518866,0,1.0,-0.09927009977365445,0.10701692378392798,0.007043003720913826,0.8344999999999999,0.0020347638569118615,0.02012154227682298,-0.0010908117168372362,0.997687734082017,-0.010878733733182565,0.0,-0.04231890152796221,-0.08111830122407955,1.0,0.5325430465959132,2.0,1.331,0.11320000000000001,0.03489236202660839,0.032765017634613994,0.032765017634613994,0.1121505413167835,1.0,0.5103030418074361,HOLD
00589,benign_idle_drop,train,False,524993.0182295886,815.8738125344162,643.4733045282572,0.002765889012660275,2.7265627733685096e-06,0.0012173729684951545,12,,,0.0010217438781623637,False,0.3309398771795247,0.0,0,0.25,-0.056172808579574726,0.05882726640130064,0.0020908099716703482,0.20550000000000002,0.0004740407151903939,0.022630114394643425,-0.0015749069450671448,1.0003522249819066,-0.027546433071853466,0.0,0.36481551332020795,-0.12168756677404267,1.0,0.6112188983027411,1.0,0.33,0.0,0.434968767794897,,0.434968767794897,0.05678262820404766,1.0,0.17880704516259893,HOLD
00589,benign_idle_drop,train,False,524993.0182295886,815.8738125344162,643.4733045282572,0.002765889012660275,2.7265627733685096e-06,0.0012173729684951545,12,,,0.0010217438781623637,False,0.3309398771795247,0.0,0,0.5,-0.09276547033601758,0.09702810976599996,0.0020908099716703482,0.41800000000000004,0.0004740407151903939,0.022630114394643425,-0.002678120823439598,1.0003522249819066,-0.0285619089185208,0.0,0.1981418306037402,-0.08773180769782755,1.0,0.6112188983027411,1.0,0.33,0.0,0.434968767794897,,0.434968767794897,0.09834096438424395,1.0,0.17880704516259893,HOLD
00589,benign_idle_drop,train,False,524993.0182295886,815.8738125344162,643.4733045282572,0.002765889012660275,2.7265627733685096e-06,0.0012173729684951545,12,,,0.0010217438781623637,False,0.3309398771795247,0.0,0,1.0,-0.1689617815882948,0.1731684479166709,0.0020908102680848896,0.7975,0.0004740407151903939,0.022630114394643425,-0.004749421690724775,1.0003522249819066,-0.02794405687173537,0.0,0.3802109204176658,-0.08986456163351349,1.0,0.6112188983027411,1.0,0.33,0.0,0.434968767794897,,0.434968767794897,0.22262591091322975,1.0,0.17880704516259893,HOLD
00590,benign_idle_drop,train,True,581422.4157659089,774.8542995187702,750.3635407676078,0.022207523175271034,1.8623297746371142e-06,0.0033936145677659958,12,,,0.004201048992546633,False,1.4429035756763309,0.023199305265535746,0,0.25,-0.03411669203453249,0.038292668664668565,0.005850150962483803,0.18000000000000002,0.0027201339927265746,0.027409670770567003,-0.0007774841683883063,0.9976420730363564,-0.022140017277930288,0.0,-0.024249112916709323,0.0923616677187223,1.0,0.5787689315018758,2.0,1.4240000000000002,0.023200000000000002,0.23311084973323837,0.01696145387205661,0.01696145387205661,0.03480494484970475,1.0,0.20956080722722703,HOLD
00590,benign_idle_drop,train,True,581422.4157659089,774.8542995187702,750.3635407676078,0.022207523175271034,1.8623297746371142e-06,0.0033936145677659958,12,,,0.004201048992546633,False,1.4429035756763309,0.023199305265535746,0,0.5,-0.05600743460632342,0.06147817902103575,0.005850150962483803,0.389,0.0027201339927265746,0.027409670770567003,-0.0009676115833272061,0.9976420730363564,-0.016973427939868672,0.0,-0.05552882946919582,0.12059579126600288,1.0,0.5787689315018758,2.0,1.4240000000000002,0.023200000000000002,0.23311084973323837,0.01696145387205661,0.01696145387205661,0.0590185401643222,1.0,0.20956080722722703,HOLD
00590,benign_idle_drop,train,True,581422.4157659089,774.8542995187702,750.3635407676078,0.022207523175271034,1.8623297746371142e-06,0.0033936145677659958,12,,,0.004201048992546633,False,1.4429035756763309,0.023199305265535746,0,1.0,-0.11493477444339892,0.1260449005656133,0.006452373700899418,0.8185,0.0027201339927265746,0.027409670770567003,-0.0032088207777821965,0.9976420730363564,-0.027677811020789027,0.0,0.008857134290996913,0.10236079925935634,1.0,0.5787689315018758,2.0,1.4240000000000002,0.023200000000000002,0.23311084973323837,0.01696145387205661,0.01696145387205661,0.1354963278050503,1.0,0.20956080722722703,HOLD
00591,benign_idle_drop,flat,False,111231.57664792248,821.9537518539342,135.32583359713036,0.0013749956606992362,1.2567095895777592e-06,0.0012567055872878237,16,,,0.002579407564870562,False,0.0,0.0,0,0.25,-0.030466966574159576,0.032132533395021236,0.002430696311969016,0.206,0.0009379081891274346,0.013371029114040374,-0.00021785321439701802,0.9993801114745785,-0.0069232353199217295,0.0,0.20576753021204885,0.07766261616364116,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20550000001850338,HOLD
00591,benign_idle_drop,flat,False,111231.57664792248,821.9537518539342,135.32583359713036,0.0013749956606992362,1.2567095895777592e-06,0.0012567055872878237,16,,,0.002579407564870562,False,0.0,0.0,0,0.5,-0.0529058973961109,0.055007889548640915,0.002430696311969016,0.422,0.0009379081891274346,0.013371029114040374,-0.001137221810370265,0.9993801114745785,-0.021096426649087025,0.0,0.07285381921455766,-0.022738805662142852,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20550000001850338,HOLD
00591,benign_idle_drop,flat,False,111231.57664792248,821.9537518539342,135.32583359713036,0.0013749956606992362,1.2567095895777592e-06,0.0012567055872878237,16,,,0.002579407564870562,False,0.0,0.0,0,1.0,-0.1003059756829463,0.1049265089172595,0.002430696311969016,0.8474999999999999,0.0009379081891274346,0.013371029114040374,-0.0019885372788879647,0.9993801114745785,-0.01962902252786567,0.0,0.1509275227727021,0.004219407233253885,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.20550000001850338,HOLD
00592,benign_idle_drop,train,True,243557.19421829793,831.9835346653934,292.74280568094605,0.006773229241210587,3.184458405909543e-06,0.001944798904058,16,,,0.0010647202792026288,True,0.7845364358983238,0.07058402982058454,0,0.25,-0.07194251539168839,0.07406638456694746,0.0037500066757658076,0.2095,0.0008646084646370825,0.02687029834673229,-0.0020102535860730257,0.9993398335264662,-0.027559422310545777,0.0,0.14693176122546592,0.027728796320595803,1.0,0.5701643969461518,2.0,0.7788,0.0704,0.2381444292802537,0.0009659090527159853,0.0009659090527159853,0.07222660949167081,1.0,0.19091025687911767,HOLD
00592,benign_idle_drop,train,True,243557.19421829793,831.9835346653934,292.74280568094605,0.006773229241210587,3.184458405909543e-06,0.001944798904058,16,,,0.0010647202792026288,True,0.7845364358983238,0.07058402982058454,0,0.5,-0.1520970861602357,0.16175116014846752,0.0037500066757658076,0.428,0.0008646084646370825,0.02687029834673229,-0.003845567757871965,0.9993398335264662,-0.025118490849963572,0.0,0.1792854780216661,-0.03626166109274433,1.0,0.5701643969461518,2.0,0.7788,0.0704,0.2381444292802537,0.0009659090527159853,0.0009659090527159853,0.15301186457530816,1.0,0.19091025687911767,HOLD
00592,benign_idle_drop,train,True,243557.19421829793,831.9835346653934,292.74280568094605,0.006773229241210587,3.184458405909543e-06,0.001944798904058,16,,,0.0010647202792026288,True,0.7845364358983238,0.07058402982058454,0,1.0,-0.34873116071658017,0.36462075462040694,0.0038352312571133095,0.758,0.0008646084646370825,0.02687029834673229,-0.008487936651331424,0.9993398335264662,-0.024269889574437986,0.0,0.19343419539670292,-0.07050418620625042,1.0,0.5701643969461518,2.0,0.7788,0.0704,0.2381444292802537,0.0009659090527159853,0.0009659090527159853,0.352282310904594,1.0,0.19091025687911767,HOLD
00593,benign_idle_drop,flat,False,307028.4851143092,803.5875805271875,382.0722128543668,0.043905974616257115,3.823377685524342e-05,0.0005149452640692249,12,,,0.003129595553422604,False,0.0,0.0,0,0.25,-0.02429718536425923,0.0253905415775026,0.0009321038522659901,0.187,-0.00021361976580400904,0.016628751787648884,-0.000992414647886459,1.0004006699451535,-0.039230239791363426,0.0,0.008414352146424288,0.08572783586525766,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7965000000184976,HOLD
00593,benign_idle_drop,flat,False,307028.4851143092,803.5875805271875,382.0722128543668,0.043905974616257115,3.823377685524342e-05,0.0005149452640692249,12,,,0.003129595553422604,False,0.0,0.0,0,0.5,-0.03673566120357849,0.038300196305524295,0.0011185254214575975,0.40099999999999997,-0.00021361976580400904,0.016628751787648884,-0.0014372136283397482,1.0004006699451535,-0.03808635074886289,0.0,-0.004862343469722995,0.08377166846578793,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7965000000184976,HOLD
00593,benign_idle_drop,flat,False,307028.4851143092,803.5875805271875,382.0722128543668,0.043905974616257115,3.823377685524342e-05,0.0005149452640692249,12,,,0.003129595553422604,False,0.0,0.0,0,1.0,-0.06951639548289416,0.07358037743431335,0.0011185254214575975,0.8564999999999999,-0.00021361976580400904,0.016628751787648884,-0.0023473351296266947,1.0004006699451535,-0.03328779234321627,0.0,-0.028501214209504317,0.09891205715602158,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7965000000184976,HOLD
00594,benign_idle_drop,flat,False,932271.7190681674,811.0441027143627,1149.4710533595967,0.04299237845906939,1.4162731754519839e-06,0.0016572975019660565,16,,,0.0020723062447692963,False,0.0,0.0,0,0.25,-0.02547634109137005,0.02806215876995662,0.0024266426375831778,0.18100000000000002,0.001129584669884038,0.012838258766645823,-0.000611851794761116,0.9995055275646959,-0.023109378771394844,0.0,-0.04956942231708552,0.011715811342388267,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3080000000185018,HOLD
00594,benign_idle_drop,flat,False,932271.7190681674,811.0441027143627,1149.4710533595967,0.04299237845906939,1.4162731754519839e-06,0.0016572975019660565,16,,,0.0020723062447692963,False,0.0,0.0,0,0.5,-0.04421659510093553,0.04683568364473664,0.003061381768838206,0.39849999999999997,0.001129584669884038,0.012838258766645823,-0.0011784730278510897,0.9995055275646959,-0.026062843193310394,0.0,-0.012120715714018538,-0.0015129446292936797,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3080000000185018,HOLD
00594,benign_idle_drop,flat,False,932271.7190681674,811.0441027143627,1149.4710533595967,0.04299237845906939,1.4162731754519839e-06,0.0016572975019660565,16,,,0.0020723062447692963,False,0.0,0.0,0,1.0,-0.08860676252622407,0.09437250597114984,0.003061381768838206,0.8605,0.001129584669884038,0.012838258766645823,-0.0023329826435407454,0.9995055275646959,-0.02603578767682831,0.0,-0.0020254767536192738,0.04879939557881176,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3080000000185018,HOLD
00595,benign_idle_drop,train,True,186921.5942133812,838.6240427513234,222.89081243144008,0.007123787963090462,4.027690434306247e-05,0.00269326758413897,12,,,0.0015206098654301997,True,1.3562023771901655,0.08408791317905226,0,0.25,-0.024328565393968105,0.03209946588838259,0.004672062070811855,0.1815,0.0021850495643698773,0.011704107009470246,-0.0014541659102275256,0.9987422434775829,-0.05741209135254969,0.0,0.09970697377925472,0.009666481157078438,1.0,0.5707253686156442,2.0,1.3546,0.084,0.138677100253481,,0.138677100253481,0.024463336382328737,1.0,0.44205702122113166,HOLD
00595,benign_idle_drop,train,True,186921.5942133812,838.6240427513234,222.89081243144008,0.007123787963090462,4.027690434306247e-05,0.00269326758413897,12,,,0.0015206098654301997,True,1.3562023771901655,0.08408791317905226,0,0.5,-0.04694763782789658,0.05051816877197938,0.005121300980633344,0.4195,0.0021850495643698773,0.011704107009470246,-0.0023240650591608058,0.9987422434775829,-0.04847089793042179,0.0,0.06039448833365604,-0.08467051844972986,1.0,0.5707253686156442,2.0,1.3546,0.084,0.138677100253481,,0.138677100253481,0.04739687502625354,1.0,0.44205702122113166,HOLD
00595,benign_idle_drop,train,True,186921.5942133812,838.6240427513234,222.89081243144008,0.007123787963090462,4.027690434306247e-05,0.00269326758413897,12,,,0.0015206098654301997,True,1.3562023771901655,0.08408791317905226,0,1.0,-0.10780327399208875,0.11817323060098783,0.005121300980633344,0.8835,0.0021850495643698773,0.011704107009470246,-0.005001906966523282,0.9987422434775829,-0.04597202623596582,0.0,0.07666729296195299,-0.08763322369204195,1.0,0.5707253686156442,2.0,1.3546,0.084,0.138677100253481,,0.138677100253481,0.11153193743291154,1.0,0.44205702122113166,HOLD
00596,benign_idle_drop,train,False,474080.83705360274,820.0629993250324,578.1029475098907,0.041819752779158045,2.558561810809503e-05,0.0018235055936900962,12,,,0.0021101061558548542,True,0.8768250347696377,0.0,0,0.25,-0.016635306091899584,0.019331559911374804,0.003399023764196729,0.09000000000000001,0.0008799236335763171,0.01391149463340455,-0.0015471374815043358,0.9997399646013133,-0.08772955079101132,0.0,0.042078818094135356,-0.04277963431621486,1.0,0.6201771342615204,1.0,0.8774000000000001,0.0,0.4685498894565501,,0.4685498894565501,0.017002766265706584,1.0,0.8984130646889632,HOLD
00596,benign_idle_drop,train,False,474080.83705360274,820.0629993250324,578.1029475098907,0.041819752779158045,2.558561810809503e-05,0.0018235055936900962,12,,,0.0021101061558548542,True,0.8768250347696377,0.0,0,0.5,-0.025440613569519488,0.028058781270631234,0.003399023764196729,0.342,0.0008799236335763171,0.01391149463340455,-0.002140248942243259,0.9997399646013133,-0.08094550970294122,0.0,-0.0175887936971697,-0.05129288939402107,1.0,0.6201771342615204,1.0,0.8774000000000001,0.0,0.4685498894565501,,0.4685498894565501,0.02645113036721808,1.0,0.8984130646889632,HOLD
00596,benign_idle_drop,train,False,474080.83705360274,820.0629993250324,578.1029475098907,0.041819752779158045,2.558561810809503e-05,0.0018235055936900962,12,,,0.0021101061558548542,True,0.8768250347696377,0.0,0,1.0,-0.04690199843887132,0.052219403834627,0.00349088748791904,0.8275,0.0008799236335763171,0.01391149463340455,-0.0029651374463316588,0.9997399646013133,-0.06190007813798267,0.0,-0.003236609877902746,-0.005211777205086354,1.0,0.6201771342615204,1.0,0.8774000000000001,0.0,0.4685498894565501,,0.4685498894565501,0.051770865537754736,1.0,0.8984130646889632,HOLD
00597,benign_idle_drop,train,False,397868.0813991161,771.1531964558244,515.9390938502165,0.009431129171417757,1.611937028525346e-05,0.004306117247281132,14,,,0.0010137491477691563,True,1.1046917505140166,0.0,0,0.25,-0.061395235171172895,0.07175415107926111,0.006536746704381014,0.19,0.002151244676944454,0.021288623893879567,-0.0035307613935648846,0.9992820660832575,-0.05658703559460459,0.0,-0.0037831333092107487,0.20062896789044363,1.0,0.6155785228124171,1.0,1.104,0.0,0.03453125000677959,,0.03453125000677959,0.06187520735495573,1.0,0.2481237074740683,HOLD
00597,benign_idle_drop,train,False,397868.0813991161,771.1531964558244,515.9390938502165,0.009431129171417757,1.611937028525346e-05,0.004306117247281132,14,,,0.0010137491477691563,True,1.1046917505140166,0.0,0,0.5,-0.1412148811857028,0.15329209455425483,0.006536746704381014,0.4115,0.002151244676944454,0.021288623893879567,-0.0060399487293182385,0.9992820660832575,-0.042470581692722664,0.0,0.015554021302360312,0.15852117517509745,1.0,0.6155785228124171,1.0,1.104,0.0,0.03453125000677959,,0.03453125000677959,0.14248337487501636,1.0,0.2481237074740683,HOLD
00597,benign_idle_drop,train,False,397868.0813991161,771.1531964558244,515.9390938502165,0.009431129171417757,1.611937028525346e-05,0.004306117247281132,14,,,0.0010137491477691563,True,1.1046917505140166,0.0,0,1.0,-0.3404470412216447,0.3636222732723521,0.00786238257998897,0.7274999999999999,0.002151244676944454,0.021288623893879567,-0.008617537045745647,0.9992820660832575,-0.025238282970364692,0.0,-0.028822758637649052,0.16089415684790523,1.0,0.6155785228124171,1.0,1.104,0.0,0.03453125000677959,,0.03453125000677959,0.3458752834859004,1.0,0.2481237074740683,HOLD
00598,benign_idle_drop,train,True,387678.2340102362,806.2253177070684,480.8559412557348,0.011481701504435664,4.059962022361756e-05,0.00491606508453003,16,,,0.0013205784170914974,False,1.046071296479327,0.12106587982731269,0,0.25,-0.03717860776868087,0.04211042469298727,0.007056949636114139,0.185,0.0017337944477701748,0.014011588851014018,-0.004994084119207485,0.9994757628224857,-0.13080843988513094,0.0,0.07489663697145063,-0.035208384736880316,1.0,0.5949874984385907,2.0,1.0498,0.1212,0.1743936940450035,,0.1743936940450035,0.03832381516201088,1.0,0.5432587932379107,HOLD
00598,benign_idle_drop,train,True,387678.2340102362,806.2253177070684,480.8559412557348,0.011481701504435664,4.059962022361756e-05,0.00491606508453003,16,,,0.0013205784170914974,False,1.046071296479327,0.12106587982731269,0,0.5,-0.05935992240892977,0.07040786509593583,0.007056949636114139,0.3935,0.0017337944477701748,0.014011588851014018,-0.0060371575516622875,0.9994757628224857,-0.10001930603491196,0.0,0.053172481217376055,-0.018873592453067432,1.0,0.5949874984385907,2.0,1.0498,0.1212,0.1743936940450035,,0.1743936940450035,0.06238543459549995,1.0,0.5432587932379107,HOLD
00598,benign_idle_drop,train,True,387678.2340102362,806.2253177070684,480.8559412557348,0.011481701504435664,4.059962022361756e-05,0.00491606508453003,16,,,0.0013205784170914974,False,1.046071296479327,0.12106587982731269,0,1.0,-0.14330106966283687,0.15450576806088023,0.0077688378430772935,0.8285,0.0017337944477701748,0.014011588851014018,-0.011512569996225889,0.9994757628224857,-0.07978159845332611,0.0,0.020613625335411306,0.014497031074596926,1.0,0.5949874984385907,2.0,1.0498,0.1212,0.1743936940450035,,0.1743936940450035,0.15664891959804736,1.0,0.5432587932379107,HOLD
00599,benign_idle_drop,train,False,355285.635747147,814.8049515791467,436.0376493277067,0.00293139970911422,2.466660352741075e-05,0.0007379622119500627,12,,,0.0019632455092662916,False,2.7437891990081904,0.03290222048013141,0,0.25,-0.07343289140310957,0.07695819333528413,0.0015199101227411117,0.216,-0.0011546024051678212,0.020497954842554417,-0.006116127596115375,1.002267831184065,-0.08216968978125526,0.0,0.24599383918018394,0.00793093845371123,1.0,0.6106374409436522,2.0,2.741,0.0328,0.05489540495225409,0.21753048601323144,0.05489540495225409,0.0737905181377357,1.0,0.26200242075713476,HOLD
00599,benign_idle_drop,train,False,355285.635747147,814.8049515791467,436.0376493277067,0.00293139970911422,2.466660352741075e-05,0.0007379622119500627,12,,,0.0019632455092662916,False,2.7437891990081904,0.03290222048013141,0,0.5,-0.17621244586226115,0.18907403466377523,0.0017881266742906866,0.4145,-0.0011546024051678212,0.020497954842554417,-0.009726793209417023,1.002267831184065,-0.05488775442429816,0.0,0.7265573950025073,0.04406480756149715,1.0,0.6106374409436522,2.0,2.741,0.0328,0.05489540495225409,0.21753048601323144,0.05489540495225409,0.17800057953539186,1.0,0.26200242075713476,HOLD
00599,benign_idle_drop,train,False,355285.635747147,814.8049515791467,436.0376493277067,0.00293139970911422,2.466660352741075e-05,0.0007379622119500627,12,,,0.0019632455092662916,False,2.7437891990081904,0.03290222048013141,0,1.0,-0.3986693829099625,0.4180889311536312,0.0017881266742906866,0.7200000000000001,-0.0011546024051678212,0.020497954842554417,-0.012952924468824522,1.002267831184065,-0.03240909867679946,0.0,0.623684399550638,0.20998085370899794,1.0,0.6106374409436522,2.0,2.741,0.0328,0.05489540495225409,0.21753048601323144,0.05489540495225409,0.41458375510372525,1.0,0.26200242075713476,HOLD
00600,bolted_pp,train,True,106397.58905481466,761.644451272058,139.69456335842148,0.0032002725544143136,1.2878785802835767e-06,0.001109754591113192,16,0.011085776043133254,,0.0009425703921366319,False,0.6137615040451126,0.0,0,0.25,1.0853468756529043,1.0881946824003759,0.09866931076490427,0.0125,0.5307861940330288,1.085875988037511,0.9712210705762112,-0.000643191219913332,0.8940248205643327,1.0,2.141043342094327,2.739474810535522,1.0,0.6053435604748942,1.0,0.6128,0.0,0.09389096820030574,,0.09389096820030574,1.084996663530714,1.0,-0.0007601061022821654,TRIP
00600,bolted_pp,train,True,106397.58905481466,761.644451272058,139.69456335842148,0.0032002725544143136,1.2878785802835767e-06,0.001109754591113192,16,0.011085776043133254,,0.0009425703921366319,False,0.6137615040451126,0.0,0,0.5,1.084895861270616,1.0881946824003759,0.09866931076490427,0.0125,0.5307861940330288,1.085875988037511,0.9670129349733554,-0.000643191219913332,0.8905208772430953,1.0,2.148559875749094,2.3928754362147853,1.0,0.6053435604748942,1.0,0.6128,0.0,0.09389096820030574,,0.09389096820030574,1.0819416551170278,1.0,-0.0007601061022821654,TRIP
00600,bolted_pp,train,True,106397.58905481466,761.644451272058,139.69456335842148,0.0032002725544143136,1.2878785802835767e-06,0.001109754591113192,16,0.011085776043133254,,0.0009425703921366319,False,0.6137615040451126,0.0,0,1.0,1.0850427458294054,1.0881946824003759,0.09866931076490427,0.0125,0.5307861940330288,1.085875988037511,0.96731743841428,-0.000643191219913332,0.8906808153997149,1.0,2.0205493046270546,2.466719205331871,1.0,0.6053435604748942,1.0,0.6128,0.0,0.09389096820030574,,0.09389096820030574,1.0462596314982682,1.0,-0.0007601061022821654,TRIP
00601,bolted_pp,flat,False,334878.15662915853,775.7459923144768,431.6853196109114,0.035202695691362494,4.817928274537895e-06,0.002172444432052516,14,0.006982890167069533,,0.0024714309006720315,False,0.0,0.0,0,0.25,1.0193858366613089,1.025353942528997,0.0405672784976071,0.0285,0.15481491356265895,1.01685769275582,0.5652807639679239,0.40198012948073986,0.5539872699698737,1.0,1.939023851852174,2.0631169294934995,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
