event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00601,bolted_pp,flat,False,334878.15662915853,775.7459923144768,431.6853196109114,0.035202695691362494,4.817928274537895e-06,0.002172444432052516,14,0.006982890167069533,,0.0024714309006720315,False,0.0,0.0,0,0.5,1.0184783089550324,1.025353942528997,0.0405672784976071,0.028,0.15481491356265895,1.01685769275582,0.8292917260996574,0.1348875066884863,0.8134471511705662,1.0,1.7430273065981576,2.0492210239163895,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00601,bolted_pp,flat,False,334878.15662915853,775.7459923144768,431.6853196109114,0.035202695691362494,4.817928274537895e-06,0.002172444432052516,14,0.006982890167069533,,0.0024714309006720315,False,0.0,0.0,0,1.0,1.0182938278451887,1.025353942528997,0.0405672784976071,0.028,0.15481491356265895,1.01685769275582,0.965133992320716,0.009797736939069658,0.9468653355441503,1.0,1.7100481158284766,2.2037870776458113,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00602,bolted_pp,flat,True,230972.7897675649,800.2972630389945,288.6087463181924,0.005019504925569041,2.4316743255046724e-05,0.0007079925490852426,16,0.01816506895211363,,0.006698545430360635,False,0.0,0.0,0,0.25,1.2635880943928663,1.2648089725336513,0.02714044980040344,0.061500000000000006,0.09648405264469975,0.24998329287194748,0.7820559176471996,0.16978963313812312,0.6184273923776483,1.0,2.7858425860583216,1.9834386618856656,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00602,bolted_pp,flat,True,230972.7897675649,800.2972630389945,288.6087463181924,0.005019504925569041,2.4316743255046724e-05,0.0007079925490852426,16,0.01816506895211363,,0.006698545430360635,False,0.0,0.0,0,0.5,1.2633976718509823,1.2648089725336513,0.02714044980040344,0.061500000000000006,0.09648405264469975,0.24998329287194748,0.997076622117202,-0.0003768384480585916,0.7885783439141877,1.0,2.39120361705757,2.6981102280713043,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00602,bolted_pp,flat,True,230972.7897675649,800.2972630389945,288.6087463181924,0.005019504925569041,2.4316743255046724e-05,0.0007079925490852426,16,0.01816506895211363,,0.006698545430360635,False,0.0,0.0,0,1.0,1.2633404663700434,1.2648089725336513,0.02714044980040344,0.061500000000000006,0.09648405264469975,0.24998329287194748,0.996992775071077,-0.0004791778278287125,0.7885477065631468,1.0,2.4999503488819053,2.7207029505384788,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00603,bolted_pp,train,False,435813.3751875169,838.6725625467528,519.6466352304473,0.010914314344709186,3.549607820209535e-05,0.001676133917704693,16,0.0030533648627735135,,0.0072183238592870595,True,0.6997551158139886,0.13510363630323138,0,0.25,1.4907535903119036,1.4935356473607893,0.021608558462590886,0.0955,0.1170972833405991,0.12872759177924387,0.7952596095905325,0.1528800512879118,0.5331038683300608,1.0,2.1578163530974956,1.605769115761275,1.0,0.6208717491620576,2.0,0.6998000000000001,0.1346,0.13933052299501592,,0.13933052299501592,1.4904985754327202,1.0,0.008710473116124717,TRIP
00603,bolted_pp,train,False,435813.3751875169,838.6725625467528,519.6466352304473,0.010914314344709186,3.549607820209535e-05,0.001676133917704693,16,0.0030533648627735135,,0.0072183238592870595,True,0.6997551158139886,0.13510363630323138,0,0.5,1.4913124316566284,1.4942772765867056,0.021608558462590886,0.0955,0.1170972833405991,0.12872759177924387,0.9959504416295931,-0.0011461264262202359,0.6673873516713791,1.0,2.173356934258944,2.314193232851841,1.0,0.6208717491620576,2.0,0.6998000000000001,0.1346,0.13933052299501592,,0.13933052299501592,1.4904537092224635,1.0,0.008710473116124717,TRIP
00603,bolted_pp,train,False,435813.3751875169,838.6725625467528,519.6466352304473,0.010914314344709186,3.549607820209535e-05,0.001676133917704693,16,0.0030533648627735135,,0.0072183238592870595,True,0.6997551158139886,0.13510363630323138,0,1.0,1.4914870112750718,1.4959895020432814,0.021608558462590886,0.0955,0.1170972833405991,0.12872759177924387,0.9959095433041389,-0.0015731710109927223,0.6672818830452043,1.0,2.12117802993636,2.345508380590011,1.0,0.6208717491620576,2.0,0.6998000000000001,0.1346,0.13933052299501592,,0.13933052299501592,1.4848956716357975,1.0,0.008710473116124717,TRIP
00604,bolted_pp,flat,True,784326.9791218293,790.1617713257244,992.6156991952349,0.005657993222380177,3.4700070014722163e-06,0.0041998850899906195,16,0.002179920597263893,,0.007307604107101917,True,0.0,0.0,0,0.25,0.9347219404215482,0.9392700354211606,0.05277353353679084,0.021500000000000002,0.49551188188771306,0.9317390336134511,0.9927127344837016,-0.002827214640763438,1.060905693882179,1.0,1.7082457533056001,2.296729846031977,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00604,bolted_pp,flat,True,784326.9791218293,790.1617713257244,992.6156991952349,0.005657993222380177,3.4700070014722163e-06,0.0041998850899906195,16,0.002179920597263893,,0.007307604107101917,True,0.0,0.0,0,0.5,0.9343609143278163,0.9428446676648992,0.05277353353679084,0.021500000000000002,0.49551188188771306,0.9317390336134511,0.9931841547519168,-0.0038205343297875965,1.0618191753988933,1.0,1.5622098767199115,1.9265262620850467,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00604,bolted_pp,flat,True,784326.9791218293,790.1617713257244,992.6156991952349,0.005657993222380177,3.4700070014722163e-06,0.0041998850899906195,16,0.002179920597263893,,0.007307604107101917,True,0.0,0.0,0,1.0,0.9320910500927629,0.9428446676648992,0.05277353353679084,0.021500000000000002,0.49551188188771306,0.9317390336134511,0.9926765091569608,-0.0038205343297875965,1.063858140165715,1.0,1.5051800857474813,1.9992911420685389,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00605,bolted_pp,train,False,817064.754253655,762.9377086946585,1070.9455633692621,0.0022246166652851933,1.7243944895737553e-06,0.0021396318819490536,12,0.013400021301274002,,0.013656779181665617,True,0.9372780157919433,0.12524945515235833,0,0.25,1.5325609878999922,1.5368456421594396,0.09072419016297974,0.018000000000000002,0.5378224635760754,1.530926834593551,0.9800591013788265,-0.002086033865063693,0.6390740955929552,1.0,2.069452366951926,2.5179076188741956,1.0,0.6036262979765776,2.0,0.9362,0.12560000000000002,0.40539503694534984,,0.40539503694534984,1.532191062427124,1.0,0.0074605099151803245,TRIP
00605,bolted_pp,train,False,817064.754253655,762.9377086946585,1070.9455633692621,0.0022246166652851933,1.7243944895737553e-06,0.0021396318819490536,12,0.013400021301274002,,0.013656779181665617,True,0.9372780157919433,0.12524945515235833,0,0.5,1.5325438775823657,1.5368456421594396,0.09072419016297974,0.018000000000000002,0.5378224635760754,1.530926834593551,0.9402083328801644,-0.002086033865063693,0.6130951625345108,1.0,1.9568530033909235,2.1964988410284425,1.0,0.6036262979765776,2.0,0.9362,0.12560000000000002,0.40539503694534984,,0.40539503694534984,1.5317115459808106,1.0,0.0074605099151803245,TRIP
00605,bolted_pp,train,False,817064.754253655,762.9377086946585,1070.9455633692621,0.0022246166652851933,1.7243944895737553e-06,0.0021396318819490536,12,0.013400021301274002,,0.013656779181665617,True,0.9372780157919433,0.12524945515235833,0,1.0,1.5317406693515443,1.538325344050912,0.09072419016297974,0.018000000000000002,0.5378224635760754,1.530926834593551,0.9444814035647435,-0.002086033865063693,0.6162043080414411,1.0,1.8818479467877067,2.282591433816964,1.0,0.6036262979765776,2.0,0.9362,0.12560000000000002,0.40539503694534984,,0.40539503694534984,1.5284113400957318,1.0,0.0074605099151803245,TRIP
00606,bolted_pp,flat,False,312350.348170269,829.5691233885265,376.52118354455746,0.026411828020126288,1.128414961859283e-05,0.004177426996045471,16,0.002577357495841413,,0.0013742294855202128,False,0.0,0.0,0,0.25,0.9678231891958183,0.9773344288924161,0.05098829185741754,0.020999999999999998,0.4296222058940485,0.9632224276573044,0.9294135607876329,0.028223655523391036,0.9593221664719878,1.0,1.644649519046792,2.0239245605095806,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00606,bolted_pp,flat,False,312350.348170269,829.5691233885265,376.52118354455746,0.026411828020126288,1.128414961859283e-05,0.004177426996045471,16,0.002577357495841413,,0.0013742294855202128,False,0.0,0.0,0,0.5,0.9654792547143651,0.9773344288924161,0.05098829185741754,0.020999999999999998,0.4296222058940485,0.9632224276573044,0.966854528371355,-0.0022411626587052424,1.0003882894073093,1.0,1.503192968180141,1.743319140054664,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00606,bolted_pp,flat,False,312350.348170269,829.5691233885265,376.52118354455746,0.026411828020126288,1.128414961859283e-05,0.004177426996045471,16,0.002577357495841413,,0.0013742294855202128,False,0.0,0.0,0,1.0,0.9650266738557975,0.9773344288924161,0.05098829185741754,0.020999999999999998,0.4296222058940485,0.9632224276573044,0.9665780343409236,-0.003331164696188495,1.0005707507877866,1.0,1.444844394501115,1.9546978093261007,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00607,bolted_pp,train,False,644381.2026983987,834.2275823820335,772.4285510417291,0.0010405978432360184,1.5565028075446549e-06,0.0029520411906230662,14,0.010642305220701411,,0.009524179935349842,False,0.9181421813236962,0.0,0,0.25,1.472779336384104,1.4790042514491142,0.07529369092273405,0.021500000000000002,0.33207652235396284,1.4712354917890975,0.9859562938489245,-0.0025717989285964416,0.6689985871751696,1.0,2.05046875270372,2.326121101848063,1.0,0.5544878202382106,1.0,0.9204,0.0,0.10846968710401939,,0.10846968710401939,1.4720674613655411,1.0,0.00904668021961541,TRIP
00607,bolted_pp,train,False,644381.2026983987,834.2275823820335,772.4285510417291,0.0010405978432360184,1.5565028075446549e-06,0.0029520411906230662,14,0.010642305220701411,,0.009524179935349842,False,0.9181421813236962,0.0,0,0.5,1.4738836696632627,1.4790042514491142,0.07529369092273405,0.021500000000000002,0.33207652235396284,1.4712354917890975,0.9859693401148514,-0.0025717989285964416,0.6685065136967464,1.0,1.9150142753695798,1.9639051635353504,1.0,0.5544878202382106,1.0,0.9204,0.0,0.10846968710401939,,0.10846968710401939,1.4716242404282962,1.0,0.00904668021961541,TRIP
00607,bolted_pp,train,False,644381.2026983987,834.2275823820335,772.4285510417291,0.0010405978432360184,1.5565028075446549e-06,0.0029520411906230662,14,0.010642305220701411,,0.009524179935349842,False,0.9181421813236962,0.0,0,1.0,1.471231677785954,1.4790042514491142,0.07529369092273405,0.021500000000000002,0.33207652235396284,1.4712354917890975,0.9862082546082582,-0.0025717989285964416,0.669873002659057,1.0,1.8512245821138613,2.0714540569451967,1.0,0.5544878202382106,1.0,0.9204,0.0,0.10846968710401939,,0.10846968710401939,1.4588925088221,1.0,0.00904668021961541,TRIP
00608,bolted_pp,flat,True,150110.01905152615,810.0775087452832,185.303279539299,0.004789014862736651,3.985779512863498e-06,0.002977733034073563,16,0.004022845261002626,,0.0009349984528578345,False,0.0,0.0,0,0.25,1.0040420966482977,1.0073703383387584,0.04351023101707495,0.0365,0.08068166213241285,1.0027608245614352,0.7345568529613664,0.1960748850754247,0.7308717270759414,1.0,1.6322182597436803,1.0284927519244096,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00608,bolted_pp,flat,True,150110.01905152615,810.0775087452832,185.303279539299,0.004789014862736651,3.985779512863498e-06,0.002977733034073563,16,0.004022845261002626,,0.0009349984528578345,False,0.0,0.0,0,0.5,1.002716070493498,1.0084999463461277,0.04351023101707495,0.036000000000000004,0.08068166213241285,1.0027608245614352,0.9794576138666523,-0.0026713624627619764,0.9758313557588866,1.0,1.4945456987652515,2.0213753540127155,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00608,bolted_pp,flat,True,150110.01905152615,810.0775087452832,185.303279539299,0.004789014862736651,3.985779512863498e-06,0.002977733034073563,16,0.004022845261002626,,0.0009349984528578345,False,0.0,0.0,0,1.0,1.0012326826475093,1.0084999463461277,0.04351023101707495,0.036000000000000004,0.08068166213241285,1.0027608245614352,0.9787188071484368,-0.0026713624627619764,0.976538506570193,1.0,1.4346219748541689,2.0225851230970644,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00609,bolted_pp,flat,True,519659.06015658303,825.1293664218401,629.7910137534868,0.002486173090614133,4.929986363478353e-06,0.0015412736792685179,16,0.0056641270054156746,,0.0012954251920804228,False,0.0,0.0,0,0.25,1.105452331414999,1.1081696687171916,0.06444743516653444,0.0295,0.6508957502842809,1.1051580088694437,0.9631228682976937,-0.0006483828149712384,0.8704603361140676,1.0,1.467134731336451,2.551187291657802,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00609,bolted_pp,flat,True,519659.06015658303,825.1293664218401,629.7910137534868,0.002486173090614133,4.929986363478353e-06,0.0015412736792685179,16,0.0056641270054156746,,0.0012954251920804228,False,0.0,0.0,0,0.5,1.105779525224061,1.1094889404444328,0.06444743516653444,0.0295,0.6508957502842809,1.1051580088694437,0.9634944293421712,-0.0010720589064176602,0.8705387183116868,1.0,1.3775531773118028,2.239643784658342,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00609,bolted_pp,flat,True,519659.06015658303,825.1293664218401,629.7910137534868,0.002486173090614133,4.929986363478353e-06,0.0015412736792685179,16,0.0056641270054156746,,0.0012954251920804228,False,0.0,0.0,0,1.0,1.1057232475938985,1.1094889404444328,0.06444743516653444,0.0295,0.6508957502842809,1.1051580088694437,0.9545239922799175,-0.0010720589064176602,0.8624775835830016,1.0,1.2908799955133312,2.2683239499384467,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00610,bolted_pp,train,False,121154.45493490876,808.2249703992047,149.9018953535514,0.021958220971112212,1.4312611691625802e-05,0.0006560008199992019,12,0.007763526590042399,,0.002020006617079919,False,2.003693814861648,0.14792775380198883,0,0.25,1.2217467710251682,1.2230634558472615,0.024697274608796883,0.058,0.05051880753785756,0.4601371356684642,0.32142456415039306,0.653100722108926,0.26287091633937104,1.0,2.870391459955586,1.4652970511435623,1.0,0.631093027610004,2.0,1.9996,0.1484,0.3612525004944591,,0.3612525004944591,1.2216331344372877,1.0,0.004962857159007683,TRIP
00610,bolted_pp,train,False,121154.45493490876,808.2249703992047,149.9018953535514,0.021958220971112212,1.4312611691625802e-05,0.0006560008199992019,12,0.007763526590042399,,0.002020006617079919,False,2.003693814861648,0.14792775380198883,0,0.5,1.2224161016612654,1.223631652783041,0.024697274608796883,0.058,0.05051880753785756,0.4601371356684642,0.7504061920810672,0.19757721010384674,0.6133695568188923,1.0,2.4586781748717907,2.0597921954940754,1.0,0.631093027610004,2.0,1.9996,0.1484,0.3612525004944591,,0.3612525004944591,1.2218857954638267,1.0,0.004962857159007683,TRIP
00610,bolted_pp,train,False,121154.45493490876,808.2249703992047,149.9018953535514,0.021958220971112212,1.4312611691625802e-05,0.0006560008199992019,12,0.007763526590042399,,0.002020006617079919,False,2.003693814861648,0.14792775380198883,0,1.0,1.2221157180011368,1.223631652783041,0.024697274608796883,0.058,0.05051880753785756,0.4601371356684642,0.9885921521870722,-0.0004013287038083852,0.8082572545160878,1.0,2.5503324390444058,2.222411097553026,1.0,0.631093027610004,2.0,1.9996,0.1484,0.3612525004944591,,0.3612525004944591,1.2173808186077866,1.0,0.004962857159007683,TRIP
00611,bolted_pp,flat,False,609007.8812338738,812.1539867279896,749.8675019591396,0.01941758770194801,3.988810763544903e-05,0.0014832326451117452,12,0.0029116055311611934,,0.011682849054162659,True,0.0,0.0,0,0.25,0.8371979357678462,0.8401795943556791,0.011520410893539156,0.11,0.08736370156799698,0.05947946567436293,0.5546433499969503,0.3907594610128216,0.6617092769249776,1.0,2.0216727546979216,1.629396972058107,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00611,bolted_pp,flat,False,609007.8812338738,812.1539867279896,749.8675019591396,0.01941758770194801,3.988810763544903e-05,0.0014832326451117452,12,0.0029116055311611934,,0.011682849054162659,True,0.0,0.0,0,0.5,0.8376869017078438,0.8407769248173964,0.011520410893539156,0.11,0.08736370156799698,0.05947946567436293,0.9672329202380627,-0.0010256981988191062,1.1532705688719553,1.0,2.202560536573944,2.304167751551849,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00611,bolted_pp,flat,False,609007.8812338738,812.1539867279896,749.8675019591396,0.01941758770194801,3.988810763544903e-05,0.0014832326451117452,12,0.0029116055311611934,,0.011682849054162659,True,0.0,0.0,0,1.0,0.8371366879683952,0.8407769248173964,0.011520410893539156,0.11,0.08736370156799698,0.05947946567436293,0.966988703320924,-0.0011677179731282247,1.1537362785834613,1.0,2.1260300783947685,2.407363041721093,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00612,bolted_pp,flat,False,132458.67981485202,768.9043882922876,172.2693768324545,0.0016473571386980803,2.343445180349717e-06,0.0021018761813369063,14,0.0015544347379685324,,0.0010213719324066038,False,0.0,0.0,0,0.25,1.147422592795814,1.1529644105198564,0.10998362716266855,0.015000000000000001,0.746019493697035,1.1462630435744128,0.996334433093341,-0.0015437150873719792,0.8675677745661403,1.0,1.9180241170778618,2.390315116898083,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00612,bolted_pp,flat,False,132458.67981485202,768.9043882922876,172.2693768324545,0.0016473571386980803,2.343445180349717e-06,0.0021018761813369063,14,0.0015544347379685324,,0.0010213719324066038,False,0.0,0.0,0,0.5,1.1482069156372456,1.1529644105198564,0.10998362716266855,0.015000000000000001,0.746019493697035,1.1462630435744128,0.9959529252176453,-0.0019344320186517425,0.8666436928508915,1.0,1.9058928079286621,2.11274001537608,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00612,bolted_pp,flat,False,132458.67981485202,768.9043882922876,172.2693768324545,0.0016473571386980803,2.343445180349717e-06,0.0021018761813369063,14,0.0015544347379685324,,0.0010213719324066038,False,0.0,0.0,0,1.0,1.1486030615676244,1.1529644105198564,0.10998362716266855,0.015000000000000001,0.746019493697035,1.1462630435744128,0.9956603570067716,-0.0019344320186517425,0.8660905579435975,1.0,1.7850155556641754,2.122150755233609,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00613,bolted_pp,flat,True,484641.63033891696,766.2165123600827,632.5126416894029,0.01621801043963772,6.309549440492024e-06,0.0022777522666448382,14,0.0014762748289560853,,0.01700388647339223,True,0.0,0.0,0,0.25,0.7724184124735045,0.7772751065657383,0.032951088415879064,0.0255,0.2819012929802295,0.7717696525121901,0.9583974200970616,-0.0008188008481246059,1.2391706799841593,1.0,1.9232751222730977,1.9953464959710157,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00613,bolted_pp,flat,True,484641.63033891696,766.2165123600827,632.5126416894029,0.01621801043963772,6.309549440492024e-06,0.0022777522666448382,14,0.0014762748289560853,,0.01700388647339223,True,0.0,0.0,0,0.5,0.7739243329407481,0.7772751065657383,0.032951088415879064,0.0255,0.2819012929802295,0.7717696525121901,0.9644054157206509,-0.0016494683551147575,1.2445155929751799,1.0,1.7481823641937126,1.9960703740638375,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00613,bolted_pp,flat,True,484641.63033891696,766.2165123600827,632.5126416894029,0.01621801043963772,6.309549440492024e-06,0.0022777522666448382,14,0.0014762748289560853,,0.01700388647339223,True,0.0,0.0,0,1.0,0.7723062979089556,0.7791375728148228,0.032951088415879064,0.0255,0.2819012929802295,0.7717696525121901,0.9644572765149891,-0.0019936019835027174,1.2471866311226376,1.0,1.703972599718451,2.128175339863393,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00614,bolted_pp,flat,False,498129.10126616363,825.5349140709428,603.4016160621846,0.0015393274353202719,1.5293719160600877e-05,0.001620817150727293,14,0.004213921121831073,,0.018978409407840454,True,0.0,0.0,0,0.25,1.1937553866104846,1.1981213942322075,0.03415739313926375,0.045000000000000005,0.2237113912201337,0.4000316622624242,0.9815950010121749,-0.0013207237958702321,0.8215865875247949,1.0,2.2238879871940784,2.5003844755787763,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00614,bolted_pp,flat,False,498129.10126616363,825.5349140709428,603.4016160621846,0.0015393274353202719,1.5293719160600877e-05,0.001620817150727293,14,0.004213921121831073,,0.018978409407840454,True,0.0,0.0,0,0.5,1.194808257735242,1.198155037319048,0.03415739313926375,0.045000000000000005,0.2237113912201337,0.4000316622624242,0.9817988202925563,-0.0013207237958702321,0.8210336514584696,1.0,1.7953006458377518,2.246975981359562,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00614,bolted_pp,flat,False,498129.10126616363,825.5349140709428,603.4016160621846,0.0015393274353202719,1.5293719160600877e-05,0.001620817150727293,14,0.004213921121831073,,0.018978409407840454,True,0.0,0.0,0,1.0,1.194950400333477,1.1985250910439322,0.03415739313926375,0.045000000000000005,0.2237113912201337,0.4000316622624242,0.982135791576347,-0.0013634531083472183,0.8212178291863023,1.0,1.8857486469718676,2.325600646492446,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00615,bolted_pp,train,False,200752.95176053318,811.6948660050766,247.32563943465624,0.0025263037585363315,4.6449657131524483e-05,0.002047705067672816,16,0.006425802804838829,,0.008568607956432604,True,0.3026644081915814,0.0,0,0.25,0.8787050541334541,0.8811524293688047,0.0399572376054902,0.024,0.806879297948245,0.8772974272787948,0.9729588566248573,-0.0015580746085520263,1.1060057596045778,1.0,2.0713002474411124,2.4249582997991816,1.0,0.6367451127740897,1.0,0.3018,0.0,0.11308534965515538,,0.11308534965515538,0.8782917522451329,1.0,0.0014795153425728458,TRIP
00615,bolted_pp,train,False,200752.95176053318,811.6948660050766,247.32563943465624,0.0025263037585363315,4.6449657131524483e-05,0.002047705067672816,16,0.006425802804838829,,0.008568607956432604,True,0.3026644081915814,0.0,0,0.5,0.8800697800411086,0.8835608841039606,0.0399572376054902,0.024,0.806879297948245,0.8772974272787948,0.9730894813963885,-0.0015580746085520263,1.1044408779415706,1.0,1.8945697059784035,2.193828684688312,1.0,0.6367451127740897,1.0,0.3018,0.0,0.11308534965515538,,0.11308534965515538,0.8786478274523845,1.0,0.0014795153425728458,TRIP
00615,bolted_pp,train,False,200752.95176053318,811.6948660050766,247.32563943465624,0.0025263037585363315,4.6449657131524483e-05,0.002047705067672816,16,0.006425802804838829,,0.008568607956432604,True,0.3026644081915814,0.0,0,1.0,0.8789752178452857,0.8835608841039606,0.0399572376054902,0.024,0.806879297948245,0.8772974272787948,0.970036736532081,-0.0015580746085520263,1.102345517078675,1.0,1.8518925305145981,2.1784428440735604,1.0,0.6367451127740897,1.0,0.3018,0.0,0.11308534965515538,,0.11308534965515538,0.8700449825793035,1.0,0.0014795153425728458,TRIP
00616,bolted_pp,train,False,512701.7292880327,762.6899415615491,672.2282560044194,0.027794140289865533,1.1846778680085686e-06,0.003580893508571962,12,0.001081173968329394,,0.007139765463583849,True,1.2711363164939773,0.055908603001971584,0,0.25,1.4610266320316696,1.4668040811223275,0.09683199136926164,0.025,0.28729146480883855,1.4597374477540201,0.9499937945315118,0.004927188887059021,0.6497787206594016,1.0,1.7164787491518692,1.839930782025262,1.0,0.5944396911726189,2.0,1.2534,0.056,0.14979735120851956,,0.14979735120851956,1.460405914603894,1.0,0.0032087602983565944,TRIP
00616,bolted_pp,train,False,512701.7292880327,762.6899415615491,672.2282560044194,0.027794140289865533,1.1846778680085686e-06,0.003580893508571962,12,0.001081173968329394,,0.007139765463583849,True,1.2711363164939773,0.055908603001971584,0,0.5,1.4580543547594143,1.4668040811223275,0.09683199136926164,0.025,0.28729146480883855,1.4597374477540201,0.9790631609659981,-0.0027754418139488636,0.671025831061268,1.0,1.6382539762503063,1.828561513364176,1.0,0.5944396911726189,2.0,1.2534,0.056,0.14979735120851956,,0.14979735120851956,1.456478686569721,1.0,0.0032087602983565944,TRIP
00616,bolted_pp,train,False,512701.7292880327,762.6899415615491,672.2282560044194,0.027794140289865533,1.1846778680085686e-06,0.003580893508571962,12,0.001081173968329394,,0.007139765463583849,True,1.2711363164939773,0.055908603001971584,0,1.0,1.4596789653304585,1.4691437212709657,0.09683199136926164,0.025,0.28729146480883855,1.4597374477540201,0.9787804155870263,-0.0032120281760591412,0.6700859249832428,1.0,1.5473634131317027,1.9785495348233335,1.0,0.5944396911726189,2.0,1.2534,0.056,0.14979735120851956,,0.14979735120851956,1.4532807986304341,1.0,0.0032087602983565944,TRIP
00617,bolted_pp,flat,False,169330.5856881681,825.5279132298679,205.11794086485125,0.03449387032100328,9.972539259785027e-06,0.004289928312111777,12,0.010985523283555463,,0.009692778855121311,True,0.0,0.0,0,0.25,0.9504599007481156,0.9576081260172695,0.06780821898041935,0.0245,0.38964843838281904,0.9508592577368696,0.6895162943361562,0.28762578312369363,0.7246929626713665,1.0,1.635252818301222,2.0040511832123244,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00617,bolted_pp,flat,False,169330.5856881681,825.5279132298679,205.11794086485125,0.03449387032100328,9.972539259785027e-06,0.004289928312111777,12,0.010985523283555463,,0.009692778855121311,True,0.0,0.0,0,0.5,0.9481732720030425,0.9576081260172695,0.06780821898041935,0.0245,0.38964843838281904,0.9508592577368696,0.7583876023605923,0.221221845027659,0.7989980593955889,1.0,1.5515489551923003,1.6941907124679152,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00617,bolted_pp,flat,False,169330.5856881681,825.5279132298679,205.11794086485125,0.03449387032100328,9.972539259785027e-06,0.004289928312111777,12,0.010985523283555463,,0.009692778855121311,True,0.0,0.0,0,1.0,0.9496600202932108,0.9576081260172695,0.06780821898041935,0.0245,0.38964843838281904,0.9508592577368696,0.8441088079232543,0.1295211687665663,0.8879186984879273,1.0,1.463928222866673,1.8484973300044976,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00618,bolted_pp,train,False,117281.30529257667,787.575821220848,148.91430403586406,0.002936378605154535,2.2538771651786024e-05,0.002071904222856682,14,0.009008129127323536,,0.002237952688635793,True,1.5294522618476494,0.0,0,0.25,1.4121455049673053,1.4164046545172564,0.04513586576598392,0.0385,0.17230682619801152,0.9710745044872174,0.9966838073072891,-0.00041325919482194414,0.7052945388878045,1.0,2.129130930833342,2.0424313893159676,1.0,0.5468380852835281,1.0,1.5376,0.0,0.4793390527804293,,0.4793390527804293,1.4109373713891613,1.0,0.004345380348436123,TRIP
00618,bolted_pp,train,False,117281.30529257667,787.575821220848,148.91430403586406,0.002936378605154535,2.2538771651786024e-05,0.002071904222856682,14,0.009008129127323536,,0.002237952688635793,True,1.5294522618476494,0.0,0,0.5,1.4123377223423341,1.4164046545172564,0.04513586576598392,0.0385,0.17230682619801152,0.9710745044872174,0.9969231414144157,-0.001396663009876441,0.7053679567557345,1.0,1.8104449930365265,2.328700335778133,1.0,0.5468380852835281,1.0,1.5376,0.0,0.4793390527804293,,0.4793390527804293,1.4082783905482297,1.0,0.004345380348436123,TRIP
00618,bolted_pp,train,False,117281.30529257667,787.575821220848,148.91430403586406,0.002936378605154535,2.2538771651786024e-05,0.002071904222856682,14,0.009008129127323536,,0.002237952688635793,True,1.5294522618476494,0.0,0,1.0,1.4117776960887127,1.4176852962448376,0.04513586576598392,0.0385,0.17230682619801152,0.9710745044872174,0.9971470450672826,-0.001477018987713597,0.705806049902892,1.0,1.8415684833745722,2.359020500398855,1.0,0.5468380852835281,1.0,1.5376,0.0,0.4793390527804293,,0.4793390527804293,1.3878566466304496,1.0,0.004345380348436123,TRIP
00619,bolted_pp,flat,False,200487.64367116324,770.8521163369936,260.08574073047754,0.022828622720739846,9.775146062762117e-06,0.0011266896527390854,16,0.0045300113281160894,,0.00804144395387435,True,0.0,0.0,0,0.25,0.7161633672386409,0.7175593102816982,0.017326908891417064,0.053,0.04073135493847786,0.3269481479460788,0.2839724510618177,0.6854144122157337,0.39596619687257945,1.0,2.273676449424952,1.07282250027592,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013500000018498715,TRIP
00619,bolted_pp,flat,False,200487.64367116324,770.8521163369936,260.08574073047754,0.022828622720739846,9.775146062762117e-06,0.0011266896527390854,16,0.0045300113281160894,,0.00804144395387435,True,0.0,0.0,0,0.5,0.7158818185802017,0.7184473430511835,0.017326908891417064,0.052500000000000005,0.04073135493847786,0.3269481479460788,0.7326382109610449,0.19381992699936745,1.0219790654086458,1.0,1.8812231425447892,1.8127941423986194,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013500000018498715,TRIP
00619,bolted_pp,flat,False,200487.64367116324,770.8521163369936,260.08574073047754,0.022828622720739846,9.775146062762117e-06,0.0011266896527390854,16,0.0045300113281160894,,0.00804144395387435,True,0.0,0.0,0,1.0,0.7157551466736675,0.7184473430511835,0.017326908891417064,0.052500000000000005,0.04073135493847786,0.3269481479460788,0.9680002916037529,-0.0011426725922065728,1.3505313440664768,1.0,1.9523000385343074,2.0938843484024012,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013500000018498715,TRIP
00620,bolted_pp,train,True,192691.9258731726,835.7843824860913,230.55219732629936,0.0031013508807707217,2.0941197623524433e-05,0.0006160026659275012,16,0.009429941530584091,,0.016533482696238853,True,1.9345943251108577,0.06983385167959069,0,0.25,1.2192348237827235,1.2206607026325695,0.055705399767495174,0.025,0.48999722899256937,1.2198548569633427,0.9885954588127409,-0.00027979170783970893,0.8101682065982174,1.0,2.4426120229556214,3.037499729019057,1.0,0.6209409335405012,2.0,1.9228,0.0698,0.27790689065833574,0.07775064920511454,0.07775064920511454,1.2175607146311598,1.0,0.007187240674610962,TRIP
00620,bolted_pp,train,True,192691.9258731726,835.7843824860913,230.55219732629936,0.0031013508807707217,2.0941197623524433e-05,0.0006160026659275012,16,0.009429941530584091,,0.016533482696238853,True,1.9345943251108577,0.06983385167959069,0,0.5,1.219052819700669,1.2206607026325695,0.055705399767495174,0.025,0.48999722899256937,1.2198548569633427,0.9885124796111067,-0.0004930122860517273,0.8102210524406895,1.0,2.257860855064629,2.704023437858234,1.0,0.6209409335405012,2.0,1.9228,0.0698,0.27790689065833574,0.07775064920511454,0.07775064920511454,1.2157045947791754,1.0,0.007187240674610962,TRIP
00620,bolted_pp,train,True,192691.9258731726,835.7843824860913,230.55219732629936,0.0031013508807707217,2.0941197623524433e-05,0.0006160026659275012,16,0.009429941530584091,,0.016533482696238853,True,1.9345943251108577,0.06983385167959069,0,1.0,1.2192723583252911,1.2208281208279288,0.055705399767495174,0.025,0.48999722899256937,1.2198548569633427,0.9829896658468538,-0.0004930122860517273,0.805549399804413,1.0,2.2200856487200378,2.7940000512414684,1.0,0.6209409335405012,2.0,1.9228,0.0698,0.27790689065833574,0.07775064920511454,0.07775064920511454,1.210873433012536,1.0,0.007187240674610962,TRIP
00621,bolted_pp,flat,False,128952.12010879032,779.9330794929522,165.33741611860378,0.01533764152971129,6.437471050239316e-06,0.0018151235209085928,12,0.002250995417924004,,0.012128437343840576,True,0.0,0.0,0,0.25,1.2554954491569017,1.2594863303226456,0.05720477815606037,0.0245,0.13425905394428686,1.2568357687631415,0.6573913678852361,0.3061991007501164,0.5231943882696435,1.0,2.2177495004119296,1.7725627848833183,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00621,bolted_pp,flat,False,128952.12010879032,779.9330794929522,165.33741611860378,0.01533764152971129,6.437471050239316e-06,0.0018151235209085928,12,0.002250995417924004,,0.012128437343840576,True,0.0,0.0,0,0.5,1.2561117955547223,1.2594863303226456,0.05720477815606037,0.0245,0.13425905394428686,1.2568357687631415,0.9956442375044907,-0.0009658310314366692,0.7920093034089666,1.0,2.0610023286488035,2.125648093153328,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00621,bolted_pp,flat,False,128952.12010879032,779.9330794929522,165.33741611860378,0.01533764152971129,6.437471050239316e-06,0.0018151235209085928,12,0.002250995417924004,,0.012128437343840576,True,0.0,0.0,0,1.0,1.2559045007798124,1.2615830392034852,0.05720477815606037,0.0245,0.13425905394428686,1.2568357687631415,0.99528306196993,-0.0016097183966053293,0.7918525722140652,1.0,2.008765757043594,2.255534499860706,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00622,bolted_pp,flat,False,135568.52086189002,776.7109759155092,174.54178589673646,0.016661199095277777,3.3455791828755003e-06,0.0011045722151406478,12,0.003528193029736355,,0.003007856624171763,True,0.0,0.0,0,0.25,1.112898923417494,1.1147457540743342,0.04906799213739155,0.034499999999999996,0.07528584062584188,1.1125622676548352,0.4268730630294999,0.5382452929365741,0.383224235211426,1.0,2.2428393172770087,1.645967669879339,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00622,bolted_pp,flat,False,135568.52086189002,776.7109759155092,174.54178589673646,0.016661199095277777,3.3455791828755003e-06,0.0011045722151406478,12,0.003528193029736355,,0.003007856624171763,True,0.0,0.0,0,0.5,1.1131017840312243,1.1148251244928196,0.04906799213739155,0.034499999999999996,0.07528584062584188,1.1125622676548352,0.9143013455343469,0.02105330923444481,0.8206623116840126,1.0,2.1002610888509365,2.058158547770206,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00622,bolted_pp,flat,False,135568.52086189002,776.7109759155092,174.54178589673646,0.016661199095277777,3.3455791828755003e-06,0.0011045722151406478,12,0.003528193029736355,,0.003007856624171763,True,0.0,0.0,0,1.0,1.1132315965405777,1.1155397030407428,0.04906799213739155,0.034499999999999996,0.07528584062584188,1.1125622676548352,0.9799056699372194,-0.0007785987091652172,0.8794452365016321,1.0,2.0411674585989372,2.3179960696765125,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00623,bolted_pp,flat,True,494451.5117510268,779.6312575638192,634.2120161986346,0.007929762787843117,2.3056143883632586e-05,0.002988781897266227,14,0.009135607864434481,,0.0019332743453532276,False,0.0,0.0,0,0.25,1.0593781443362527,1.0635057709633293,0.022750591855625987,0.067,0.20235112008254375,0.3063054821246207,0.9355155667331149,0.016140846140841845,0.8822471226231319,1.0,1.8930734387383565,1.8435719170876659,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00623,bolted_pp,flat,True,494451.5117510268,779.6312575638192,634.2120161986346,0.007929762787843117,2.3056143883632586e-05,0.002988781897266227,14,0.009135607864434481,,0.0019332743453532276,False,0.0,0.0,0,0.5,1.0594733853811935,1.0654499521516323,0.022750591855625987,0.067,0.20235112008254375,0.3063054821246207,0.9838980587493298,-0.0019468295621928914,0.9277913734682383,1.0,1.4906348881171472,2.057311020811639,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00623,bolted_pp,flat,True,494451.5117510268,779.6312575638192,634.2120161986346,0.007929762787843117,2.3056143883632586e-05,0.002988781897266227,14,0.009135607864434481,,0.0019332743453532276,False,0.0,0.0,0,1.0,1.059662856108249,1.0655060347177083,0.022750591855625987,0.067,0.20235112008254375,0.3063054821246207,0.9836483868126589,-0.0019468295621928914,0.9273902457769011,1.0,1.596586832548311,2.1448447009564986,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00624,bolted_pp,train,False,306326.6095746947,835.0908834247707,366.8182896673787,0.013079674174245244,4.2531268365597855e-05,0.004878215767735575,16,0.001374742425113046,,0.016073107670045127,True,2.3812494890576543,0.0745559479690009,0,0.25,1.2111549572688036,1.2180617172376254,0.021076777996159136,0.09050000000000001,0.10729440228310098,0.13276266418215435,0.7469221233404413,0.18309619967000768,0.6161935970821644,1.0,1.8321665689430353,0.9926169668828158,1.0,0.5610428661675462,2.0,2.4098,0.0748,0.2917194476733109,0.4343722213616701,0.2917194476733109,1.2109027027103483,1.0,0.006777331408969189,TRIP
00624,bolted_pp,train,False,306326.6095746947,835.0908834247707,366.8182896673787,0.013079674174245244,4.2531268365597855e-05,0.004878215767735575,16,0.001374742425113046,,0.016073107670045127,True,2.3812494890576543,0.0745559479690009,0,0.5,1.2106056271531251,1.2212041971757337,0.021076777996159136,0.09050000000000001,0.10729440228310098,0.13276266418215435,0.9729529602198949,-0.0033797280566083363,0.803027766143687,1.0,1.7092538632722318,1.832232535858333,1.0,0.5610428661675462,2.0,2.4098,0.0748,0.2917194476733109,0.4343722213616701,0.2917194476733109,1.2098166585555268,1.0,0.006777331408969189,TRIP
00624,bolted_pp,train,False,306326.6095746947,835.0908834247707,366.8182896673787,0.013079674174245244,4.2531268365597855e-05,0.004878215767735575,16,0.001374742425113046,,0.016073107670045127,True,2.3812494890576543,0.0745559479690009,0,1.0,1.2111647771494314,1.2212041971757337,0.021076777996159136,0.09050000000000001,0.10729440228310098,0.13276266418215435,0.9732140333208033,-0.0043802215008703575,0.802872721322135,1.0,1.716810578844071,1.8563764833199536,1.0,0.5610428661675462,2.0,2.4098,0.0748,0.2917194476733109,0.4343722213616701,0.2917194476733109,1.2079659593962553,1.0,0.006777331408969189,TRIP
00625,bolted_pp,train,True,578465.3612453965,773.9860987416233,747.384690998828,0.04194005924156018,3.0341522342792063e-05,0.0007760905988046116,12,0.001970342453328665,,0.007664540327331585,True,0.5193367507735428,0.0,0,0.25,1.0896989836207225,1.0910893921432154,0.013498233137812699,0.104,0.1225402781737937,0.10439119056830436,0.6074026433356123,0.34794240708770596,0.556893013065124,1.0,2.5199878961474766,2.1031737623372133,1.0,0.6177093809791757,1.0,0.5174,0.0,0.4693757247678141,,0.4693757247678141,1.0896252197270453,1.0,0.0031230712758123502,TRIP
00625,bolted_pp,train,True,578465.3612453965,773.9860987416233,747.384690998828,0.04194005924156018,3.0341522342792063e-05,0.0007760905988046116,12,0.001970342453328665,,0.007664540327331585,True,0.5193367507735428,0.0,0,0.5,1.0896912228342912,1.0910893921432154,0.013498233137812699,0.104,0.1225402781737937,0.10439119056830436,0.9788041642100683,-0.00037416514057151806,0.8974163757057924,1.0,2.569124811711583,2.4497992034092624,1.0,0.6177093809791757,1.0,0.5174,0.0,0.4693757247678141,,0.4693757247678141,1.0894699352365085,1.0,0.0031230712758123502,TRIP
00625,bolted_pp,train,True,578465.3612453965,773.9860987416233,747.384690998828,0.04194005924156018,3.0341522342792063e-05,0.0007760905988046116,12,0.001970342453328665,,0.007664540327331585,True,0.5193367507735428,0.0,0,1.0,1.0897030277930564,1.0911262393824372,0.013498233137812699,0.104,0.1225402781737937,0.10439119056830436,0.9787450364049407,-0.0006547889905907245,0.8973524520101013,1.0,2.520019738679419,2.600040824568258,1.0,0.6177093809791757,1.0,0.5174,0.0,0.4693757247678141,,0.4693757247678141,1.088006523570465,1.0,0.0031230712758123502,TRIP
00626,bolted_pp,train,False,944510.2256258604,773.1367028296795,1221.6600533501437,0.004625393670166448,5.553055733542766e-06,0.0013023793935570994,16,0.0070540874108605605,,0.008184432208386163,True,0.4211913819456449,0.0,0,0.25,0.9908632469064668,0.9944931813438549,0.03518420854637251,0.034,0.34398740843386466,0.8023325440851768,0.9687020248290359,-0.0009363582292059974,0.9766487747684284,1.0,2.354470674514198,2.704326964707287,1.0,0.6422991381194183,1.0,0.41960000000000003,0.0,0.3406039354242649,,0.3406039354242649,0.9906019092731416,1.0,0.005545137316209647,TRIP
00626,bolted_pp,train,False,944510.2256258604,773.1367028296795,1221.6600533501437,0.004625393670166448,5.553055733542766e-06,0.0013023793935570994,16,0.0070540874108605605,,0.008184432208386163,True,0.4211913819456449,0.0,0,0.5,0.9921500160878973,0.9944931813438549,0.03518420854637251,0.0335,0.34398740843386466,0.8023325440851768,0.968152708413421,-0.0009363582292059974,0.9748302801494755,1.0,2.0561552927209044,2.36266544234603,1.0,0.6422991381194183,1.0,0.41960000000000003,0.0,0.3406039354242649,,0.3406039354242649,0.9913797574057748,1.0,0.005545137316209647,TRIP
00626,bolted_pp,train,False,944510.2256258604,773.1367028296795,1221.6600533501437,0.004625393670166448,5.553055733542766e-06,0.0013023793935570994,16,0.0070540874108605605,,0.008184432208386163,True,0.4211913819456449,0.0,0,1.0,0.9917179611575423,0.9949539601321268,0.03518420854637251,0.034,0.34398740843386466,0.8023325440851768,0.9527975076771434,-0.0009363582292059974,0.9597867117928941,1.0,2.0772003844552827,2.473539661121751,1.0,0.6422991381194183,1.0,0.41960000000000003,0.0,0.3406039354242649,,0.3406039354242649,0.9876053401057713,1.0,0.005545137316209647,TRIP
00627,bolted_pp,train,True,410636.39025905717,831.5301953048602,493.8322054661014,0.006150020228362437,2.5225713929040715e-06,0.004859509639613832,16,0.003961999299783709,,0.010263837626599548,True,0.5934941670911038,0.06600594530869473,0,0.25,1.0476389105315302,1.0589598931864441,0.0758409381554139,0.0235,0.3494640298401772,1.0447016732182974,0.989354211187284,-0.002173134875603877,0.943465096756522,1.0,1.5062584696968155,2.085030675525968,1.0,0.5904585028621098,2.0,0.5936,0.066,0.3855783294299493,0.009757575853750922,0.009757575853750922,1.046911949879597,1.0,0.008582278588020742,TRIP
00627,bolted_pp,train,True,410636.39025905717,831.5301953048602,493.8322054661014,0.006150020228362437,2.5225713929040715e-06,0.004859509639613832,16,0.003961999299783709,,0.010263837626599548,True,0.5934941670911038,0.06600594530869473,0,0.5,1.0504064869231537,1.0606561285278753,0.0758409381554139,0.0235,0.3494640298401772,1.0447016732182974,0.9905523122255528,-0.0042605387928810875,0.9421211724918256,1.0,1.4355526188002912,1.8798230273036158,1.0,0.5904585028621098,2.0,0.5936,0.066,0.3855783294299493,0.009757575853750922,0.009757575853750922,1.0487514952094472,1.0,0.008582278588020742,TRIP
00627,bolted_pp,train,True,410636.39025905717,831.5301953048602,493.8322054661014,0.006150020228362437,2.5225713929040715e-06,0.004859509639613832,16,0.003961999299783709,,0.010263837626599548,True,0.5934941670911038,0.06600594530869473,0,1.0,1.0504989668594913,1.0606561285278753,0.0758409381554139,0.0235,0.3494640298401772,1.0447016732182974,0.9896161902973242,-0.0042605387928810875,0.941148038645257,1.0,1.3433253725722003,1.969066884672596,1.0,0.5904585028621098,2.0,0.5936,0.066,0.3855783294299493,0.009757575853750922,0.009757575853750922,1.0438068174764008,1.0,0.008582278588020742,TRIP
00628,bolted_pp,train,True,347959.0370223779,761.1089290611419,457.1737680854686,0.007795534405422716,3.730058537563063e-05,0.002106189395676174,16,0.007272851328600953,,0.001003566500977015,False,0.4523199567784294,0.0,0,0.25,0.6884219823417208,0.6917875458238749,0.017296449320071006,0.047,0.29068540947799654,0.3238650238007171,0.9863999536824937,-0.0008495793004003228,1.4307637106841944,1.0,2.051775171070185,2.089603196728696,1.0,0.6407038993202974,1.0,0.45080000000000003,0.0,0.2837995442886436,,0.2837995442886436,0.6876664587252637,1.0,0.0036080579617348008,TRIP
00628,bolted_pp,train,True,347959.0370223779,761.1089290611419,457.1737680854686,0.007795534405422716,3.730058537563063e-05,0.002106189395676174,16,0.007272851328600953,,0.001003566500977015,False,0.4523199567784294,0.0,0,0.5,0.6872246521181103,0.6917875458238749,0.017296449320071006,0.047,0.29068540947799654,0.3238650238007171,0.9868977049132444,-0.0013415427137050513,1.4339761034074046,1.0,1.660513224357939,2.0585775123904027,1.0,0.6407038993202974,1.0,0.45080000000000003,0.0,0.2837995442886436,,0.2837995442886436,0.6826310658599433,1.0,0.0036080579617348008,TRIP
00628,bolted_pp,train,True,347959.0370223779,761.1089290611419,457.1737680854686,0.007795534405422716,3.730058537563063e-05,0.002106189395676174,16,0.007272851328600953,,0.001003566500977015,False,0.4523199567784294,0.0,0,1.0,0.6875843031209206,0.6917875458238749,0.017296449320071006,0.047,0.29068540947799654,0.3238650238007171,0.9868714645604639,-0.0018470375609833914,1.433189022880125,1.0,1.7318440512523976,2.176991416664579,1.0,0.6407038993202974,1.0,0.45080000000000003,0.0,0.2837995442886436,,0.2837995442886436,0.6242512547369843,1.0,0.0036080579617348008,TRIP
00629,bolted_pp,flat,False,263540.1592345611,793.9144582661752,331.95032095788355,0.0017954839986234136,7.74011509102442e-06,0.0016342420666012928,12,0.014734139067692985,,0.004068874815892796,True,0.0,0.0,0,0.25,0.7797520095879072,0.782680070697746,0.02932977749393329,0.032499999999999994,0.12214353850075953,0.7674024682701818,0.9659860220411326,-6.315442197563111e-05,1.2372507661568424,1.0,2.0756391012771487,1.991593701681911,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00629,bolted_pp,flat,False,263540.1592345611,793.9144582661752,331.95032095788355,0.0017954839986234136,7.74011509102442e-06,0.0016342420666012928,12,0.014734139067692985,,0.004068874815892796,True,0.0,0.0,0,0.5,0.7797957144500552,0.782680070697746,0.02932977749393329,0.032499999999999994,0.12214353850075953,0.7674024682701818,0.9664524832276357,-0.0013262432188335235,1.237778929035677,1.0,1.8214827638113165,2.374585206973513,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00629,bolted_pp,flat,False,263540.1592345611,793.9144582661752,331.95032095788355,0.0017954839986234136,7.74011509102442e-06,0.0016342420666012928,12,0.014734139067692985,,0.004068874815892796,True,0.0,0.0,0,1.0,0.7793410647554113,0.7831702728998428,0.02932977749393329,0.032499999999999994,0.12214353850075953,0.7674024682701818,0.9665487661914771,-0.0013736090547361854,1.238623481252304,1.0,1.8196573554923814,2.3709516549763676,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00630,bolted_pp,train,False,133160.67237781614,798.4796797686,166.7677659829818,0.011445865405085865,1.4732209281140997e-05,0.0024065438197991293,16,0.019268930368006754,,0.004855602010530219,True,1.3820551551018883,0.07320019281991597,0,0.25,1.0079625986806162,1.010999928917011,0.04698395699980806,0.0245,0.221821278632883,1.007023989875246,0.653593319427473,0.3271916262974966,0.647787460389665,1.0,2.0599943869251804,1.9215711214727935,1.0,0.5924763495386839,2.0,1.3880000000000001,0.0732,0.24630903778067825,0.22929437614465797,0.22929437614465797,1.0074934626328391,1.0,0.006112242337596996,TRIP
00630,bolted_pp,train,False,133160.67237781614,798.4796797686,166.7677659829818,0.011445865405085865,1.4732209281140997e-05,0.0024065438197991293,16,0.019268930368006754,,0.004855602010530219,True,1.3820551551018883,0.07320019281991597,0,0.5,1.006185719359744,1.01281782795693,0.04698395699980806,0.024,0.221821278632883,1.007023989875246,0.869447169480129,0.11524373580280048,0.8632441393557747,1.0,1.896521087791257,1.7527103414598315,1.0,0.5924763495386839,2.0,1.3880000000000001,0.0732,0.24630903778067825,0.22929437614465797,0.22929437614465797,1.004998805822223,1.0,0.006112242337596996,TRIP
00630,bolted_pp,train,False,133160.67237781614,798.4796797686,166.7677659829818,0.011445865405085865,1.4732209281140997e-05,0.0024065438197991293,16,0.019268930368006754,,0.004855602010530219,True,1.3820551551018883,0.07320019281991597,0,1.0,1.007242570519072,1.01281782795693,0.04698395699980806,0.0245,0.221821278632883,1.007023989875246,0.9740745121224528,0.018454356026360766,0.9661112718350819,1.0,1.8480249779801685,1.9687472988897243,1.0,0.5924763495386839,2.0,1.3880000000000001,0.0732,0.24630903778067825,0.22929437614465797,0.22929437614465797,0.9996754085617259,1.0,0.006112242337596996,TRIP
00631,bolted_pp,flat,False,380647.42123444984,806.79037092142,471.80461611077436,0.04783028980459448,3.963688542480517e-05,0.0013073881326385159,14,0.0011040487933607116,,0.014886093857347711,True,0.0,0.0,0,0.25,1.1272113430730766,1.1286130314764957,0.011871299361292269,0.13549999999999998,0.0485221928355688,0.0574507692401711,0.30534584139132065,0.6709754379808454,0.2706459594348741,1.0,1.660461081127779,1.2880512308775738,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
00631,bolted_pp,flat,False,380647.42123444984,806.79037092142,471.80461611077436,0.04783028980459448,3.963688542480517e-05,0.0013073881326385159,14,0.0011040487933607116,,0.014886093857347711,True,0.0,0.0,0,0.5,1.1265973047490967,1.1286130314764957,0.011871299361292269,0.13549999999999998,0.0485221928355688,0.0574507692401711,0.7533858866222112,0.1905027371594622,0.6681338128861954,1.0,2.189914950409874,1.8691932856630804,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
