event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00631,bolted_pp,flat,False,380647.42123444984,806.79037092142,471.80461611077436,0.04783028980459448,3.963688542480517e-05,0.0013073881326385159,14,0.0011040487933607116,,0.014886093857347711,True,0.0,0.0,0,1.0,1.1256341363927604,1.1286130314764957,0.011871299361292269,0.135,0.0485221928355688,0.0574507692401711,0.9907763476580941,-0.0014938371456509642,0.8794126821244262,1.0,2.111240018256569,2.1433278706043586,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
00632,bolted_pp,flat,False,571408.093354855,834.4845310600299,684.743781444344,0.011063434239741857,4.270680480950718e-06,0.0020738160609911523,14,0.002434466031303657,,0.0011478911572752328,False,0.0,0.0,0,0.25,0.9873600776210639,0.9916299567679651,0.029376525368330516,0.04,0.09865696744739717,0.6555736274880231,0.7190191391316231,0.21036836629654068,0.7274870317124384,1.0,2.011252819955105,1.5675457937300814,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00632,bolted_pp,flat,False,571408.093354855,834.4845310600299,684.743781444344,0.011063434239741857,4.270680480950718e-06,0.0020738160609911523,14,0.002434466031303657,,0.0011478911572752328,False,0.0,0.0,0,0.5,0.9885554264692172,0.9927876163434058,0.029376525368330516,0.04,0.09865696744739717,0.6555736274880231,0.9672241327921224,-0.0014703080594469027,0.9774330036703714,1.0,1.6867763267125757,2.340961304367692,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00632,bolted_pp,flat,False,571408.093354855,834.4845310600299,684.743781444344,0.011063434239741857,4.270680480950718e-06,0.0020738160609911523,14,0.002434466031303657,,0.0011478911572752328,False,0.0,0.0,0,1.0,0.9883890511444884,0.995060426651119,0.029376525368330516,0.04,0.09865696744739717,0.6555736274880231,0.9677066919946373,-0.0019354457129156805,0.9780851029988964,1.0,1.7223747271497054,2.36939924873454,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00633,bolted_pp,train,True,131524.78730646087,831.5173766272989,158.17443026859638,0.015800344314568053,1.180857692367278e-05,0.0014516808271818117,12,0.0023954121951775486,,0.003335018634621192,True,2.4921544752103744,0.0,0,0.25,1.1166420926049858,1.1199625280028127,0.040949229029501766,0.0315,0.12083435256452436,1.1162136806021874,0.6717639177989659,0.2709731143854358,0.6010545972129837,1.0,2.229946824432265,1.8205073581152744,1.0,0.6060601691414375,1.0,2.4928,0.0,0.3258700395938381,,0.3258700395938381,1.1163949123550019,1.0,0.00931193911313244,TRIP
00633,bolted_pp,train,True,131524.78730646087,831.5173766272989,158.17443026859638,0.015800344314568053,1.180857692367278e-05,0.0014516808271818117,12,0.0023954121951775486,,0.003335018634621192,True,2.4921544752103744,0.0,0,0.5,1.1175797246702492,1.1199625280028127,0.040949229029501766,0.0315,0.12083435256452436,1.1162136806021874,0.9709114083394328,-0.0008485095809200158,0.8679858814941884,1.0,2.000735129822776,2.331725762762805,1.0,0.6060601691414375,1.0,2.4928,0.0,0.3258700395938381,,0.3258700395938381,1.1169205773369588,1.0,0.00931193911313244,TRIP
00633,bolted_pp,train,True,131524.78730646087,831.5173766272989,158.17443026859638,0.015800344314568053,1.180857692367278e-05,0.0014516808271818117,12,0.0023954121951775486,,0.003335018634621192,True,2.4921544752103744,0.0,0,1.0,1.1169485951985187,1.1199625280028127,0.040949229029501766,0.0315,0.12083435256452436,1.1162136806021874,0.9709309395882519,-0.001115633007489724,0.8684933670101708,1.0,1.9856159757138225,2.4146039991785933,1.0,0.6060601691414375,1.0,2.4928,0.0,0.3258700395938381,,0.3258700395938381,1.1139000532522685,1.0,0.00931193911313244,TRIP
00634,bolted_pp,flat,False,800012.7405530255,813.4788184627289,983.446307876644,0.014737468658144327,3.6464789038137564e-05,0.002063342816791486,14,0.00785288176719623,,0.0010347132236312201,False,0.0,0.0,0,0.25,0.7599399434892483,0.7627799430277868,0.012304639360093414,0.082,0.18114343672207678,0.10044129342921396,0.8360409801271507,0.10487016528901863,1.0986950905659265,1.0,1.948373236650438,1.9510599171660172,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00634,bolted_pp,flat,False,800012.7405530255,813.4788184627289,983.446307876644,0.014737468658144327,3.6464789038137564e-05,0.002063342816791486,14,0.00785288176719623,,0.0010347132236312201,False,0.0,0.0,0,0.5,0.7592728511485104,0.7639741003895376,0.012304639360093414,0.082,0.18114343672207678,0.10044129342921396,0.9625690717068935,-0.0009827243798655018,1.2660837096218591,1.0,1.7362698051916683,2.089148232405019,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00634,bolted_pp,flat,False,800012.7405530255,813.4788184627289,983.446307876644,0.014737468658144327,3.6464789038137564e-05,0.002063342816791486,14,0.00785288176719623,,0.0010347132236312201,False,0.0,0.0,0,1.0,0.7597626833121518,0.7640792032673271,0.012304639360093414,0.082,0.18114343672207678,0.10044129342921396,0.9469015569091637,-0.0009827243798655018,1.2446740326255414,1.0,1.7827966245744762,2.205832907120933,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00635,bolted_pp,train,True,771203.0351319821,837.303442049386,921.0556130575357,0.0023464510935012196,5.842017430186125e-06,0.0008494858273839167,16,0.006969720074638881,,0.015580945528855345,True,1.6083029975427423,0.0,0,0.25,1.3364067056898352,1.3382646405726795,0.038381797492311506,0.041999999999999996,0.20540288332999765,0.7227192952929562,0.979119693678724,-0.0005883977391105872,0.7321031736368433,1.0,2.6139052458421226,2.6527446838414215,1.0,0.6112471360246557,1.0,1.6104,0.0,0.35558318105490194,,0.35558318105490194,1.3361484832591082,1.0,0.00700617067828091,TRIP
00635,bolted_pp,train,True,771203.0351319821,837.303442049386,921.0556130575357,0.0023464510935012196,5.842017430186125e-06,0.0008494858273839167,16,0.006969720074638881,,0.015580945528855345,True,1.6083029975427423,0.0,0,0.5,1.3359776169420912,1.3382646405726795,0.038381797492311506,0.041999999999999996,0.20540288332999765,0.7227192952929562,0.9788776797423705,-0.0007052979447109075,0.7321571186668333,1.0,2.2513356345348727,2.6364954849507356,1.0,0.6112471360246557,1.0,1.6104,0.0,0.35558318105490194,,0.35558318105490194,1.335104055142329,1.0,0.00700617067828091,TRIP
00635,bolted_pp,train,True,771203.0351319821,837.303442049386,921.0556130575357,0.0023464510935012196,5.842017430186125e-06,0.0008494858273839167,16,0.006969720074638881,,0.015580945528855345,True,1.6083029975427423,0.0,0,1.0,1.336796953340165,1.3385585922578667,0.038381797492311506,0.041999999999999996,0.20540288332999765,0.7227192952929562,0.9789686078229484,-0.0007569288652199731,0.7317766761082044,1.0,2.3068451964382377,2.662232618483216,1.0,0.6112471360246557,1.0,1.6104,0.0,0.35558318105490194,,0.35558318105490194,1.3324236491896395,1.0,0.00700617067828091,TRIP
00636,bolted_pp,flat,True,127496.36722362741,762.5639800770608,167.19432146630277,0.042866905104476,1.3107815297517532e-06,0.0005046265280959103,12,0.0014733406633918617,,0.0014137258835864057,False,0.0,0.0,0,0.25,1.2251123169075593,1.2266404613329907,0.10404518074929256,0.0185,0.16143697786634498,1.225366281793711,0.8192409212009849,0.13641554339303433,0.6681613991671126,1.0,2.522748456816136,2.4677378777729477,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00636,bolted_pp,flat,True,127496.36722362741,762.5639800770608,167.19432146630277,0.042866905104476,1.3107815297517532e-06,0.0005046265280959103,12,0.0014733406633918617,,0.0014137258835864057,False,0.0,0.0,0,0.5,1.2255670662598852,1.2266404613329907,0.10404518074929256,0.0185,0.16143697786634498,1.225366281793711,0.9914810639949865,-0.00020006792734709514,0.8083382403363106,1.0,2.4876352406801043,2.8200176399751684,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00636,bolted_pp,flat,True,127496.36722362741,762.5639800770608,167.19432146630277,0.042866905104476,1.3107815297517532e-06,0.0005046265280959103,12,0.0014733406633918617,,0.0014137258835864057,False,0.0,0.0,0,1.0,1.2254310792740135,1.2266404613329907,0.10404518074929256,0.0185,0.16143697786634498,1.225366281793711,0.9915340882875804,-0.0004463053563777683,0.8084711037121789,1.0,2.3769227186395208,2.905558248698298,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00637,bolted_pp,flat,False,187698.77688411355,827.56674733015,226.8080218177651,0.041782468833890286,1.4026658000232644e-05,0.002151605781172823,14,0.0013561141409423791,,0.00109212283172608,False,0.0,0.0,0,0.25,1.1351230191136903,1.1380655368511519,0.05887608118028588,0.021500000000000002,0.4002733872746935,1.1290662576931454,0.9571182504365251,0.01586728663917753,0.8424424418257014,1.0,1.9198698788756001,2.3004716471811535,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00637,bolted_pp,flat,False,187698.77688411355,827.56674733015,226.8080218177651,0.041782468833890286,1.4026658000232644e-05,0.002151605781172823,14,0.0013561141409423791,,0.00109212283172608,False,0.0,0.0,0,0.5,1.1343734410627078,1.1380655368511519,0.05887608118028588,0.021500000000000002,0.4002733872746935,1.1290662576931454,0.985594126524535,-0.0013429142666442902,0.8680792511774985,1.0,1.7805179020614461,2.0752427722400952,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00637,bolted_pp,flat,False,187698.77688411355,827.56674733015,226.8080218177651,0.041782468833890286,1.4026658000232644e-05,0.002151605781172823,14,0.0013561141409423791,,0.00109212283172608,False,0.0,0.0,0,1.0,1.133247431403395,1.1380655368511519,0.05887608118028588,0.021500000000000002,0.4002733872746935,1.1290662576931454,0.9856864231083452,-0.0018963342609429163,0.8690223983040135,1.0,1.7203423035943612,2.2778212317263553,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00638,bolted_pp,train,False,124173.2686940362,839.27233377278,147.95348744053106,0.00837303815010187,4.626885645438744e-06,0.0019899499147847813,14,0.002256102546878086,,0.004209239733871576,False,2.915323883803551,0.036147264783055105,0,0.25,0.6100502049660755,0.6121294153966498,0.05696180535990225,0.0165,0.301532747680602,0.6107290174764128,0.9882085420937902,-0.0010965462713373195,1.6172297039793218,1.0,1.601652235640406,2.359771774550102,1.0,0.5960303844955318,2.0,2.9166000000000003,0.0362,0.37945330201863436,0.05589069752238629,0.05589069752238629,0.6090093753636727,1.0,0.0037904161196422592,TRIP
00638,bolted_pp,train,False,124173.2686940362,839.27233377278,147.95348744053106,0.00837303815010187,4.626885645438744e-06,0.0019899499147847813,14,0.002256102546878086,,0.004209239733871576,False,2.915323883803551,0.036147264783055105,0,0.5,0.6083748433414137,0.6125457400183473,0.05696180535990225,0.0165,0.301532747680602,0.6107290174764128,0.9879787447306853,-0.0011969343060356486,1.6212988696961217,1.0,1.5804100827614544,2.2378476335473256,1.0,0.5960303844955318,2.0,2.9166000000000003,0.0362,0.37945330201863436,0.05589069752238629,0.05589069752238629,0.6043818402529446,1.0,0.0037904161196422592,TRIP
00638,bolted_pp,train,False,124173.2686940362,839.27233377278,147.95348744053106,0.00837303815010187,4.626885645438744e-06,0.0019899499147847813,14,0.002256102546878086,,0.004209239733871576,False,2.915323883803551,0.036147264783055105,0,1.0,0.6083599394552137,0.6125457400183473,0.05696180535990225,0.0165,0.301532747680602,0.6107290174764128,0.987869625314637,-0.0012085175263628295,1.6211594516663212,1.0,1.4656766127878034,2.312935424816976,1.0,0.5960303844955318,2.0,2.9166000000000003,0.0362,0.37945330201863436,0.05589069752238629,0.05589069752238629,0.5845154593152108,1.0,0.0037904161196422592,TRIP
00639,bolted_pp,train,True,762882.6702407111,830.7750141978863,918.2783030340346,0.02431093521220356,2.3227899259539046e-05,0.003999518106768228,16,0.014121713958405833,,0.008437867547907459,True,1.5745941211272763,0.0,0,0.25,1.297974072757997,1.3020879967833932,0.02026853748109875,0.0725,0.34696655274338273,0.41560277750658026,0.5694476152410071,0.40942444687253177,0.43838258760003523,1.0,1.9725756804419927,1.7902578376760026,1.0,0.5711321929478336,1.0,1.5834000000000001,0.0,0.1533456485990463,,0.1533456485990463,1.297379060639182,1.0,0.007197190079466509,TRIP
00639,bolted_pp,train,True,762882.6702407111,830.7750141978863,918.2783030340346,0.02431093521220356,2.3227899259539046e-05,0.003999518106768228,16,0.014121713958405833,,0.008437867547907459,True,1.5745941211272763,0.0,0,0.5,1.2961546228068719,1.306946311943024,0.02026853748109875,0.073,0.34696655274338273,0.41560277750658026,0.7064864273205279,0.2656864376103165,0.5446431866324343,1.0,1.5882494445480213,1.4482354546163199,1.0,0.5711321929478336,1.0,1.5834000000000001,0.0,0.1533456485990463,,0.1533456485990463,1.294647991570643,1.0,0.007197190079466509,TRIP
00639,bolted_pp,train,True,762882.6702407111,830.7750141978863,918.2783030340346,0.02431093521220356,2.3227899259539046e-05,0.003999518106768228,16,0.014121713958405833,,0.008437867547907459,True,1.5745941211272763,0.0,0,1.0,1.2977307681019024,1.306946311943024,0.02026853748109875,0.073,0.34696655274338273,0.41560277750658026,0.8493260455276468,0.11987723358767059,0.6539662156221482,1.0,1.6991429075408215,1.634278594055365,1.0,0.5711321929478336,1.0,1.5834000000000001,0.0,0.1533456485990463,,0.1533456485990463,1.2921409526073389,1.0,0.007197190079466509,TRIP
00640,bolted_pp,train,False,798170.6506049052,776.3308787526454,1028.1320406671837,0.004327471942743537,1.0925693070781151e-05,0.0005215562853449566,12,0.001932501313932492,,0.009900943209225752,True,0.49211993077866073,0.0,0,0.25,1.1434057252431857,1.1445247784176025,0.018791154086706084,0.083,0.06529745421754951,0.10311139455449195,0.678756311623128,0.24828257803486806,0.5931081055006892,1.0,2.5993703507589516,1.720437805005532,1.0,0.5996698494468405,1.0,0.4924,0.0,0.41934199836578534,,0.41934199836578534,1.142377355575802,1.0,0.016173058035251486,TRIP
00640,bolted_pp,train,False,798170.6506049052,776.3308787526454,1028.1320406671837,0.004327471942743537,1.0925693070781151e-05,0.0005215562853449566,12,0.001932501313932492,,0.009900943209225752,True,0.49211993077866073,0.0,0,0.5,1.143647392115021,1.144711754720763,0.018791154086706084,0.083,0.06529745421754951,0.10311139455449195,0.9714035590782004,-0.000329870555210499,0.8486487330244912,1.0,2.4853100305912577,2.7743702631799607,1.0,0.5996698494468405,1.0,0.4924,0.0,0.41934199836578534,,0.41934199836578534,1.1406557682961953,1.0,0.016173058035251486,TRIP
00640,bolted_pp,train,False,798170.6506049052,776.3308787526454,1028.1320406671837,0.004327471942743537,1.0925693070781151e-05,0.0005215562853449566,12,0.001932501313932492,,0.009900943209225752,True,0.49211993077866073,0.0,0,1.0,1.1437151710249167,1.1450389632512943,0.018791154086706084,0.083,0.06529745421754951,0.10311139455449195,0.9714071448935406,-0.00036128679856387984,0.8486016167880388,1.0,2.4808535255861908,2.770201937420743,1.0,0.5996698494468405,1.0,0.4924,0.0,0.41934199836578534,,0.41934199836578534,1.1295049393339023,1.0,0.016173058035251486,TRIP
00641,bolted_pp,train,False,195017.54644677564,773.2349801326825,252.20993806218104,0.03409744170639816,1.745840475933578e-05,0.0025869245913547026,12,0.007476472185089158,,0.010672454126932997,True,1.8503906974750872,0.12887143496105025,0,0.25,1.7073243435499303,1.7119950011621587,0.03990811085916527,0.052500000000000005,0.1569407117556554,0.7286593562615135,0.5578248091919986,0.41943884422061634,0.326533313944838,1.0,2.1930521045302487,1.6333434129149076,1.0,0.5553677201182469,2.0,1.8418,0.1288,0.2958057335075539,,0.2958057335075539,1.7069017864307412,1.0,0.008256338070111724,TRIP
00641,bolted_pp,train,False,195017.54644677564,773.2349801326825,252.20993806218104,0.03409744170639816,1.745840475933578e-05,0.0025869245913547026,12,0.007476472185089158,,0.010672454126932997,True,1.8503906974750872,0.12887143496105025,0,0.5,1.7061778082884644,1.7119950011621587,0.03990811085916527,0.052500000000000005,0.1569407117556554,0.7286593562615135,0.8228365581083522,0.15488177899471672,0.48198644225189946,1.0,1.7899225073870124,1.6061280949555767,1.0,0.5553677201182469,2.0,1.8418,0.1288,0.2958057335075539,,0.2958057335075539,1.7052387937284683,1.0,0.008256338070111724,TRIP
00641,bolted_pp,train,False,195017.54644677564,773.2349801326825,252.20993806218104,0.03409744170639816,1.745840475933578e-05,0.0025869245913547026,12,0.007476472185089158,,0.010672454126932997,True,1.8503906974750872,0.12887143496105025,0,1.0,1.7070388878124683,1.7122766968332324,0.03990811085916527,0.052500000000000005,0.1569407117556554,0.7286593562615135,0.9787860359629951,0.010675675627671907,0.5730466928750978,1.0,1.8685003477833673,1.7637595466690061,1.0,0.5553677201182469,2.0,1.8418,0.1288,0.2958057335075539,,0.2958057335075539,1.7030950281729933,1.0,0.008256338070111724,TRIP
00642,bolted_pp,train,True,229135.82172568067,822.542433166792,278.570214114677,0.025301052970958523,2.9071935617293574e-05,0.0011951124836029605,16,0.006619191905775827,,0.0037414115692955634,True,1.7466307025695222,0.05438411230166251,0,0.25,1.0937007190804526,1.096268080533508,0.028239895813138342,0.044,0.2333967183813424,0.6125635353825764,0.7349456195565429,0.2393088679773592,0.6713667094088478,1.0,2.386586176519161,2.1836459961527317,1.0,0.590540095529594,2.0,1.7572,0.054400000000000004,0.42217821433964575,0.057791225765669196,0.057791225765669196,1.0923143022007842,1.0,0.006743611802306759,TRIP
00642,bolted_pp,train,True,229135.82172568067,822.542433166792,278.570214114677,0.025301052970958523,2.9071935617293574e-05,0.0011951124836029605,16,0.006619191905775827,,0.0037414115692955634,True,1.7466307025695222,0.05438411230166251,0,0.5,1.0939553888245839,1.096296766399502,0.028239895813138342,0.044,0.2333967183813424,0.6125635353825764,0.9376951393704565,0.04513960167183691,0.8563774825356643,1.0,2.030521125351533,2.0620020953702287,1.0,0.590540095529594,2.0,1.7572,0.054400000000000004,0.42217821433964575,0.057791225765669196,0.057791225765669196,1.0907666291797156,1.0,0.006743611802306759,TRIP
00642,bolted_pp,train,True,229135.82172568067,822.542433166792,278.570214114677,0.025301052970958523,2.9071935617293574e-05,0.0011951124836029605,16,0.006619191905775827,,0.0037414115692955634,True,1.7466307025695222,0.05438411230166251,0,1.0,1.0936357957956107,1.096296766399502,0.028239895813138342,0.044,0.2333967183813424,0.6125635353825764,0.9875753292529006,0.003038103720255811,0.9021953539671197,1.0,2.082035097461326,2.2628759295139043,1.0,0.590540095529594,2.0,1.7572,0.054400000000000004,0.42217821433964575,0.057791225765669196,0.057791225765669196,1.0824488393791023,1.0,0.006743611802306759,TRIP
00643,bolted_pp,flat,False,138144.93218855083,818.2561541625146,168.82846708307645,0.005608931457889854,4.635097725824336e-06,0.002062396778750067,14,0.002051704733900766,,0.0008399178704940495,False,0.0,0.0,0,0.25,1.0821963789161522,1.086419865882787,0.09785223640264723,0.018000000000000002,0.5026774097347038,1.0850116845910016,0.9880256900442936,-0.0016055089672491788,0.9121390260119903,1.0,1.8628771513828608,2.5175517395556986,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00643,bolted_pp,flat,False,138144.93218855083,818.2561541625146,168.82846708307645,0.005608931457889854,4.635097725824336e-06,0.002062396778750067,14,0.002051704733900766,,0.0008399178704940495,False,0.0,0.0,0,0.5,1.0825900905200718,1.088043252010963,0.09785223640264723,0.018000000000000002,0.5026774097347038,1.0850116845910016,0.9884208926783402,-0.0016055089672491788,0.9121723254260706,1.0,1.8256389465259582,2.182166157203434,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00643,bolted_pp,flat,False,138144.93218855083,818.2561541625146,168.82846708307645,0.005608931457889854,4.635097725824336e-06,0.002062396778750067,14,0.002051704733900766,,0.0008399178704940495,False,0.0,0.0,0,1.0,1.082800634166665,1.088043252010963,0.09785223640264723,0.018000000000000002,0.5026774097347038,1.0850116845910016,0.9886020335736599,-0.0016055089672491788,0.9121622578988402,1.0,1.716750311100702,2.2683361775125563,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00644,bolted_pp,train,True,486664.7228169457,814.7428316611469,597.3231109314632,0.003460173620978541,5.179808308783251e-06,0.0022594533831201973,14,0.019643317398251765,,0.0011893752905104713,False,0.8303251325442155,0.05203655819764871,0,0.25,1.2808905310584633,1.2851848476461092,0.03972571782542591,0.0405,0.1519526060721069,0.7861098449423715,0.9795250177725396,-0.0016405870038179577,0.764125324308107,1.0,2.1806315660921736,2.084625406524577,1.0,0.596091537041159,2.0,0.8346,0.051800000000000006,0.49079696941726736,,0.49079696941726736,1.279545650997416,1.0,0.006668630190720393,TRIP
00644,bolted_pp,train,True,486664.7228169457,814.7428316611469,597.3231109314632,0.003460173620978541,5.179808308783251e-06,0.0022594533831201973,14,0.019643317398251765,,0.0011893752905104713,False,0.8303251325442155,0.05203655819764871,0,0.5,1.2810548192743345,1.285433132488433,0.03972571782542591,0.0405,0.1519526060721069,0.7861098449423715,0.9784663629851568,-0.0017886684909381202,0.7632016574291152,1.0,1.842313493447599,2.3085868108650365,1.0,0.596091537041159,2.0,0.8346,0.051800000000000006,0.49079696941726736,,0.49079696941726736,1.2729234638656763,1.0,0.006668630190720393,TRIP
00644,bolted_pp,train,True,486664.7228169457,814.7428316611469,597.3231109314632,0.003460173620978541,5.179808308783251e-06,0.0022594533831201973,14,0.019643317398251765,,0.0011893752905104713,False,0.8303251325442155,0.05203655819764871,0,1.0,1.2817531205849602,1.28784356513796,0.03972571782542591,0.0405,0.1519526060721069,0.7861098449423715,0.9478890086095009,-0.0017886684909381202,0.738948900921204,1.0,1.884387595483332,2.3245399853203046,1.0,0.596091537041159,2.0,0.8346,0.051800000000000006,0.49079696941726736,,0.49079696941726736,1.199611929921071,1.0,0.006668630190720393,TRIP
00645,bolted_pp,flat,True,523560.1933994471,831.3927278384076,629.738721387046,0.043675486397814524,2.2173707516561125e-05,0.004544604629567847,14,0.0017396239626161108,,0.001496336167492641,False,0.0,0.0,0,0.25,0.7046682713461495,0.7125971932948016,0.010132996304664113,0.16,0.028761038851902235,0.11727791780305623,0.14094441382700792,0.84711693848268,0.1997318280417214,0.0,1.000087093256284,0.2842820611344541,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0345000000184989,TRIP
00645,bolted_pp,flat,True,523560.1933994471,831.3927278384076,629.738721387046,0.043675486397814524,2.2173707516561125e-05,0.004544604629567847,14,0.0017396239626161108,,0.001496336167492641,False,0.0,0.0,0,0.5,0.7074012585559926,0.7134190382756566,0.010132996304664113,0.16,0.028761038851902235,0.11727791780305623,0.3652790204916777,0.5998833624206026,0.5156385820604887,1.0,1.3024369716138402,0.7289812364820442,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0345000000184989,TRIP
00645,bolted_pp,flat,True,523560.1933994471,831.3927278384076,629.738721387046,0.043675486397814524,2.2173707516561125e-05,0.004544604629567847,14,0.0017396239626161108,,0.001496336167492641,False,0.0,0.0,0,1.0,0.7048873050275702,0.7154373391266289,0.010132996304664113,0.16,0.028761038851902235,0.11727791780305623,0.9410537649205207,-0.004085449302215287,1.3331501476482361,1.0,1.2696156651446557,0.48713638843108154,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0345000000184989,TRIP
00646,bolted_pp,flat,True,167224.2483910948,822.6690584065525,203.27037547151156,0.0070411252398019115,2.4462874846608558e-05,0.0033215532164254245,12,0.0034309305370375724,,0.003715075582490332,True,0.0,0.0,0,0.25,0.9237942237911185,0.9288870039457633,0.030594419843810707,0.041,0.13647562595384344,0.5257454820907506,0.9662061575112678,-0.001233641252993491,1.0447796197843715,1.0,1.8953284029534692,1.6263898302947677,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00646,bolted_pp,flat,True,167224.2483910948,822.6690584065525,203.27037547151156,0.0070411252398019115,2.4462874846608558e-05,0.0033215532164254245,12,0.0034309305370375724,,0.003715075582490332,True,0.0,0.0,0,0.5,0.9243558436276734,0.9291448272355197,0.030594419843810707,0.041,0.13647562595384344,0.5257454820907506,0.977734172637043,-0.0028420594971177346,1.056603445442167,1.0,1.547688359585577,2.14525249968119,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00646,bolted_pp,flat,True,167224.2483910948,822.6690584065525,203.27037547151156,0.0070411252398019115,2.4462874846608558e-05,0.0033215532164254245,12,0.0034309305370375724,,0.003715075582490332,True,0.0,0.0,0,1.0,0.9231694497096066,0.9306487538880996,0.030594419843810707,0.041,0.13647562595384344,0.5257454820907506,0.977228496388684,-0.0028420594971177346,1.0574126819445824,1.0,1.5974738959216177,2.1593151486579427,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00647,bolted_pp,train,True,254299.65371022138,826.7562799481045,307.5872054170351,0.0031152546076845893,3.786797921352446e-06,0.003230669214593681,16,0.0074971139919696155,,0.001914180715441908,False,0.743060995957852,0.04103291925955252,0,0.25,1.40692988749244,1.4150523736987972,0.1088897647881557,0.021500000000000002,0.6059993087228899,1.4106932186725598,0.9963383974324475,-0.0023556588965550945,0.7076619413250416,1.0,1.8511272357094022,2.297220237889065,1.0,0.6101677333889614,2.0,0.7428,0.041,6.327408616435548e-05,,6.327408616435548e-05,1.4046810385948103,1.0,0.0005101141669072717,TRIP
00647,bolted_pp,train,True,254299.65371022138,826.7562799481045,307.5872054170351,0.0031152546076845893,3.786797921352446e-06,0.003230669214593681,16,0.0074971139919696155,,0.001914180715441908,False,0.743060995957852,0.04103291925955252,0,0.5,1.409950468750257,1.4164872704962688,0.1088897647881557,0.022,0.6059993087228899,1.4106932186725598,0.9959983076462344,-0.0023556588965550945,0.7059059334155333,1.0,1.7894623037684663,1.9663188151078332,1.0,0.6101677333889614,2.0,0.7428,0.041,6.327408616435548e-05,,6.327408616435548e-05,1.4022365968736943,1.0,0.0005101141669072717,TRIP
00647,bolted_pp,train,True,254299.65371022138,826.7562799481045,307.5872054170351,0.0031152546076845893,3.786797921352446e-06,0.003230669214593681,16,0.0074971139919696155,,0.001914180715441908,False,0.743060995957852,0.04103291925955252,0,1.0,1.411006893590301,1.4176624147942765,0.1088897647881557,0.022,0.6059993087228899,1.4106932186725598,0.99196699277652,-0.0023556588965550945,0.7025227690314257,1.0,1.6909866341073165,2.0161874396458805,1.0,0.6101677333889614,2.0,0.7428,0.041,6.327408616435548e-05,,6.327408616435548e-05,1.3670764251264218,1.0,0.0005101141669072717,TRIP
00648,bolted_pp,train,True,218251.6071195644,777.0466987136106,280.8732184061482,0.001353457171735974,4.9312551489218995e-05,0.002493352939514137,16,0.003994117585409729,,0.005421634195627054,True,0.5278306188561046,0.04346612370321543,0,0.25,0.8754395853384941,0.8785633990091036,0.02694818929748608,0.043000000000000003,0.2413302829924353,0.23889061332996006,0.9714820219179888,-0.001505549421998307,1.1084415151590716,1.0,1.9057653110327233,2.4167023414440605,1.0,0.630015099403913,2.0,0.5246000000000001,0.0436,0.23101684056324423,0.37634174299834766,0.23101684056324423,0.873287847472633,1.0,0.014952865010409155,TRIP
00648,bolted_pp,train,True,218251.6071195644,777.0466987136106,280.8732184061482,0.001353457171735974,4.9312551489218995e-05,0.002493352939514137,16,0.003994117585409729,,0.005421634195627054,True,0.5278306188561046,0.04346612370321543,0,0.5,0.8755426447363249,0.8814278701296391,0.02694818929748608,0.043000000000000003,0.2413302829924353,0.23889061332996006,0.971703016866878,-0.0021376054146099556,1.1085633114395461,1.0,1.4591616693154887,2.1162427798816164,1.0,0.630015099403913,2.0,0.5246000000000001,0.0436,0.23101684056324423,0.37634174299834766,0.23101684056324423,0.8698841690758888,1.0,0.014952865010409155,TRIP
00648,bolted_pp,train,True,218251.6071195644,777.0466987136106,280.8732184061482,0.001353457171735974,4.9312551489218995e-05,0.002493352939514137,16,0.003994117585409729,,0.005421634195627054,True,0.5278306188561046,0.04346612370321543,0,1.0,0.8758479520485942,0.8828153788871648,0.02694818929748608,0.043000000000000003,0.2413302829924353,0.23889061332996006,0.9720051647166265,-0.0021837336815171225,1.1085219078697908,1.0,1.563427364733617,2.211009856581126,1.0,0.630015099403913,2.0,0.5246000000000001,0.0436,0.23101684056324423,0.37634174299834766,0.23101684056324423,0.853170705207205,1.0,0.014952865010409155,TRIP
00649,bolted_pp,train,False,929768.0062594847,780.8932124113264,1190.6468022541092,0.018720987718480447,4.097812673164119e-06,0.0009105941634328054,16,0.013711584632654629,,0.005586424750533656,True,2.4284677029952983,0.033455357577284114,0,0.25,1.023178432767253,1.025466946983753,0.016445195909320733,0.0725,0.058703360950085194,0.23975463885267034,0.30119553291451373,0.6736868123754015,0.29408501807708065,1.0,2.496731190642594,1.3481092699743982,1.0,0.5763912826244003,2.0,2.3918,0.0334,0.4648169759983318,0.44631293174612097,0.44631293174612097,1.0229136892145418,1.0,0.00824248283048945,TRIP
00649,bolted_pp,train,False,929768.0062594847,780.8932124113264,1190.6468022541092,0.018720987718480447,4.097812673164119e-06,0.0009105941634328054,16,0.013711584632654629,,0.005586424750533656,True,2.4284677029952983,0.033455357577284114,0,0.5,1.0235229361270686,1.025466946983753,0.016445195909320733,0.0725,0.058703360950085194,0.23975463885267034,0.6176115712311813,0.33669470745639185,0.6028284477123514,1.0,2.1292048173817957,1.7654826235971117,1.0,0.5763912826244003,2.0,2.3918,0.0334,0.4648169759983318,0.44631293174612097,0.44631293174612097,1.022432817575929,1.0,0.00824248283048945,TRIP
00649,bolted_pp,train,False,929768.0062594847,780.8932124113264,1190.6468022541092,0.018720987718480447,4.097812673164119e-06,0.0009105941634328054,16,0.013711584632654629,,0.005586424750533656,True,2.4284677029952983,0.033455357577284114,0,1.0,1.0234132784453214,1.025466946983753,0.016445195909320733,0.0725,0.058703360950085194,0.23975463885267034,0.9779763570465083,-0.0005557836527077569,0.9546697388877202,1.0,2.2362025212759433,1.666751121605765,1.0,0.5763912826244003,2.0,2.3918,0.0334,0.4648169759983318,0.44631293174612097,0.44631293174612097,1.0154398480285614,1.0,0.00824248283048945,TRIP
00650,bolted_pp,flat,False,597216.6263799134,797.045990487697,749.2875361112953,0.010353157536791016,1.8362639599894032e-05,0.0019894366137876334,12,0.014972679589857919,,0.010678679179899843,True,0.0,0.0,0,0.25,1.0386682900085276,1.0416073373330694,0.01733326263993955,0.079,0.11401163134335797,0.16458700321152397,0.6110413606182072,0.33720744833127464,0.5877272265495329,1.0,1.9912244805995876,1.6706963208997192,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00650,bolted_pp,flat,False,597216.6263799134,797.045990487697,749.2875361112953,0.010353157536791016,1.8362639599894032e-05,0.0019894366137876334,12,0.014972679589857919,,0.010678679179899843,True,0.0,0.0,0,0.5,1.038763406650565,1.043382925423451,0.01733326263993955,0.079,0.11401163134335797,0.16458700321152397,0.9677680465387494,-0.0008987152889381487,0.9307579400743315,1.0,1.7199688146326513,2.0084835926488687,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00650,bolted_pp,flat,False,597216.6263799134,797.045990487697,749.2875361112953,0.010353157536791016,1.8362639599894032e-05,0.0019894366137876334,12,0.014972679589857919,,0.010678679179899843,True,0.0,0.0,0,1.0,1.0389392727301725,1.043382925423451,0.01733326263993955,0.079,0.11401163134335797,0.16458700321152397,0.964547831696897,-0.0015609265743996455,0.9275039966176594,1.0,1.7933016738787253,2.1443272262926025,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00651,bolted_pp,flat,True,102575.68474853544,773.0318902580186,132.6926948826112,0.0037219433168737904,4.175813313075289e-06,0.0009784714581952425,12,0.01264546168881098,,0.006410579643814482,True,0.0,0.0,0,0.25,0.8843272054213652,0.8859744013126672,0.08095141819389227,0.017,0.41625061271158476,0.8844869267057586,0.9980114749318536,-0.000611495493641832,1.1272797998530466,1.0,2.033180940474143,2.792366899541501,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00651,bolted_pp,flat,True,102575.68474853544,773.0318902580186,132.6926948826112,0.0037219433168737904,4.175813313075289e-06,0.0009784714581952425,12,0.01264546168881098,,0.006410579643814482,True,0.0,0.0,0,0.5,0.8845323167427606,0.8866790235984923,0.08095141819389227,0.017,0.41625061271158476,0.8844869267057586,0.9979641726896813,-0.00062678288209334,1.12696527706688,1.0,2.010310478978263,2.4760912845401712,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00651,bolted_pp,flat,True,102575.68474853544,773.0318902580186,132.6926948826112,0.0037219433168737904,4.175813313075289e-06,0.0009784714581952425,12,0.01264546168881098,,0.006410579643814482,True,0.0,0.0,0,1.0,0.8845892749182955,0.886679029348164,0.08095141819389227,0.017,0.41625061271158476,0.8844869267057586,0.9945478061306281,-0.00062678288209334,1.1230350618489424,1.0,1.8954137175129588,2.581414150011421,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00652,bolted_pp,flat,False,123084.84225034778,784.2905493915088,156.93781130710175,0.04564556775145257,1.4515720843914931e-05,0.003593742826101044,16,0.010404391514095312,,0.0035046858436224623,True,0.0,0.0,0,0.25,0.9691274801064225,0.9736972691059163,0.04232475122137894,0.0255,0.18217893995717496,0.9657767008167427,0.4599819224005886,0.5192539321660714,0.47414585385224717,1.0,1.8888148513229797,1.6625902823093512,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00652,bolted_pp,flat,False,123084.84225034778,784.2905493915088,156.93781130710175,0.04564556775145257,1.4515720843914931e-05,0.003593742826101044,16,0.010404391514095312,,0.0035046858436224623,True,0.0,0.0,0,0.5,0.9668517269583123,0.9736972691059163,0.04232475122137894,0.0255,0.18217893995717496,0.9657767008167427,0.6346617568355968,0.33599928711395166,0.655742753934181,1.0,1.7234352520454153,1.3816133612541632,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00652,bolted_pp,flat,False,123084.84225034778,784.2905493915088,156.93781130710175,0.04564556775145257,1.4515720843914931e-05,0.003593742826101044,16,0.010404391514095312,,0.0035046858436224623,True,0.0,0.0,0,1.0,0.9669271170642976,0.9736972691059163,0.04232475122137894,0.0255,0.18217893995717496,0.9657767008167427,0.8235540292875023,0.14674834187628247,0.8508430177938647,1.0,1.675115143195879,1.6159493180827835,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00653,bolted_pp,train,False,426064.78141478053,823.6188324350612,517.3082069470211,0.047735931375287345,5.676757605233714e-06,0.0018604192273782448,14,0.001567615463811352,,0.001233177727561101,False,0.7492556552449428,0.035044393405560925,0,0.25,1.4984510033275302,1.5012837395675493,0.023215160999324577,0.0775,0.04662068649016287,0.34328774322550676,0.25968999008222543,0.7199982975986,0.17319004722790562,1.0,2.237479222646075,0.9583131487093675,1.0,0.5611268774195031,2.0,0.7396,0.035,0.34564426507546475,,0.34564426507546475,1.496741102176613,1.0,0.011361896541606242,TRIP
00653,bolted_pp,train,False,426064.78141478053,823.6188324350612,517.3082069470211,0.047735931375287345,5.676757605233714e-06,0.0018604192273782448,14,0.001567615463811352,,0.001233177727561101,False,0.7492556552449428,0.035044393405560925,0,0.5,1.4995725231080554,1.5048460336319598,0.023215160999324577,0.078,0.04662068649016287,0.34328774322550676,0.6157854194595026,0.3385340992355786,0.4103669832525384,1.0,1.8913135805986412,1.414676256885731,1.0,0.5611268774195031,2.0,0.7396,0.035,0.34564426507546475,,0.34564426507546475,1.4942236045086845,1.0,0.011361896541606242,TRIP
00653,bolted_pp,train,False,426064.78141478053,823.6188324350612,517.3082069470211,0.047735931375287345,5.676757605233714e-06,0.0018604192273782448,14,0.001567615463811352,,0.001233177727561101,False,0.7492556552449428,0.035044393405560925,0,1.0,1.4981966007268073,1.5048460336319598,0.023215160999324577,0.0775,0.04662068649016287,0.34328774322550676,0.9889805732398579,-0.0019673244000625464,0.6596737030756356,1.0,1.9950870823530822,1.3751651213569172,1.0,0.5611268774195031,2.0,0.7396,0.035,0.34564426507546475,,0.34564426507546475,1.4653139275812168,1.0,0.011361896541606242,TRIP
00654,bolted_pp,train,True,192493.17543501963,821.0219365008456,234.45558136414223,0.018841539127113234,7.858450247945162e-06,0.0016762771893427551,16,0.006000405084490688,,0.010097656162863709,True,0.7660578666769982,0.11163544040263489,0,0.25,1.6140592952055501,1.6185352160877169,0.04843912720862075,0.0405,0.10481388879800828,1.0289497401288734,0.7010172393505559,0.25018545884339094,0.4340504657826429,1.0,2.2804864222099717,1.715469167221953,1.0,0.5961117567602425,2.0,0.7676000000000001,0.1124,0.1668562127932609,0.020867437789279263,0.020867437789279263,1.6138323582556515,1.0,0.00083331501965489,TRIP
00654,bolted_pp,train,True,192493.17543501963,821.0219365008456,234.45558136414223,0.018841539127113234,7.858450247945162e-06,0.0016762771893427551,16,0.006000405084490688,,0.010097656162863709,True,0.7660578666769982,0.11163544040263489,0,0.5,1.6157032126862925,1.6185352160877169,0.04843912720862075,0.0405,0.10481388879800828,1.0289497401288734,0.9856095248304294,-0.0011572536017757774,0.6096415947567481,1.0,1.9492974107701422,2.309931056172981,1.0,0.5961117567602425,2.0,0.7676000000000001,0.1124,0.1668562127932609,0.020867437789279263,0.020867437789279263,1.6150761480063582,1.0,0.00083331501965489,TRIP
00654,bolted_pp,train,True,192493.17543501963,821.0219365008456,234.45558136414223,0.018841539127113234,7.858450247945162e-06,0.0016762771893427551,16,0.006000405084490688,,0.010097656162863709,True,0.7660578666769982,0.11163544040263489,0,1.0,1.61513438976589,1.6190846235480059,0.04843912720862075,0.0405,0.10481388879800828,1.0289497401288734,0.9856085091539302,-0.001355612294829927,0.609855538868091,1.0,1.9874714516147032,2.367528484804436,1.0,0.5961117567602425,2.0,0.7676000000000001,0.1124,0.1668562127932609,0.020867437789279263,0.020867437789279263,1.6127575197921573,1.0,0.00083331501965489,TRIP
00655,bolted_pp,flat,True,288558.40679684415,760.207209978932,379.5786241028168,0.0034055123530921092,2.2481703237743232e-05,0.002826824144169417,12,0.003816203344629797,,0.0006743931813174392,False,0.0,0.0,0,0.25,1.2209082363188912,1.2263961564379242,0.033608595642973055,0.0505,0.24838052415792788,0.5743085537714399,0.9777158611484185,-0.0015447541906352237,0.8001548987785496,1.0,1.8344428994490243,2.3902949280296517,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00655,bolted_pp,flat,True,288558.40679684415,760.207209978932,379.5786241028168,0.0034055123530921092,2.2481703237743232e-05,0.002826824144169417,12,0.003816203344629797,,0.0006743931813174392,False,0.0,0.0,0,0.5,1.2211939984795503,1.2263961564379242,0.033608595642973055,0.0505,0.24838052415792788,0.5743085537714399,0.9781025188763621,-0.0018412221592053813,0.8002841775472257,1.0,1.4601173228375928,2.1887733153749487,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00655,bolted_pp,flat,True,288558.40679684415,760.207209978932,379.5786241028168,0.0034055123530921092,2.2481703237743232e-05,0.002826824144169417,12,0.003816203344629797,,0.0006743931813174392,False,0.0,0.0,0,1.0,1.2220272531459255,1.2285528480459886,0.033608595642973055,0.0505,0.24838052415792788,0.5743085537714399,0.977170817207995,-0.0018724292749689488,0.7989771402840554,1.0,1.5185681687904062,2.255174991572328,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00656,bolted_pp,train,False,424592.62345137657,828.7199570715923,512.3475304634138,0.003620065420572532,2.254966743726147e-06,0.0037733762694360604,16,0.004109380951019059,,0.0010411531223218605,False,0.3943965425319573,0.07828004177836499,0,0.25,1.3578183267162334,1.3625683559967163,0.07040482988183784,0.022,0.22713121602055064,1.3521789870375602,0.9974165654975871,-0.0023217214302623766,0.7340323175563712,1.0,1.7801077835468737,2.094534357942157,1.0,0.6348169924875,2.0,0.39180000000000004,0.0784,0.05386676876463836,,0.05386676876463836,1.3545000475189826,1.0,0.0036436681214446764,TRIP
00656,bolted_pp,train,False,424592.62345137657,828.7199570715923,512.3475304634138,0.003620065420572532,2.254966743726147e-06,0.0037733762694360604,16,0.004109380951019059,,0.0010411531223218605,False,0.3943965425319573,0.07828004177836499,0,0.5,1.3564306044155,1.3625683559967163,0.07040482988183784,0.022,0.22713121602055064,1.3521789870375602,0.99703506718842,-0.0039342938335833,0.7345016857180234,1.0,1.6378936813720435,1.9738017182094314,1.0,0.6348169924875,2.0,0.39180000000000004,0.0784,0.05386676876463836,,0.05386676876463836,1.3378418133365246,1.0,0.0036436681214446764,TRIP
00656,bolted_pp,train,False,424592.62345137657,828.7199570715923,512.3475304634138,0.003620065420572532,2.254966743726147e-06,0.0037733762694360604,16,0.004109380951019059,,0.0010411531223218605,False,0.3943965425319573,0.07828004177836499,0,1.0,1.356818874431713,1.3678074932494624,0.07040482988183784,0.022,0.22713121602055064,1.3521789870375602,0.9965640712807186,-0.0039342938335833,0.7339447772058774,1.0,1.5778555563797219,2.013601285445369,1.0,0.6348169924875,2.0,0.39180000000000004,0.0784,0.05386676876463836,,0.05386676876463836,1.212076156834346,1.0,0.0036436681214446764,TRIP
00657,bolted_pp,flat,True,112957.54589757716,824.8234368122656,136.94754641566632,0.004099740662114147,6.812169861890778e-06,0.002121767430383029,14,0.0028326313324689126,,0.008606721707409185,True,0.0,0.0,0,0.25,1.1106131716612968,1.114095972162364,0.06698338439887219,0.0185,0.22659454076216867,1.1108885216937694,0.9815325167951767,-0.0010214052440104147,0.8829802865040584,1.0,1.9975378578709269,2.4005361835824295,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00657,bolted_pp,flat,True,112957.54589757716,824.8234368122656,136.94754641566632,0.004099740662114147,6.812169861890778e-06,0.002121767430383029,14,0.0028326313324689126,,0.008606721707409185,True,0.0,0.0,0,0.5,1.1100622617354978,1.114095972162364,0.06698338439887219,0.0185,0.22659454076216867,1.1108885216937694,0.9826664736916441,-0.0016505597857140804,0.884438710173364,1.0,1.890056337963037,2.269028271012691,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00657,bolted_pp,flat,True,112957.54589757716,824.8234368122656,136.94754641566632,0.004099740662114147,6.812169861890778e-06,0.002121767430383029,14,0.0028326313324689126,,0.008606721707409185,True,0.0,0.0,0,1.0,1.1094675018937676,1.114490239817757,0.06698338439887219,0.0185,0.22659454076216867,1.1108885216937694,0.9822196582054267,-0.001895230950599664,0.8845100433199263,1.0,1.8136120912403584,2.311231868620319,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00658,bolted_pp,flat,False,661474.6866047218,789.5919958517173,837.7423911082104,0.0030891101998054985,2.944338982076568e-06,0.001525686035764902,14,0.0010863026095736,,0.004757314407828931,False,0.0,0.0,0,0.25,0.754214929441778,0.7574742903022567,0.037885330036446646,0.023,0.2422508200141396,0.75682384743314,0.9591307786341818,-0.0006915887809947406,1.270010352341855,1.0,1.9948890207351047,2.3991451483549344,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00658,bolted_pp,flat,False,661474.6866047218,789.5919958517173,837.7423911082104,0.0030891101998054985,2.944338982076568e-06,0.001525686035764902,14,0.0010863026095736,,0.004757314407828931,False,0.0,0.0,0,0.5,0.7553514862100325,0.7590253441330209,0.037885330036446646,0.023,0.2422508200141396,0.75682384743314,0.9597508958289667,-0.001184445145950557,1.2689218086132668,1.0,1.8406859562471949,2.2837092181615475,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00658,bolted_pp,flat,False,661474.6866047218,789.5919958517173,837.7423911082104,0.0030891101998054985,2.944338982076568e-06,0.001525686035764902,14,0.0010863026095736,,0.004757314407828931,False,0.0,0.0,0,1.0,0.7550825568219826,0.7593956019441986,0.037885330036446646,0.023,0.2422508200141396,0.75682384743314,0.9595938447424912,-0.001184445145950557,1.2691654318490313,1.0,1.7861983550248277,2.3377567777965806,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00659,bolted_pp,train,True,105799.31762835875,796.1215807768516,132.8934175168575,0.0063277057650789155,6.024865921878133e-06,0.0029051278696039366,16,0.012696676189580008,,0.0007693037185267867,False,2.4027489024929927,0.1655308476845524,0,0.25,0.5486043496595387,0.5540983215586613,0.04028604810070803,0.020999999999999998,0.15074081375380516,0.5424462238099673,0.7270223575053248,0.1959914129988207,1.3228104143566013,1.0,1.4639301015582264,1.6334653849179757,1.0,0.5757929136933326,2.0,2.4234,0.1656,0.3357020213176809,0.4805253657387851,0.3357020213176809,0.5479291635978082,1.0,0.0027437410290431785,TRIP
00659,bolted_pp,train,True,105799.31762835875,796.1215807768516,132.8934175168575,0.0063277057650789155,6.024865921878133e-06,0.0029051278696039366,16,0.012696676189580008,,0.0007693037185267867,False,2.4027489024929927,0.1655308476845524,0,0.5,0.5498007852396963,0.5545893539633098,0.04028604810070803,0.020999999999999998,0.15074081375380516,0.5424462238099673,0.9463366576330594,-0.00241552908940781,1.7181105818889395,1.0,1.4103904596792018,1.9507778984102644,1.0,0.5757929136933326,2.0,2.4234,0.1656,0.3357020213176809,0.4805253657387851,0.3357020213176809,0.5458980102461669,1.0,0.0027437410290431785,TRIP
00659,bolted_pp,train,True,105799.31762835875,796.1215807768516,132.8934175168575,0.0063277057650789155,6.024865921878133e-06,0.0029051278696039366,16,0.012696676189580008,,0.0007693037185267867,False,2.4027489024929927,0.1655308476845524,0,1.0,0.5489356514005114,0.5561673447604621,0.04028604810070803,0.020999999999999998,0.15074081375380516,0.5424462238099673,0.9463410636177152,-0.0025102556508701185,1.7208214473960457,1.0,1.3073180791091814,2.0567345272325945,1.0,0.5757929136933326,2.0,2.4234,0.1656,0.3357020213176809,0.4805253657387851,0.3357020213176809,0.5193400282269168,1.0,0.0027437410290431785,TRIP
00660,bolted_pp,train,False,112817.20700762409,782.3756152956782,144.1982658994143,0.049906961459499424,3.493823766928353e-06,0.0007871768344988223,14,0.004540892587931625,,0.0005006386949391808,False,1.0691584697446597,0.05687020011872825,0,0.25,0.8544618846442531,0.855776215187679,0.06899182542079704,0.0195,0.18110656833305008,0.8548557457096921,0.6090792059072838,0.36118527281586915,0.711988712577851,1.0,2.1274798888630597,2.267685403311465,1.0,0.595623017539869,2.0,1.068,0.0568,0.22369004906015366,0.46295832132315695,0.22369004906015366,0.8535414231026248,1.0,0.007825630284230556,TRIP
00660,bolted_pp,train,False,112817.20700762409,782.3756152956782,144.1982658994143,0.049906961459499424,3.493823766928353e-06,0.0007871768344988223,14,0.004540892587931625,,0.0005006386949391808,False,1.0691584697446597,0.05687020011872825,0,0.5,0.8545374443885987,0.855776215187679,0.06899182542079704,0.0195,0.18110656833305008,0.8548557457096921,0.8497529599995807,0.12067319680791572,0.9932387712227466,1.0,2.0852653070050917,2.1864924625205067,1.0,0.595623017539869,2.0,1.068,0.0568,0.22369004906015366,0.46295832132315695,0.22369004906015366,0.8497638885752496,1.0,0.007825630284230556,TRIP
00660,bolted_pp,train,False,112817.20700762409,782.3756152956782,144.1982658994143,0.049906961459499424,3.493823766928353e-06,0.0007871768344988223,14,0.004540892587931625,,0.0005006386949391808,False,1.0691584697446597,0.05687020011872825,0,1.0,0.8543977721715996,0.8560758868058916,0.06899182542079704,0.0195,0.18110656833305008,0.8548557457096921,0.9735451695755637,0.006131255463907133,1.1381198329568045,1.0,1.9782819414592174,2.3660113385954302,1.0,0.595623017539869,2.0,1.068,0.0568,0.22369004906015366,0.46295832132315695,0.22369004906015366,0.822930826360128,1.0,0.007825630284230556,TRIP
00661,bolted_pp,flat,False,252708.13356456652,771.0921512139828,327.72753965490494,0.0018082280354598179,3.1347536967923385e-06,0.0022081144875446116,16,0.0024516221062432933,,0.001145616927018851,False,0.0,0.0,0,0.25,1.2866317721563023,1.292200352241769,0.11376897553281823,0.0195,0.97080643822504,1.288006209344105,0.9929683222837017,-0.0013638985742242902,0.7711586058651307,1.0,2.087833926849918,2.4258654239989275,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
