event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00661,bolted_pp,flat,False,252708.13356456652,771.0921512139828,327.72753965490494,0.0018082280354598179,3.1347536967923385e-06,0.0022081144875446116,16,0.0024516221062432933,,0.001145616927018851,False,0.0,0.0,0,0.5,1.287335268000445,1.292200352241769,0.11376897553281823,0.0195,0.97080643822504,1.288006209344105,0.9933402933895843,-0.0013638985742242902,0.7710262367739833,1.0,2.039781692369713,2.216652942230659,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00661,bolted_pp,flat,False,252708.13356456652,771.0921512139828,327.72753965490494,0.0018082280354598179,3.1347536967923385e-06,0.0022081144875446116,16,0.0024516221062432933,,0.001145616927018851,False,0.0,0.0,0,1.0,1.28723188565766,1.293283481581007,0.11376897553281823,0.0195,0.97080643822504,1.288006209344105,0.9936993851608262,-0.001630727439796006,0.7713668604418445,1.0,1.9359713442629587,2.1907536803993977,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00662,bolted_pp,flat,False,310855.12165535905,775.6771690836491,400.7532180205711,0.0013644006068391503,1.1462687498414555e-05,0.002907596833483825,14,0.0030017531600633448,,0.010231164830862643,True,0.0,0.0,0,0.25,1.0858260529554067,1.0916559194754927,0.038872563845292606,0.034,0.24301579065398704,0.8442345417512381,0.9714846555443702,-0.002203100455912834,0.8938731758431918,1.0,1.9529645753558469,2.332605935287314,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00662,bolted_pp,flat,False,310855.12165535905,775.6771690836491,400.7532180205711,0.0013644006068391503,1.1462687498414555e-05,0.002907596833483825,14,0.0030017531600633448,,0.010231164830862643,True,0.0,0.0,0,0.5,1.0875200524853237,1.0916559194754927,0.038872563845292606,0.034,0.24301579065398704,0.8442345417512381,0.9704165021628106,-0.002242371400006855,0.8915008041855936,1.0,1.6514705859465242,2.0523631382861987,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00662,bolted_pp,flat,False,310855.12165535905,775.6771690836491,400.7532180205711,0.0013644006068391503,1.1462687498414555e-05,0.002907596833483825,14,0.0030017531600633448,,0.010231164830862643,True,0.0,0.0,0,1.0,1.0850968922073567,1.0934265873033968,0.038872563845292606,0.034,0.24301579065398704,0.8442345417512381,0.971495641888378,-0.002611518362694052,0.8944834009366642,1.0,1.6740161387475705,2.142572390654292,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00663,bolted_pp,train,True,207308.02860998735,824.7456228441158,251.35996223307072,0.017274205153750277,3.717899451300987e-06,0.003746368076436752,16,0.0016147646543092481,,0.003357871634078806,False,1.8509167046749733,0.0359380815444154,0,0.25,0.8037901575109004,0.810628157456036,0.03586492221384477,0.027,0.06473904207338871,0.8011679860585306,0.35392446218068346,0.609994947685841,0.4397723541690925,1.0,1.5534083990944196,1.0463921059367418,1.0,0.55275671137802,2.0,1.8656000000000001,0.036000000000000004,0.465816198652679,0.016259389663218826,0.016259389663218826,0.8021939274313165,1.0,0.004738338305720902,TRIP
00663,bolted_pp,train,True,207308.02860998735,824.7456228441158,251.35996223307072,0.017274205153750277,3.717899451300987e-06,0.003746368076436752,16,0.0016147646543092481,,0.003357871634078806,False,1.8509167046749733,0.0359380815444154,0,0.5,0.8050541561828638,0.8133936555563352,0.03586492221384477,0.027,0.06473904207338871,0.8011679860585306,0.7755440039758493,0.1449847015202489,0.9621487564166931,1.0,1.3896945458086363,1.3891216297568996,1.0,0.55275671137802,2.0,1.8656000000000001,0.036000000000000004,0.465816198652679,0.016259389663218826,0.016259389663218826,0.8007845219355675,1.0,0.004738338305720902,TRIP
00663,bolted_pp,train,True,207308.02860998735,824.7456228441158,251.35996223307072,0.017274205153750277,3.717899451300987e-06,0.003746368076436752,16,0.0016147646543092481,,0.003357871634078806,False,1.8509167046749733,0.0359380815444154,0,1.0,0.8024629828837871,0.8133936555563352,0.03586492221384477,0.027,0.06473904207338871,0.8011679860585306,0.9582550478664644,-0.002681344577481638,1.192656125148539,1.0,1.3381167348367764,1.6049591873691158,1.0,0.55275671137802,2.0,1.8656000000000001,0.036000000000000004,0.465816198652679,0.016259389663218826,0.016259389663218826,0.7804729753808455,1.0,0.004738338305720902,TRIP
00664,bolted_pp,flat,False,125896.80487300774,781.4675028056586,161.10305856738452,0.001436631469277418,2.8192152725197974e-06,0.004938996136168859,14,0.011636434090521043,,0.004012908681660602,False,0.0,0.0,0,0.25,1.4821245430029502,1.4920046321806704,0.138897788282202,0.0165,0.6509933493949032,1.485648941527007,0.9949651321085925,-0.0027901657163403957,0.670857438643717,1.0,1.5662065092867261,2.05964533527902,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00664,bolted_pp,flat,False,125896.80487300774,781.4675028056586,161.10305856738452,0.001436631469277418,2.8192152725197974e-06,0.004938996136168859,14,0.011636434090521043,,0.004012908681660602,False,0.0,0.0,0,0.5,1.4824688748619648,1.492294581554521,0.138897788282202,0.0165,0.6509933493949032,1.485648941527007,0.9933571609072204,-0.0036498591461838004,0.669617797676848,1.0,1.5476369306757722,1.7416649497204018,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00664,bolted_pp,flat,False,125896.80487300774,781.4675028056586,161.10305856738452,0.001436631469277418,2.8192152725197974e-06,0.004938996136168859,14,0.011636434090521043,,0.004012908681660602,False,0.0,0.0,0,1.0,1.4824617432894045,1.4943358107498315,0.138897788282202,0.0165,0.6509933493949032,1.485648941527007,0.9897862991234586,-0.0036498591461838004,0.6672139026172136,1.0,1.4323227834652998,1.7742990683750128,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00665,bolted_pp,flat,False,110883.0977242573,803.8941572409258,137.9324588013218,0.0019862938495512493,1.38686933472917e-06,0.00388733688915554,14,0.0015646986616497341,,0.004914627680771052,False,0.0,0.0,0,0.25,1.1480835335759056,1.1583014311068607,0.1122020001274815,0.0125,0.7866027835619527,1.1469372099639796,0.9924429305026641,-0.003039791725009069,0.8636821445123475,1.0,1.577326566469486,2.1597009630010877,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00665,bolted_pp,flat,False,110883.0977242573,803.8941572409258,137.9324588013218,0.0019862938495512493,1.38686933472917e-06,0.00388733688915554,14,0.0015646986616497341,,0.004914627680771052,False,0.0,0.0,0,0.5,1.149510254259558,1.1583014311068607,0.1122020001274815,0.0125,0.7866027835619527,1.1469372099639796,0.9930430586753951,-0.003915989518226958,0.8631327317586533,1.0,1.5872544973368097,1.8930671085317585,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00665,bolted_pp,flat,False,110883.0977242573,803.8941572409258,137.9324588013218,0.0019862938495512493,1.38686933472917e-06,0.00388733688915554,14,0.0015646986616497341,,0.004914627680771052,False,0.0,0.0,0,1.0,1.1475731560651932,1.1587290080972081,0.1122020001274815,0.0125,0.7866027835619527,1.1469372099639796,0.9929855139522153,-0.003969791141728022,0.8645383262778026,1.0,1.4578854066904903,1.8956514805266353,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00666,bolted_pp,flat,False,391554.7666311369,763.707688915233,512.702402128882,0.002813080074025954,5.904885387146562e-06,0.0005460925889296409,16,0.005639335572686688,,0.0032302576973226825,True,0.0,0.0,0,0.25,0.655306094875114,0.6565793867916488,0.043954142195426295,0.0165,0.552469502978792,0.6556923812001545,0.9535721436193035,-0.0004990907039275016,1.4529381199800606,1.0,2.363745088900738,3.0156282015186844,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00666,bolted_pp,flat,False,391554.7666311369,763.707688915233,512.702402128882,0.002813080074025954,5.904885387146562e-06,0.0005460925889296409,16,0.005639335572686688,,0.0032302576973226825,True,0.0,0.0,0,0.5,0.6554451907492942,0.6565793867916488,0.043954142195426295,0.0165,0.552469502978792,0.6556923812001545,0.9534919110003414,-0.0005130932481452661,1.4525080302774183,1.0,2.2645124547862805,2.6686439997553673,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00666,bolted_pp,flat,False,391554.7666311369,763.707688915233,512.702402128882,0.002813080074025954,5.904885387146562e-06,0.0005460925889296409,16,0.005639335572686688,,0.0032302576973226825,True,0.0,0.0,0,1.0,0.6554592801377972,0.6565793867916488,0.043954142195426295,0.0165,0.552469502978792,0.6556923812001545,0.9476172533814765,-0.0005130932481452661,1.4435278501700248,1.0,2.1840542206951215,2.7208635675003143,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00667,bolted_pp,train,False,231241.50393039623,796.2063941378916,290.42909681826603,0.0011153736603697598,1.7520845051146545e-06,0.00314919391870356,12,0.0011401034167354209,,0.0016883350301286648,False,0.6034516423146428,0.06743957523257305,0,0.25,0.41888277004892804,0.4244002488015901,0.03629064416842585,0.014,0.48930663496323495,0.41961019408638034,0.9503536990747106,-0.0020697223599798298,2.263378654389576,1.0,1.1594619665014139,2.241531448788415,1.0,0.6362352575990128,2.0,0.6032000000000001,0.0674,0.1455070183140026,0.10736646893932589,0.10736646893932589,0.41766496326816044,1.0,0.007394219903478216,TRIP
00667,bolted_pp,train,False,231241.50393039623,796.2063941378916,290.42909681826603,0.0011153736603697598,1.7520845051146545e-06,0.00314919391870356,12,0.0011401034167354209,,0.0016883350301286648,False,0.6034516423146428,0.06743957523257305,0,0.5,0.417684444593508,0.42789129805878384,0.03629064416842585,0.014,0.48930663496323495,0.41961019408638034,0.9506919864200716,-0.0020697223599798298,2.270664694369237,1.0,1.157962059745692,1.8655583478412692,1.0,0.6362352575990128,2.0,0.6032000000000001,0.0674,0.1455070183140026,0.10736646893932589,0.10736646893932589,0.40964692089121724,1.0,0.007394219903478216,TRIP
00667,bolted_pp,train,False,231241.50393039623,796.2063941378916,290.42909681826603,0.0011153736603697598,1.7520845051146545e-06,0.00314919391870356,12,0.0011401034167354209,,0.0016883350301286648,False,0.6034516423146428,0.06743957523257305,0,1.0,0.41812286078758065,0.42789129805878384,0.03629064416842585,0.014,0.48930663496323495,0.41961019408638034,0.9512031558730073,-0.002182032894095981,2.2695091221833756,1.0,1.038064912363865,1.929512314233294,1.0,0.6362352575990128,2.0,0.6032000000000001,0.0674,0.1455070183140026,0.10736646893932589,0.10736646893932589,0.34505445394152345,1.0,0.007394219903478216,TRIP
00668,bolted_pp,flat,True,927032.9035272948,796.3642717797657,1164.081484287966,0.03754215045343522,1.1245263243971265e-06,0.001047449186287318,12,0.004202243602844125,,0.003166490051865288,False,0.0,0.0,0,0.25,1.066759380139309,1.0691162970283572,0.06253575655240427,0.027,0.2492909821709921,1.0654824584306208,0.7451735481816208,0.23178353589268585,0.6978852745685075,1.0,1.8668868873093847,2.3015364886033374,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00668,bolted_pp,flat,True,927032.9035272948,796.3642717797657,1164.081484287966,0.03754215045343522,1.1245263243971265e-06,0.001047449186287318,12,0.004202243602844125,,0.003166490051865288,False,0.0,0.0,0,0.5,1.0670961466689126,1.0691162970283572,0.06253575655240427,0.027,0.2492909821709921,1.0654824584306208,0.9315715567053888,0.054470436720035396,0.872179493962875,1.0,1.7782917841118162,2.118440937136647,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00668,bolted_pp,flat,True,927032.9035272948,796.3642717797657,1164.081484287966,0.03754215045343522,1.1245263243971265e-06,0.001047449186287318,12,0.004202243602844125,,0.003166490051865288,False,0.0,0.0,0,1.0,1.066642549148272,1.0691162970283572,0.06253575655240427,0.027,0.2492909821709921,1.0654824584306208,0.9821827473639777,0.010215126896824685,0.919954668486685,1.0,1.692531880893652,2.3401773937138906,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00669,bolted_pp,train,False,292715.0328574214,764.9371786006675,382.6654541656579,0.003426649216408809,2.3719798745724917e-06,0.0011645162099606832,16,0.0021007370445162697,,0.0010511910258436817,False,0.6284770488008253,0.0,0,0.25,1.4988194479815227,1.5005999228728233,0.0900038962519667,0.0185,0.2998430730195161,1.495999710368497,0.9825247427027273,-0.000756013946781883,0.6550953476600283,1.0,2.2834680381085843,2.631502890742983,1.0,0.6402099436110941,1.0,0.6288,0.0,0.4718076758287717,,0.4718076758287717,1.495799027574368,1.0,0.001378004857111037,TRIP
00669,bolted_pp,train,False,292715.0328574214,764.9371786006675,382.6654541656579,0.003426649216408809,2.3719798745724917e-06,0.0011645162099606832,16,0.0021007370445162697,,0.0010511910258436817,False,0.6284770488008253,0.0,0,0.5,1.4986848137562938,1.50112170333726,0.0900038962519667,0.0185,0.2998430730195161,1.495999710368497,0.982659973725557,-0.0007987156399457426,0.6552443318168082,1.0,2.1732215784222513,2.354021234937229,1.0,0.6402099436110941,1.0,0.6288,0.0,0.4718076758287717,,0.4718076758287717,1.4853103244696957,1.0,0.001378004857111037,TRIP
00669,bolted_pp,train,False,292715.0328574214,764.9371786006675,382.6654541656579,0.003426649216408809,2.3719798745724917e-06,0.0011645162099606832,16,0.0021007370445162697,,0.0010511910258436817,False,0.6284770488008253,0.0,0,1.0,1.4987297130581672,1.50112170333726,0.0900038962519667,0.0185,0.2998430730195161,1.495999710368497,0.9825174280238708,-0.001052984783489488,0.6551296673454411,1.0,2.0983726185551026,2.4496770528111984,1.0,0.6402099436110941,1.0,0.6288,0.0,0.4718076758287717,,0.4718076758287717,1.4016878375504238,1.0,0.001378004857111037,TRIP
00670,bolted_pp,flat,False,421369.4920935444,782.7882008252232,538.2931061675846,0.0014874626370145019,1.07597496519201e-06,0.0011477678630036066,16,0.005684454678933186,,0.01041069278312612,True,0.0,0.0,0,0.25,0.9061374520160157,0.9090090787148489,0.08696033742611439,0.016,0.7943887687032122,0.9087531541087313,0.99241223956876,-0.0007850839685471129,1.094004262929758,1.0,2.084844881437657,2.776009708337093,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00670,bolted_pp,flat,False,421369.4920935444,782.7882008252232,538.2931061675846,0.0014874626370145019,1.07597496519201e-06,0.0011477678630036066,16,0.005684454678933186,,0.01041069278312612,True,0.0,0.0,0,0.5,0.9067476319610973,0.9097489991463376,0.08696033742611439,0.016,0.7943887687032122,0.9087531541087313,0.9924061455897375,-0.0008946305845557117,1.0932621696249916,1.0,2.0644253449017587,2.5092529600583284,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00670,bolted_pp,flat,False,421369.4920935444,782.7882008252232,538.2931061675846,0.0014874626370145019,1.07597496519201e-06,0.0011477678630036066,16,0.005684454678933186,,0.01041069278312612,True,0.0,0.0,0,1.0,0.9072291604401422,0.9097489991463376,0.08696033742611439,0.016,0.7943887687032122,0.9087531541087313,0.9853317561258719,-0.0008946305845557117,1.084893327635907,1.0,1.9482029457487253,2.5130229137444293,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00671,bolted_pp,train,True,329926.9335982056,833.3450471093189,395.90675524219625,0.03680522701780993,1.91917531239928e-06,0.0038880340735369294,14,0.013056197997735742,,0.005478368982860589,False,2.5619920994074077,0.0,0,0.25,1.1275344785729808,1.1356227361194389,0.08420663611517402,0.021500000000000002,0.23477375507117215,1.1288774026894615,0.5709239724578353,0.4088747471623537,0.5058985642864561,1.0,1.5653059533339508,1.8153741653981235,1.0,0.590195397587633,1.0,2.5614000000000003,0.0,0.47254782539175366,,0.47254782539175366,1.1266747747555506,1.0,0.0037514399195970327,TRIP
00671,bolted_pp,train,True,329926.9335982056,833.3450471093189,395.90675524219625,0.03680522701780993,1.91917531239928e-06,0.0038880340735369294,14,0.013056197997735742,,0.005478368982860589,False,2.5619920994074077,0.0,0,0.5,1.1295346133820972,1.1364273334848756,0.08420663611517402,0.021500000000000002,0.23477375507117215,1.1288774026894615,0.694575438451762,0.28583808921147075,0.6143778617921979,1.0,1.5047081260049449,1.5349828068732236,1.0,0.590195397587633,1.0,2.5614000000000003,0.0,0.47254782539175366,,0.47254782539175366,1.1272200306284048,1.0,0.0037514399195970327,TRIP
00671,bolted_pp,train,True,329926.9335982056,833.3450471093189,395.90675524219625,0.03680522701780993,1.91917531239928e-06,0.0038880340735369294,14,0.013056197997735742,,0.005478368982860589,False,2.5619920994074077,0.0,0,1.0,1.1290809007804998,1.1409352401313981,0.08420663611517402,0.021500000000000002,0.23477375507117215,1.1288774026894615,0.8111231551740903,0.16751902419325607,0.7177567151288738,1.0,1.40403275855777,1.763829657177822,1.0,0.590195397587633,1.0,2.5614000000000003,0.0,0.47254782539175366,,0.47254782539175366,1.119029006794758,1.0,0.0037514399195970327,TRIP
00672,bolted_pp,flat,False,184390.0289465646,827.7757711079017,222.75359509469033,0.013725915908176907,6.085454690860077e-06,0.001123838109559966,16,0.017699026238530324,,0.002446398238599686,False,0.0,0.0,0,0.25,1.230811333220313,1.2332970755406323,0.050713080483803935,0.0275,0.12478707663669321,1.230899460124431,0.5349316496276857,0.43941186465209414,0.4342642701859374,1.0,2.410558770093621,2.0164767386184237,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00672,bolted_pp,flat,False,184390.0289465646,827.7757711079017,222.75359509469033,0.013725915908176907,6.085454690860077e-06,0.001123838109559966,16,0.017699026238530324,,0.002446398238599686,False,0.0,0.0,0,0.5,1.2310385337788023,1.2336273313724038,0.050713080483803935,0.0275,0.12478707663669321,1.230899460124431,0.8479158041334283,0.12628556799810028,0.6882218217094023,1.0,2.2227443826061086,2.1300880690140738,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00672,bolted_pp,flat,False,184390.0289465646,827.7757711079017,222.75359509469033,0.013725915908176907,6.085454690860077e-06,0.001123838109559966,16,0.017699026238530324,,0.002446398238599686,False,0.0,0.0,0,1.0,1.2311154114892142,1.2336273313724038,0.050713080483803935,0.0275,0.12478707663669321,1.230899460124431,0.993802110418488,-0.0007158795638194937,0.806581998042955,1.0,2.1862012392410186,2.2453163030082854,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00673,bolted_pp,flat,True,117952.56831002115,766.0657925453578,153.9718513185502,0.014405267590165862,2.278153244070342e-05,0.0025985178432990385,16,0.018343541923974232,,0.012045783930725092,True,0.0,0.0,0,0.25,1.3836003000898638,1.3874653507708343,0.052508868511204544,0.029,0.2881066095259626,1.378817961937282,0.6309719323675109,0.3452513805367487,0.4557069157984145,1.0,2.0196357736523725,2.022345402808776,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00673,bolted_pp,flat,True,117952.56831002115,766.0657925453578,153.9718513185502,0.014405267590165862,2.278153244070342e-05,0.0025985178432990385,16,0.018343541923974232,,0.012045783930725092,True,0.0,0.0,0,0.5,1.3834880753597274,1.3875060615273345,0.052508868511204544,0.029,0.2881066095259626,1.378817961937282,0.7952514508797325,0.1806894571688634,0.5744010837168856,1.0,1.8094326463233434,1.6891060442376118,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00673,bolted_pp,flat,True,117952.56831002115,766.0657925453578,153.9718513185502,0.014405267590165862,2.278153244070342e-05,0.0025985178432990385,16,0.018343541923974232,,0.012045783930725092,True,0.0,0.0,0,1.0,1.3822163988698617,1.387644634679267,0.052508868511204544,0.029,0.2881066095259626,1.378817961937282,0.9256917575805744,0.05362539337274527,0.6692313352682187,1.0,1.7844329802383625,1.9348954001432432,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00674,bolted_pp,flat,False,162742.5568956178,768.2067566029962,211.84733861918116,0.001048989479930502,2.165384527489637e-05,0.0016081922012458356,12,0.018143967303408,,0.0020775101548553697,False,0.0,0.0,0,0.25,1.4938393743348677,1.49785787074518,0.09071079792997844,0.018000000000000002,0.9241994163174875,1.4947062879908386,0.9848054961277063,-0.000905375493343635,0.6588035564462555,1.0,2.14845680464804,2.3828627266002353,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00674,bolted_pp,flat,False,162742.5568956178,768.2067566029962,211.84733861918116,0.001048989479930502,2.165384527489637e-05,0.0016081922012458356,12,0.018143967303408,,0.0020775101548553697,False,0.0,0.0,0,0.5,1.4940074561314411,1.49785787074518,0.09071079792997844,0.018000000000000002,0.9241994163174875,1.4947062879908386,0.9849600676756698,-0.000905375493343635,0.6588328798201473,1.0,2.039383492913145,2.220876613979682,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00674,bolted_pp,flat,False,162742.5568956178,768.2067566029962,211.84733861918116,0.001048989479930502,2.165384527489637e-05,0.0016081922012458356,12,0.018143967303408,,0.0020775101548553697,False,0.0,0.0,0,1.0,1.4940106561957625,1.49785787074518,0.09071079792997844,0.018000000000000002,0.9241994163174875,1.4947062879908386,0.9851170042769621,-0.000905375493343635,0.6589364431580127,1.0,1.9639281598954115,2.1619249482593896,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00675,bolted_pp,flat,False,175738.10619148804,779.6607235965524,225.40330796812904,0.0017592186360936822,5.5050889988522525e-06,0.0018744485456115138,16,0.018147745745645347,,0.008799786249286741,True,0.0,0.0,0,0.25,1.6389213267266476,1.6408712124009717,0.10075146611569825,0.0185,0.49062328292169094,1.6388413087531735,0.9900852003157394,-0.0009317160595069133,0.6037394502893572,1.0,2.048605430883993,2.5000226867616666,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00675,bolted_pp,flat,False,175738.10619148804,779.6607235965524,225.40330796812904,0.0017592186360936822,5.5050889988522525e-06,0.0018744485456115138,16,0.018147745745645347,,0.008799786249286741,True,0.0,0.0,0,0.5,1.635718674133494,1.6411893473912949,0.10075146611569825,0.0185,0.49062328292169094,1.6388413087531735,0.977056922016311,-0.0011629589832646615,0.5969608201199154,1.0,1.9263793952966362,2.1289701638742597,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00675,bolted_pp,flat,False,175738.10619148804,779.6607235965524,225.40330796812904,0.0017592186360936822,5.5050889988522525e-06,0.0018744485456115138,16,0.018147745745645347,,0.008799786249286741,True,0.0,0.0,0,1.0,1.635744513504875,1.6411893473912949,0.10075146611569825,0.0185,0.49062328292169094,1.6388413087531735,0.979256886554746,-0.0011629589832646615,0.5982955057889854,1.0,1.8579641152701822,2.215194122754457,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00676,bolted_pp,flat,False,198595.45217714817,765.5286492055587,259.42262563686444,0.007472630212998848,2.699176914339912e-05,0.001191321867139151,14,0.0017309725424026535,,0.0006227896058741468,False,0.0,0.0,0,0.25,1.513467885125363,1.5153859746673746,0.025025384208368466,0.079,0.08800049095819926,0.23829475720633214,0.5561872070690834,0.4044597046165559,0.3672492579946943,1.0,2.5021048067547595,1.672629648685228,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00676,bolted_pp,flat,False,198595.45217714817,765.5286492055587,259.42262563686444,0.007472630212998848,2.699176914339912e-05,0.001191321867139151,14,0.0017309725424026535,,0.0006227896058741468,False,0.0,0.0,0,0.5,1.5122851936608246,1.5153859746673746,0.025025384208368466,0.079,0.08800049095819926,0.23829475720633214,0.9934687397542213,-0.0008101711253949991,0.6564980242428047,1.0,2.223600484439514,2.4233052168029245,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00676,bolted_pp,flat,False,198595.45217714817,765.5286492055587,259.42262563686444,0.007472630212998848,2.699176914339912e-05,0.001191321867139151,14,0.0017309725424026535,,0.0006227896058741468,False,0.0,0.0,0,1.0,1.5126028877329287,1.5153859746673746,0.025025384208368466,0.079,0.08800049095819926,0.23829475720633214,0.9936264011936118,-0.0011979781636399613,0.6564643931684508,1.0,2.2994407023932384,2.5257334142357055,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00677,bolted_pp,train,False,662237.1389649068,779.9487660657238,849.0777443054537,0.013570514298493371,1.6012313639767494e-06,0.0032426280162735697,14,0.0014139144297066948,,0.006845710815807794,True,0.576023572315447,0.0,0,0.25,1.024021965084943,1.0291557832440243,0.05013144804659858,0.023,0.18857294572055422,1.0293719386150428,0.975439252070758,-0.0024883284515085685,0.9516276580374783,1.0,1.7804462851194303,2.0578217318079477,1.0,0.602930810201402,1.0,0.5738,0.0,0.15650025116158783,,0.15650025116158783,1.0236648235053518,1.0,0.007569217443936793,TRIP
00677,bolted_pp,train,False,662237.1389649068,779.9487660657238,849.0777443054537,0.013570514298493371,1.6012313639767494e-06,0.0032426280162735697,14,0.0014139144297066948,,0.006845710815807794,True,0.576023572315447,0.0,0,0.5,1.02271980250268,1.0331125335481972,0.05013144804659858,0.023,0.18857294572055422,1.0293719386150428,0.9754189578783767,-0.0024883284515085685,0.9528182960745485,1.0,1.6287898903300715,2.0708409630676963,1.0,0.602930810201402,1.0,0.5738,0.0,0.15650025116158783,,0.15650025116158783,1.0214980016998838,1.0,0.007569217443936793,TRIP
00677,bolted_pp,train,False,662237.1389649068,779.9487660657238,849.0777443054537,0.013570514298493371,1.6012313639767494e-06,0.0032426280162735697,14,0.0014139144297066948,,0.006845710815807794,True,0.576023572315447,0.0,0,1.0,1.02342008023869,1.0331125335481972,0.05013144804659858,0.023,0.18857294572055422,1.0293719386150428,0.975226716199651,-0.003059548513943481,0.9519793051815455,1.0,1.5744392440797201,2.086847591132331,1.0,0.602930810201402,1.0,0.5738,0.0,0.15650025116158783,,0.15650025116158783,1.0164840069740304,1.0,0.007569217443936793,TRIP
00678,bolted_pp,flat,True,498049.96601468243,838.8398420502067,593.7366599056616,0.012529494463793868,1.7087347294965857e-06,0.0035170267342423704,16,0.005376737170044035,,0.0031003064431378707,False,0.0,0.0,0,0.25,0.677333269264688,0.6820081413616492,0.06308826982229324,0.0155,0.4979360556766713,0.6739743979521156,0.9237992647531016,0.03427002691181339,1.3618663665936632,1.0,1.3927711937954996,2.009822403994252,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00678,bolted_pp,flat,True,498049.96601468243,838.8398420502067,593.7366599056616,0.012529494463793868,1.7087347294965857e-06,0.0035170267342423704,16,0.005376737170044035,,0.0031003064431378707,False,0.0,0.0,0,0.5,0.6745480609231415,0.683512718751309,0.06308826982229324,0.0155,0.4979360556766713,0.6739743979521156,0.9541704731605357,0.007542159237072958,1.4124390674094374,1.0,1.3953535325431217,1.7079112559599106,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00678,bolted_pp,flat,True,498049.96601468243,838.8398420502067,593.7366599056616,0.012529494463793868,1.7087347294965857e-06,0.0035170267342423704,16,0.005376737170044035,,0.0031003064431378707,False,0.0,0.0,0,1.0,0.6755504603463044,0.683512718751309,0.06308826982229324,0.0155,0.4979360556766713,0.6739743979521156,0.9548048668349636,0.004882842441386857,1.4112840398426891,1.0,1.271411379097212,1.8828586856982445,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00679,bolted_pp,train,True,122129.5010699833,839.1319846229095,145.5426599247865,0.030366182421530465,2.6040032093677916e-05,0.0007557073130232934,16,0.017864211423181155,,0.0015117084068793922,False,0.4355292550008901,0.03349307361471097,0,0.25,1.4490254109015381,1.449941164219328,0.022289523496151722,0.08,0.04562021921777747,0.2765404214189137,0.22151568347670955,0.765049932091071,0.15276675967973866,1.0,2.7583102596998423,1.6131499726864522,1.0,0.5983400402180675,1.0,0.431,0.0,0.012924593959965147,,0.012924593959965147,1.4488046715051441,1.0,0.006362501029588685,TRIP
00679,bolted_pp,train,True,122129.5010699833,839.1319846229095,145.5426599247865,0.030366182421530465,2.6040032093677916e-05,0.0007557073130232934,16,0.017864211423181155,,0.0015117084068793922,False,0.4355292550008901,0.03349307361471097,0,0.5,1.4493440303802838,1.4508346425655059,0.022289523496151722,0.08,0.04562021921777747,0.2765404214189137,0.4575086661443227,0.5166815480460292,0.315448374013966,1.0,2.4510944898499964,1.8966393632837917,1.0,0.5983400402180675,1.0,0.431,0.0,0.012924593959965147,,0.012924593959965147,1.4480406119339744,1.0,0.006362501029588685,TRIP
00679,bolted_pp,train,True,122129.5010699833,839.1319846229095,145.5426599247865,0.030366182421530465,2.6040032093677916e-05,0.0007557073130232934,16,0.017864211423181155,,0.0015117084068793922,False,0.4355292550008901,0.03349307361471097,0,1.0,1.4493558230678174,1.4508346425655059,0.022289523496151722,0.08,0.04562021921777747,0.2765404214189137,0.8119978445941708,0.15796310970644242,0.5598611262694275,1.0,2.5405618017515375,1.8812078880363303,1.0,0.5983400402180675,1.0,0.431,0.0,0.012924593959965147,,0.012924593959965147,1.4336228171347953,1.0,0.006362501029588685,TRIP
00680,bolted_pp,train,False,681442.0858821755,797.1219634005017,854.8780703208341,0.015254967203805295,1.518008333064127e-05,0.00122652300517017,14,0.0038364586378859923,,0.0030947511482292073,False,0.32418923393817173,0.0,0,0.25,0.7224813091498034,0.7256861598611671,0.0208376755626855,0.0385,0.325383486591326,0.5250419337055242,0.9193357594759073,0.049167142213731314,1.2707111404940947,1.0,2.1256998859350773,2.355010439154701,1.0,0.6182662147379656,1.0,0.32380000000000003,0.0,0.3139982186849326,,0.3139982186849326,0.7220862803992251,1.0,-8.485137814595589e-05,TRIP
00680,bolted_pp,train,False,681442.0858821755,797.1219634005017,854.8780703208341,0.015254967203805295,1.518008333064127e-05,0.00122652300517017,14,0.0038364586378859923,,0.0030947511482292073,False,0.32418923393817173,0.0,0,0.5,0.7227636545731152,0.7256861598611671,0.0208376755626855,0.0385,0.325383486591326,0.5250419337055242,0.9860796868450236,-0.0010325331674386421,1.362433275855259,1.0,1.8161035156302474,2.205140611031493,1.0,0.6182662147379656,1.0,0.32380000000000003,0.0,0.3139982186849326,,0.3139982186849326,0.7209465251763082,1.0,-8.485137814595589e-05,TRIP
00680,bolted_pp,train,False,681442.0858821755,797.1219634005017,854.8780703208341,0.015254967203805295,1.518008333064127e-05,0.00122652300517017,14,0.0038364586378859923,,0.0030947511482292073,False,0.32418923393817173,0.0,0,1.0,0.7230278740034294,0.7256861598611671,0.0208376755626855,0.0385,0.325383486591326,0.5250419337055242,0.9864260613557263,-0.0013689765602044846,1.3624144826101738,1.0,1.8437647087118014,2.4181242909024903,1.0,0.6182662147379656,1.0,0.32380000000000003,0.0,0.3139982186849326,,0.3139982186849326,0.7051528819417331,1.0,-8.485137814595589e-05,TRIP
00681,bolted_pp,flat,True,478730.9156259728,817.5081628799171,585.5977192197078,0.009932973236957193,2.2076073442935646e-05,0.002031751021201767,14,0.009006824611772742,,0.017612023964404255,True,0.0,0.0,0,0.25,1.2697082525275214,1.2741168213153036,0.030231489348228502,0.0485,0.35992787819802613,0.5893456130223589,0.9075784797576522,0.06008821658094639,0.7142304128051578,1.0,2.128902167535834,2.260061509699697,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00681,bolted_pp,flat,True,478730.9156259728,817.5081628799171,585.5977192197078,0.009932973236957193,2.2076073442935646e-05,0.002031751021201767,14,0.009006824611772742,,0.017612023964404255,True,0.0,0.0,0,0.5,1.26897967294633,1.2741168213153036,0.030231489348228502,0.0485,0.35992787819802613,0.5893456130223589,0.9679659767619014,0.008074000085403116,0.7621901337335879,1.0,1.7351520270127936,2.0214589124261133,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00681,bolted_pp,flat,True,478730.9156259728,817.5081628799171,585.5977192197078,0.009932973236957193,2.2076073442935646e-05,0.002031751021201767,14,0.009006824611772742,,0.017612023964404255,True,0.0,0.0,0,1.0,1.2692677150318679,1.2762884347844026,0.030231489348228502,0.0485,0.35992787819802613,0.5893456130223589,0.9636666031559671,0.008074000085403116,0.7586326817192163,1.0,1.8059067851518125,2.23339574708146,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00682,bolted_pp,flat,False,180860.22541134816,761.4086001636882,237.53373073598945,0.028234264114025073,5.3833847876681125e-06,0.003951598244805845,14,0.002518071258357266,,0.005459602594002881,False,0.0,0.0,0,0.25,1.1443741450097435,1.1520631383077182,0.04799471268293614,0.0285,0.11496810762724267,1.1403439967877966,0.6629212927094036,0.2848881248614331,0.5787814362648847,1.0,1.7034584251039553,1.287316706530912,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00682,bolted_pp,flat,False,180860.22541134816,761.4086001636882,237.53373073598945,0.028234264114025073,5.3833847876681125e-06,0.003951598244805845,14,0.002518071258357266,,0.005459602594002881,False,0.0,0.0,0,0.5,1.145590225445081,1.1520631383077182,0.04799471268293614,0.0285,0.11496810762724267,1.1403439967877966,0.9784940705408915,-0.002382027280257099,0.8533947428001681,1.0,1.5155365367938096,1.806999040470358,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00682,bolted_pp,flat,False,180860.22541134816,761.4086001636882,237.53373073598945,0.028234264114025073,5.3833847876681125e-06,0.003951598244805845,14,0.002518071258357266,,0.005459602594002881,False,0.0,0.0,0,1.0,1.1426364069665076,1.1527676216730627,0.04799471268293614,0.028,0.11496810762724267,1.1403439967877966,0.9784647545845694,-0.0027562901592173067,0.8555732824035783,1.0,1.4793128445043837,1.891838409026236,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00683,bolted_pp,flat,False,564567.2609588192,812.0075974995597,695.2733726843305,0.010757319839157158,1.431024927235658e-05,0.001287465233105882,14,0.0019723705052281017,,0.007952115493360902,False,0.0,0.0,0,0.25,1.2061870032403044,1.2088077702762943,0.04909168458660072,0.027,0.7324322941001811,1.2080052584732945,0.9831804336119334,-0.00087300417511679,0.81443921362051,1.0,2.314651970643846,2.594537738282187,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00683,bolted_pp,flat,False,564567.2609588192,812.0075974995597,695.2733726843305,0.010757319839157158,1.431024927235658e-05,0.001287465233105882,14,0.0019723705052281017,,0.007952115493360902,False,0.0,0.0,0,0.5,1.2074471766821258,1.2092579711722442,0.04909168458660072,0.027,0.7324322941001811,1.2080052584732945,0.9829467071144634,-0.0012377259084250828,0.8133965026201732,1.0,2.1220356546913623,2.346412456565597,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00683,bolted_pp,flat,False,564567.2609588192,812.0075974995597,695.2733726843305,0.010757319839157158,1.431024927235658e-05,0.001287465233105882,14,0.0019723705052281017,,0.007952115493360902,False,0.0,0.0,0,1.0,1.2066138161013895,1.2096200965360773,0.04909168458660072,0.027,0.7324322941001811,1.2080052584732945,0.9832048858213841,-0.0012377259084250828,0.81417161075179,1.0,2.087371979341265,2.363093707044345,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00684,bolted_pp,flat,True,453982.7322305905,816.4086416315113,556.0729138331403,0.002054749740987892,3.0521135245295408e-06,0.0018189143854503629,16,0.011179767362156963,,0.002598751661213793,True,0.0,0.0,0,0.25,1.2178971769534541,1.2204740706669432,0.07211743329322581,0.019,0.40594202925899653,1.2180263000919789,0.9936259719773907,-0.0010917145017779889,0.8151844066624943,1.0,2.0474105378603262,2.516483080554832,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00684,bolted_pp,flat,True,453982.7322305905,816.4086416315113,556.0729138331403,0.002054749740987892,3.0521135245295408e-06,0.0018189143854503629,16,0.011179767362156963,,0.002598751661213793,True,0.0,0.0,0,0.5,1.21690432224746,1.2206521579978529,0.07211743329322581,0.019,0.40594202925899653,1.2180263000919789,0.9932358524434024,-0.001442176983040329,0.8155286374306764,1.0,1.9311098058993579,2.1579130061564316,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00684,bolted_pp,flat,True,453982.7322305905,816.4086416315113,556.0729138331403,0.002054749740987892,3.0521135245295408e-06,0.0018189143854503629,16,0.011179767362156963,,0.002598751661213793,True,0.0,0.0,0,1.0,1.2180398132159584,1.2228131997379734,0.07211743329322581,0.019,0.40594202925899653,1.2180263000919789,0.9784798166612796,-0.001442176983040329,0.8026643642424971,1.0,1.8587385967817216,2.2580793774181496,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00685,bolted_pp,train,True,109336.76102220101,777.6718219287093,140.59498870749124,0.026726638357559285,5.301773281652642e-06,0.0005504600129681777,12,0.0029310153844880464,,0.0025922196704044422,True,0.6000865735852902,0.0,0,0.25,1.0050558453780376,1.0058098575314915,0.04912164859419736,0.023,0.08898722456477019,1.0040909848412465,0.40787058110141633,0.564356068189012,0.40541544783545697,1.0,2.529635987659374,2.0719988372125604,1.0,0.6168666905769603,1.0,0.599,0.0,0.1840976627605082,,0.1840976627605082,1.0049794510362489,1.0,0.009066043230143706,TRIP
00685,bolted_pp,train,True,109336.76102220101,777.6718219287093,140.59498870749124,0.026726638357559285,5.301773281652642e-06,0.0005504600129681777,12,0.0029310153844880464,,0.0025922196704044422,True,0.6000865735852902,0.0,0,0.5,1.0048774645899612,1.0058098575314915,0.04912164859419736,0.023,0.08898722456477019,1.0040909848412465,0.7645064774894559,0.18968125903826538,0.7600393729877442,1.0,2.3935547154434746,2.2413588150732062,1.0,0.6168666905769603,1.0,0.599,0.0,0.1840976627605082,,0.1840976627605082,1.0046100843937007,1.0,0.009066043230143706,TRIP
00685,bolted_pp,train,True,109336.76102220101,777.6718219287093,140.59498870749124,0.026726638357559285,5.301773281652642e-06,0.0005504600129681777,12,0.0029310153844880464,,0.0025922196704044422,True,0.6000865735852902,0.0,0,1.0,1.004874217830435,1.0058098575314915,0.04912164859419736,0.023,0.08898722456477019,1.0040909848412465,0.9831945267336875,-0.0004035771434891906,0.9774527563240808,1.0,2.3312334273447615,2.304743912714788,1.0,0.6168666905769603,1.0,0.599,0.0,0.1840976627605082,,0.1840976627605082,1.003269936652873,1.0,0.009066043230143706,TRIP
00686,bolted_pp,train,False,272674.64411513077,792.4837189145409,344.0760202475973,0.028643685878007707,1.1802191520096011e-05,0.0007406527430128293,16,0.001372686813665111,,0.0020301336893919055,True,1.4109605431319898,0.12244614202719174,0,0.25,1.2704456503431856,1.2717010046587338,0.06249640881548769,0.022,0.5143657758008208,1.269477021959619,0.9802231985267671,3.987745958002722e-05,0.7709517101750969,1.0,2.5770010532308048,2.78023321232663,1.0,0.5280007728215734,1.0,1.4314,0.0,0.21764352443719703,,0.21764352443719703,1.2697747977809553,1.0,0.0011421675565337353,TRIP
00686,bolted_pp,train,False,272674.64411513077,792.4837189145409,344.0760202475973,0.028643685878007707,1.1802191520096011e-05,0.0007406527430128293,16,0.001372686813665111,,0.0020301336893919055,True,1.4109605431319898,0.12244614202719174,0,0.5,1.2699418042497619,1.2717010046587338,0.06249640881548769,0.022,0.5143657758008208,1.269477021959619,0.9805222326380623,-0.00041239134915774586,0.7714926280333233,1.0,2.4268384773053424,2.5102391088293077,1.0,0.5280007728215734,1.0,1.4314,0.0,0.21764352443719703,,0.21764352443719703,1.268211117014872,1.0,0.0011421675565337353,TRIP
00686,bolted_pp,train,False,272674.64411513077,792.4837189145409,344.0760202475973,0.028643685878007707,1.1802191520096011e-05,0.0007406527430128293,16,0.001372686813665111,,0.0020301336893919055,True,1.4109605431319898,0.12244614202719174,0,1.0,1.2699530425701333,1.2717996593168643,0.06249640881548769,0.022,0.5143657758008208,1.269477021959619,0.9805725389575994,-0.0007917135823943597,0.7715253877316163,1.0,2.371494200201386,2.658145932649981,1.0,0.5280007728215734,1.0,1.4314,0.0,0.21764352443719703,,0.21764352443719703,1.2620888436607283,1.0,0.0011421675565337353,TRIP
00687,bolted_pp,flat,True,963171.631109599,786.3083280967854,1224.9286910656297,0.0073807793488887274,5.214446375642303e-06,0.0005551744653782504,16,0.007020531292217221,,0.010143711690326957,True,0.0,0.0,0,0.25,1.3879494453610839,1.3888742337287254,0.03250915683192819,0.054,0.15250849813505593,0.40676005418476247,0.9727872216557827,-0.0005176548104598935,0.7003762627248742,1.0,2.9377443247704997,2.508982707824532,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00687,bolted_pp,flat,True,963171.631109599,786.3083280967854,1224.9286910656297,0.0073807793488887274,5.214446375642303e-06,0.0005551744653782504,16,0.007020531292217221,,0.010143711690326957,True,0.0,0.0,0,0.5,1.3879406402407453,1.3891110639211866,0.03250915683192819,0.054,0.15250849813505593,0.40676005418476247,0.972669461948623,-0.0006568725756821405,0.700295918895447,1.0,2.5109577926147764,2.744670740309231,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00687,bolted_pp,flat,True,963171.631109599,786.3083280967854,1224.9286910656297,0.0073807793488887274,5.214446375642303e-06,0.0005551744653782504,16,0.007020531292217221,,0.010143711690326957,True,0.0,0.0,0,1.0,1.388216715931628,1.3894871022330875,0.03250915683192819,0.054,0.15250849813505593,0.40676005418476247,0.9640934693306051,-0.0006568725756821405,0.6939834931975107,1.0,2.6134814828428805,2.7593979850799384,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00688,bolted_pp,train,True,157823.59304922153,770.1280218489829,204.931632886577,0.004587083475117108,1.2742262311705441e-06,0.001544054214729251,16,0.012740101307135371,,0.005637738245510863,True,1.7901396640289788,0.03918690513554946,0,0.25,0.9277174850454356,0.9304905616035689,0.0752029379719752,0.02,0.13051363750060505,0.9310082007105587,0.8187286628397287,0.12095964256420053,0.8815691273430413,1.0,2.0183008238853537,1.8335380767382206,1.0,0.5779510000802626,2.0,1.7926000000000002,0.0392,0.008286009166289077,,0.008286009166289077,0.9272837414324404,1.0,0.0043399590428094825,TRIP
00688,bolted_pp,train,True,157823.59304922153,770.1280218489829,204.931632886577,0.004587083475117108,1.2742262311705441e-06,0.001544054214729251,16,0.012740101307135371,,0.005637738245510863,True,1.7901396640289788,0.03918690513554946,0,0.5,0.9282593313995869,0.9309866153511542,0.0752029379719752,0.02,0.13051363750060505,0.9310082007105587,0.979896971216353,-0.0008953845489038559,1.0544924738506516,1.0,1.9745549421344781,2.3421804622148445,1.0,0.5779510000802626,2.0,1.7926000000000002,0.0392,0.008286009166289077,,0.008286009166289077,0.9268262988222433,1.0,0.0043399590428094825,TRIP
00688,bolted_pp,train,True,157823.59304922153,770.1280218489829,204.931632886577,0.004587083475117108,1.2742262311705441e-06,0.001544054214729251,16,0.012740101307135371,,0.005637738245510863,True,1.7901396640289788,0.03918690513554946,0,1.0,0.9281417083161603,0.9314443307008184,0.0752029379719752,0.02,0.13051363750060505,0.9310082007105587,0.9799093308415593,-0.0012564581331722356,1.0546392676929797,1.0,1.8681413579081758,2.3926547299411896,1.0,0.5779510000802626,2.0,1.7926000000000002,0.0392,0.008286009166289077,,0.008286009166289077,0.918903690112308,1.0,0.0043399590428094825,TRIP
00689,bolted_pp,train,False,142922.358246207,822.4376535635499,173.77895774462297,0.012802080853757144,1.647155052086437e-05,0.0021343104551504303,12,0.004314042443535642,,0.006661878658386997,False,0.3919448831989688,0.0,0,0.25,1.0155692061742996,1.022865436519949,0.03331941385679331,0.035500000000000004,0.135580442969681,0.9195054866393154,0.6420132472523189,0.3042738505023301,0.6315489819610375,1.0,2.0626700684884285,1.6467925669141192,1.0,0.6331578020728261,1.0,0.3894,0.0,0.2913854469812329,,0.2913854469812329,1.0150458642391171,1.0,0.003292000280374907,TRIP
00689,bolted_pp,train,False,142922.358246207,822.4376535635499,173.77895774462297,0.012802080853757144,1.647155052086437e-05,0.0021343104551504303,12,0.004314042443535642,,0.006661878658386997,False,0.3919448831989688,0.0,0,0.5,1.0172935995542056,1.022865436519949,0.03331941385679331,0.036000000000000004,0.135580442969681,0.9195054866393154,0.9664054881920224,-0.0015467806536334611,0.9490440562673683,1.0,1.7980377767883102,1.9561528554708874,1.0,0.6331578020728261,1.0,0.3894,0.0,0.2913854469812329,,0.2913854469812329,1.0161596916621198,1.0,0.003292000280374907,TRIP
00689,bolted_pp,train,False,142922.358246207,822.4376535635499,173.77895774462297,0.012802080853757144,1.647155052086437e-05,0.0021343104551504303,12,0.004314042443535642,,0.006661878658386997,False,0.3919448831989688,0.0,0,1.0,1.017900246433848,1.022865436519949,0.03331941385679331,0.036000000000000004,0.135580442969681,0.9195054866393154,0.9665560924439096,-0.0017361823895777838,0.9486268119247758,1.0,1.8007297527372874,2.097396999216512,1.0,0.6331578020728261,1.0,0.3894,0.0,0.2913854469812329,,0.2913854469812329,1.0117945934502455,1.0,0.003292000280374907,TRIP
00690,bolted_pp,flat,False,207865.55943299155,834.2136081376406,249.1754598645853,0.022461091916085717,5.158467302871997e-06,0.0036777960390514198,14,0.010099886276345293,,0.0030651118413547967,True,0.0,0.0,0,0.25,0.8756429078599438,0.8853266008728077,0.028587805237613388,0.039,0.04885254501665723,0.7647323161512332,0.2733152009808217,0.7038960923870948,0.3117748384550756,1.0,1.7593885196497427,0.7675804657779924,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00690,bolted_pp,flat,False,207865.55943299155,834.2136081376406,249.1754598645853,0.022461091916085717,5.158467302871997e-06,0.0036777960390514198,14,0.010099886276345293,,0.0030651118413547967,True,0.0,0.0,0,0.5,0.8785229225408988,0.8853266008728077,0.028587805237613388,0.039,0.04885254501665723,0.7647323161512332,0.5955693441055564,0.3572636224426009,0.6771504515027142,1.0,1.497178916449637,1.163182351555586,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00690,bolted_pp,flat,False,207865.55943299155,834.2136081376406,249.1754598645853,0.022461091916085717,5.158467302871997e-06,0.0036777960390514198,14,0.010099886276345293,,0.0030651118413547967,True,0.0,0.0,0,1.0,0.877798502127629,0.8868611113977625,0.028587805237613388,0.039,0.04885254501665723,0.7647323161512332,0.9788191603901353,-0.0017841949981311635,1.1138152352562614,1.0,1.499715100260766,0.9601392486466661,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00691,bolted_pp,flat,False,395144.06548404536,764.7308965049104,516.7099528605329,0.04264949399568532,7.4339013308979825e-06,0.0049671995003881435,14,0.003598898591623123,,0.002796265600945412,True,0.0,0.0,0,0.25,1.1543415822433192,1.1643082676740373,0.030822821685676405,0.053,0.09637452138289089,0.5018687892774173,0.5047019198328185,0.45815010840075643,0.4368421664983633,1.0,1.830650095720325,1.1933573047667767,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00691,bolted_pp,flat,False,395144.06548404536,764.7308965049104,516.7099528605329,0.04264949399568532,7.4339013308979825e-06,0.0049671995003881435,14,0.003598898591623123,,0.002796265600945412,True,0.0,0.0,0,0.5,1.1539347458170028,1.1722173891824066,0.030822821685676405,0.053,0.09637452138289089,0.5018687892774173,0.9451939387105618,0.0057532437347031905,0.8183959675071772,1.0,1.427168466409477,1.5407059460466719,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00691,bolted_pp,flat,False,395144.06548404536,764.7308965049104,516.7099528605329,0.04264949399568532,7.4339013308979825e-06,0.0049671995003881435,14,0.003598898591623123,,0.002796265600945412,True,0.0,0.0,0,1.0,1.1568040520542222,1.1722173891824066,0.030822821685676405,0.053,0.09637452138289089,0.5018687892774173,0.981260699891034,-0.003690466900510795,0.8475187991871701,1.0,1.5053501401882883,1.7385920380343753,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00692,bolted_pp,train,True,403714.1615447146,810.4096494026658,498.1606053707319,0.020857416216144533,3.512869250402218e-06,0.0017465926088963048,16,0.0010036999676766483,,0.002712568019812678,False,0.5054654829945755,0.0,0,0.25,0.7360309086145589,0.7385506650839995,0.032537141132959566,0.0265,0.11855652593877748,0.7367440616954687,0.8344140179961187,0.10663164423874472,1.1321289354941935,1.0,1.9095989064501258,1.6631018460937126,1.0,0.5974996327745828,1.0,0.5032,0.0,0.1420230400797684,,0.1420230400797684,0.7349852374699639,1.0,0.0022925184668398657,TRIP
