event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00692,bolted_pp,train,True,403714.1615447146,810.4096494026658,498.1606053707319,0.020857416216144533,3.512869250402218e-06,0.0017465926088963048,16,0.0010036999676766483,,0.002712568019812678,False,0.5054654829945755,0.0,0,0.5,0.7369501127436364,0.7390734807466276,0.032537141132959566,0.0265,0.11855652593877748,0.7367440616954687,0.9913925395690447,-0.0011227117993151058,1.3434411384302534,1.0,1.729321048937189,2.3685491813234627,1.0,0.5974996327745828,1.0,0.5032,0.0,0.1420230400797684,,0.1420230400797684,0.7328234509115242,1.0,0.0022925184668398657,TRIP
00692,bolted_pp,train,True,403714.1615447146,810.4096494026658,498.1606053707319,0.020857416216144533,3.512869250402218e-06,0.0017465926088963048,16,0.0010036999676766483,,0.002712568019812678,False,0.5054654829945755,0.0,0,1.0,0.7365444766952706,0.7390734807466276,0.032537141132959566,0.0265,0.11855652593877748,0.7367440616954687,0.9912162338023953,-0.0012516263954234171,1.3439409623725427,1.0,1.6889398114353715,2.393806722254255,1.0,0.5974996327745828,1.0,0.5032,0.0,0.1420230400797684,,0.1420230400797684,0.7045535098615187,1.0,0.0022925184668398657,TRIP
00693,bolted_pp,flat,False,122455.28576100743,787.0946457488662,155.57885753942548,0.03000242700322599,4.593125213489954e-06,0.0006364349577166713,12,0.006109367516720264,,0.0043468268340771865,True,0.0,0.0,0,0.25,1.2278294354586858,1.2297200854915453,0.10244930953528837,0.0195,0.33339234095250336,1.2284314351020134,0.7409506301597921,0.24012065491966617,0.6029727224781339,1.0,2.4342825255181815,2.698215176664036,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00693,bolted_pp,flat,False,122455.28576100743,787.0946457488662,155.57885753942548,0.03000242700322599,4.593125213489954e-06,0.0006364349577166713,12,0.006109367516720264,,0.0043468268340771865,True,0.0,0.0,0,0.5,1.2282643657291612,1.2299042162342373,0.10244930953528837,0.0195,0.33339234095250336,1.2284314351020134,0.8854644843282283,0.09722213581813355,0.7203206316022986,1.0,2.3895278359377943,2.385754219257361,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00693,bolted_pp,flat,False,122455.28576100743,787.0946457488662,155.57885753942548,0.03000242700322599,4.593125213489954e-06,0.0006364349577166713,12,0.006109367516720264,,0.0043468268340771865,True,0.0,0.0,0,1.0,1.2278991613201857,1.2299042162342373,0.10244930953528837,0.0195,0.33339234095250336,1.2284314351020134,0.9691160647981258,0.018224336434498823,0.7886050339207823,1.0,2.28375021577457,2.6222951395579663,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00694,bolted_pp,flat,False,388088.1838582684,802.4603281741593,483.62289104221117,0.023381168613332767,1.3596366483885722e-06,0.0009775279183822918,12,0.011699032354861947,,0.0016439497528983624,False,0.0,0.0,0,0.25,1.6733212983863208,1.67553869871816,0.07928202582891405,0.0235,0.132627349800163,1.6740919336173699,0.5472437557228202,0.42807412363113373,0.32684512599239074,1.0,2.427669145825889,2.1925468012788474,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00694,bolted_pp,flat,False,388088.1838582684,802.4603281741593,483.62289104221117,0.023381168613332767,1.3596366483885722e-06,0.0009775279183822918,12,0.011699032354861947,,0.0016439497528983624,False,0.0,0.0,0,0.5,1.6729596044608388,1.6755869086563562,0.07928202582891405,0.0235,0.132627349800163,1.6740919336173699,0.8147819005410336,0.16356379816576277,0.48673928472931377,1.0,2.282816449122358,2.2625540640830617,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00694,bolted_pp,flat,False,388088.1838582684,802.4603281741593,483.62289104221117,0.023381168613332767,1.3596366483885722e-06,0.0009775279183822918,12,0.011699032354861947,,0.0016439497528983624,False,0.0,0.0,0,1.0,1.6733145418328947,1.6759244791869523,0.07928202582891405,0.0235,0.132627349800163,1.6740919336173699,0.9563500473680477,0.03284487617468396,0.5711889991238555,1.0,2.224812644649443,2.3878197894522253,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00695,bolted_pp,train,False,283136.9401977291,790.9010304131497,357.9928831927611,0.04389300831528244,5.465314910418652e-06,0.000681369161198875,12,0.0019151109869981488,,0.006474626284524213,False,0.4189236508805442,0.08328985260316649,0,0.25,0.8328426333962018,0.8342982077681448,0.017064166312956704,0.056499999999999995,0.03640238550335678,0.37467498513896835,0.21375345971499946,0.7665998856514766,0.2563474823113705,1.0,2.4533242060880185,1.3858628882938082,1.0,0.6389043891913984,2.0,0.4188,0.08420000000000001,0.11251683053098516,0.36011876485914146,0.11251683053098516,0.8323307078953351,1.0,0.01287279977923994,TRIP
00695,bolted_pp,train,False,283136.9401977291,790.9010304131497,357.9928831927611,0.04389300831528244,5.465314910418652e-06,0.000681369161198875,12,0.0019151109869981488,,0.006474626284524213,False,0.4189236508805442,0.08328985260316649,0,0.5,0.8329360537369656,0.8342982077681448,0.017064166312956704,0.056499999999999995,0.03640238550335678,0.37467498513896835,0.5261309302577037,0.42548463390954816,0.630900808161548,1.0,2.0596600308142428,1.8911862049133177,1.0,0.6389043891913984,2.0,0.4188,0.08420000000000001,0.11251683053098516,0.36011876485914146,0.11251683053098516,0.8314002793655237,1.0,0.01287279977923994,TRIP
00695,bolted_pp,train,False,283136.9401977291,790.9010304131497,357.9928831927611,0.04389300831528244,5.465314910418652e-06,0.000681369161198875,12,0.0019151109869981488,,0.006474626284524213,False,0.4189236508805442,0.08328985260316649,0,1.0,0.8329550378807111,0.8344688282901854,0.017064166312956704,0.056499999999999995,0.03640238550335678,0.37467498513896835,0.9773770379252642,-0.00043714708987071773,1.171978096575835,1.0,2.1339625846961585,1.6462330950301587,1.0,0.6389043891913984,2.0,0.4188,0.08420000000000001,0.11251683053098516,0.36011876485914146,0.11251683053098516,0.8249348823562574,1.0,0.01287279977923994,TRIP
00696,bolted_pp,train,False,273510.1754586807,803.1215099233493,340.55889685333517,0.010975273020848138,1.6888760722925068e-06,0.0009734868730277801,16,0.017864020736712862,,0.0015458741525831278,False,0.3541090545047191,0.07699718593215492,0,0.25,0.790554807769508,0.7922083780233659,0.047837784895601455,0.0265,0.09950008457631972,0.7904406270675334,0.5820526724699995,0.3811904014988109,0.7353283269293044,1.0,2.1842072577479423,1.9107199060362676,1.0,0.6522091254318271,2.0,0.35400000000000004,0.07680000000000001,0.09588323906571539,0.21453124991811007,0.09588323906571539,0.7902162993359272,1.0,0.003363731913119672,TRIP
00696,bolted_pp,train,False,273510.1754586807,803.1215099233493,340.55889685333517,0.010975273020848138,1.6888760722925068e-06,0.0009734868730277801,16,0.017864020736712862,,0.0015458741525831278,False,0.3541090545047191,0.07699718593215492,0,0.5,0.7906778783489256,0.7925116192110994,0.047837784895601455,0.0265,0.09950008457631972,0.7904406270675334,0.951094790897503,0.017817810494013125,1.2013658798715552,1.0,2.095104344558361,2.2751268007552325,1.0,0.6522091254318271,2.0,0.35400000000000004,0.07680000000000001,0.09588323906571539,0.21453124991811007,0.09588323906571539,0.7879745142998542,1.0,0.003363731913119672,TRIP
00696,bolted_pp,train,False,273510.1754586807,803.1215099233493,340.55889685333517,0.010975273020848138,1.6888760722925068e-06,0.0009734868730277801,16,0.017864020736712862,,0.0015458741525831278,False,0.3541090545047191,0.07699718593215492,0,1.0,0.7904829190424555,0.7925116192110994,0.047837784895601455,0.0265,0.09950008457631972,0.7904406270675334,0.9859569753619598,-0.000832960188992147,1.2457084690529785,1.0,2.010523772750185,2.3855693788392145,1.0,0.6522091254318271,2.0,0.35400000000000004,0.07680000000000001,0.09588323906571539,0.21453124991811007,0.09588323906571539,0.756552182519059,1.0,0.003363731913119672,TRIP
00697,bolted_pp,train,False,238984.64129198392,778.2087428318201,307.0958062259026,0.04867860386904005,1.3106184423987272e-06,0.0014482389476360258,14,0.014113973783302763,,0.0010319692123754818,False,1.1975311258411203,0.03764072791025087,0,0.25,1.0596967453598771,1.0639782340120063,0.04966542807984432,0.0295,0.07624460439346431,1.0627167854632855,0.29731699263982875,0.6825755087603114,0.28030348347958206,1.0,2.0424971186439675,1.6650282219760717,1.0,0.6192779478535514,2.0,1.1988,0.0378,0.09429042289009937,0.006230158572378741,0.006230158572378741,1.0590253159335206,1.0,0.007685391234968364,TRIP
00697,bolted_pp,train,False,238984.64129198392,778.2087428318201,307.0958062259026,0.04867860386904005,1.3106184423987272e-06,0.0014482389476360258,14,0.014113973783302763,,0.0010319692123754818,False,1.1975311258411203,0.03764072791025087,0,0.5,1.0598548486470631,1.0639782340120063,0.04966542807984432,0.0295,0.07624460439346431,1.0627167854632855,0.49242003036332677,0.47802217456324037,0.46417286115185635,1.0,1.9360071181414513,1.6838529675227039,1.0,0.6192779478535514,2.0,1.1988,0.0378,0.09429042289009937,0.006230158572378741,0.006230158572378741,1.0577388291637149,1.0,0.007685391234968364,TRIP
00697,bolted_pp,train,False,238984.64129198392,778.2087428318201,307.0958062259026,0.04867860386904005,1.3106184423987272e-06,0.0014482389476360258,14,0.014113973783302763,,0.0010319692123754818,False,1.1975311258411203,0.03764072791025087,0,1.0,1.05989339207463,1.0639782340120063,0.04966542807984432,0.0295,0.07624460439346431,1.0627167854632855,0.7220916810311351,0.24217957299593235,0.6806449040266419,1.0,1.8579707089541966,1.7924870247009692,1.0,0.6192779478535514,2.0,1.1988,0.0378,0.09429042289009937,0.006230158572378741,0.006230158572378741,1.0458340693356616,1.0,0.007685391234968364,TRIP
00698,bolted_pp,flat,False,135575.55403690223,826.898241627653,163.95675696448154,0.002726515032797833,1.6999609103860794e-06,0.003109316551250072,16,0.002798667233361306,,0.0023920092398201816,False,0.0,0.0,0,0.25,1.509400037549067,1.5149214003568607,0.0940906757891672,0.0235,0.16788863862510445,1.5025958873821703,0.9795008277170673,-0.0018705465017610156,0.6485042395169082,1.0,1.852647081951081,1.8641338701223102,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00698,bolted_pp,flat,False,135575.55403690223,826.898241627653,163.95675696448154,0.002726515032797833,1.6999609103860794e-06,0.003109316551250072,16,0.002798667233361306,,0.0023920092398201816,False,0.0,0.0,0,0.5,1.5069901436217923,1.5149214003568607,0.0940906757891672,0.0235,0.16788863862510445,1.5025958873821703,0.9782827662826887,-0.002907140972126249,0.648732865012707,1.0,1.7856543599106636,1.9683372115795108,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00698,bolted_pp,flat,False,135575.55403690223,826.898241627653,163.95675696448154,0.002726515032797833,1.6999609103860794e-06,0.003109316551250072,16,0.002798667233361306,,0.0023920092398201816,False,0.0,0.0,0,1.0,1.508233714391422,1.5154178419796587,0.0940906757891672,0.0235,0.16788863862510445,1.5025958873821703,0.9789266537970628,-0.002907140972126249,0.6486249574618081,1.0,1.6899658771515147,1.974021369144431,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00699,bolted_pp,flat,False,984127.2984808015,825.2759897826414,1192.4826490347766,0.012500557613226765,3.039744269253625e-05,0.000680942410253064,12,0.0176198967751958,,0.0020417412183978178,False,0.0,0.0,0,0.25,1.4894478351621236,1.4904491835483145,0.013580762983728501,0.10500000000000001,0.41662801534815985,0.2735851914794242,0.6836006709592832,0.29967173553451615,0.4586545431728743,1.0,2.4146664246935647,2.720290997079981,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00699,bolted_pp,flat,False,984127.2984808015,825.2759897826414,1192.4826490347766,0.012500557613226765,3.039744269253625e-05,0.000680942410253064,12,0.0176198967751958,,0.0020417412183978178,False,0.0,0.0,0,0.5,1.48932255408744,1.4904970194284235,0.013580762983728501,0.10500000000000001,0.41662801534815985,0.2735851914794242,0.7930441825162207,0.18821054298623127,0.5321292228592894,1.0,2.2824832373707653,2.383021766324785,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00699,bolted_pp,flat,False,984127.2984808015,825.2759897826414,1192.4826490347766,0.012500557613226765,3.039744269253625e-05,0.000680942410253064,12,0.0176198967751958,,0.0020417412183978178,False,0.0,0.0,0,1.0,1.4894227447670019,1.4907839221058927,0.013580762983728501,0.10500000000000001,0.41662801534815985,0.2735851914794242,0.889732263368371,0.09356434702726095,0.5969663751390637,1.0,2.3118118017450717,2.555709120840135,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00700,bolted_pp,train,False,263912.452525818,827.4420322355146,318.9497780440294,0.04370356175522499,7.3709702965891945e-06,0.0037204296894511038,12,0.007722160083990454,,0.002811726594390602,False,0.6322069439341028,0.07295035528587643,0,0.25,1.3842550004330207,1.3924270235703455,0.06927209924460553,0.021500000000000002,0.32141622532662945,1.39290448358783,0.6052794437230945,0.3711807162488111,0.43694442072678935,1.0,1.9227341100054824,1.8153133753133326,1.0,0.5925535875188555,2.0,0.6312,0.0736,0.2095643219154284,,0.2095643219154284,1.3831699105656263,1.0,0.005640171724330401,TRIP
00700,bolted_pp,train,False,263912.452525818,827.4420322355146,318.9497780440294,0.04370356175522499,7.3709702965891945e-06,0.0037204296894511038,12,0.007722160083990454,,0.002811726594390602,False,0.6322069439341028,0.07295035528587643,0,0.5,1.3847207334446094,1.3924270235703455,0.06927209924460553,0.021500000000000002,0.32141622532662945,1.39290448358783,0.7362395239949292,0.23837936185780442,0.5313044008259825,1.0,1.7859414048216002,1.4746832058289512,1.0,0.5925535875188555,2.0,0.6312,0.0736,0.2095643219154284,,0.2095643219154284,1.38194290472362,1.0,0.005640171724330401,TRIP
00700,bolted_pp,train,False,263912.452525818,827.4420322355146,318.9497780440294,0.04370356175522499,7.3709702965891945e-06,0.0037204296894511038,12,0.007722160083990454,,0.002811726594390602,False,0.6322069439341028,0.07295035528587643,0,1.0,1.3856901444356005,1.3924270235703455,0.06927209924460553,0.021500000000000002,0.32141622532662945,1.39290448358783,0.873410163316731,0.1001769231066504,0.6298524344616436,1.0,1.7238587275900745,1.6760822621102252,1.0,0.5925535875188555,2.0,0.6312,0.0736,0.2095643219154284,,0.2095643219154284,1.373276724581213,1.0,0.005640171724330401,TRIP
00701,bolted_pp,train,True,183063.8500723163,770.5412009527419,237.57827595197443,0.04381740515249313,2.3881921396621373e-06,0.0038270186474824684,16,0.019251594781198554,,0.006714013098224403,True,0.4425659630266957,0.026539894300880704,0,0.25,1.6487365831721805,1.6566672181108255,0.03622932176857548,0.052,0.029586407252693292,0.9405294142300027,0.14369378851915618,0.8459006421509224,0.08710104994026133,0.0,1.9327682419765726,0.5027295890387347,1.0,0.6151019112824393,1.0,0.441,0.0,0.010931972797904255,,0.010931972797904255,1.6483840510774446,1.0,0.006092437136118178,TRIP
00701,bolted_pp,train,True,183063.8500723163,770.5412009527419,237.57827595197443,0.04381740515249313,2.3881921396621373e-06,0.0038270186474824684,16,0.019251594781198554,,0.006714013098224403,True,0.4425659630266957,0.026539894300880704,0,0.5,1.6510171631904922,1.658472049615752,0.03622932176857548,0.052500000000000005,0.029586407252693292,0.9405294142300027,0.30968685252424405,0.668394619249884,0.18745982755176402,1.0,1.579352158465696,0.861030468747318,1.0,0.6151019112824393,1.0,0.441,0.0,0.010931972797904255,,0.010931972797904255,1.6502217084206066,1.0,0.006092437136118178,TRIP
00701,bolted_pp,train,True,183063.8500723163,770.5412009527419,237.57827595197443,0.04381740515249313,2.3881921396621373e-06,0.0038270186474824684,16,0.019251594781198554,,0.006714013098224403,True,0.4425659630266957,0.026539894300880704,0,1.0,1.6500146392801416,1.6586106565340144,0.03622932176857548,0.052,0.029586407252693292,0.9405294142300027,0.6095178574175869,0.3550294790486691,0.3691777425325209,1.0,1.628359890016863,0.8024444829125406,1.0,0.6151019112824393,1.0,0.441,0.0,0.010931972797904255,,0.010931972797904255,1.6464381058350044,1.0,0.006092437136118178,TRIP
00702,bolted_pp,train,True,625562.9757506354,770.0821756566061,812.3327555494357,0.015860501107045802,1.5211500044926246e-05,0.003475755604277274,12,0.002341894078401867,,0.004203715136994808,True,1.688868571171867,0.13697394863762755,0,0.25,0.89370504177286,0.8981459782780443,0.01856450339617115,0.07050000000000001,0.1189992406386388,0.1875186861093669,0.695210470597346,0.23501764964188446,0.7770275544885551,1.0,1.7923516064068443,1.3526718263092445,1.0,0.5656487142976402,2.0,1.7094,0.137,0.20996173678577534,0.47900364933521833,0.20996173678577534,0.8929350853588698,1.0,0.005072111408210844,TRIP
00702,bolted_pp,train,True,625562.9757506354,770.0821756566061,812.3327555494357,0.015860501107045802,1.5211500044926246e-05,0.003475755604277274,12,0.002341894078401867,,0.004203715136994808,True,1.688868571171867,0.13697394863762755,0,0.5,0.8934838928863381,0.900712492144446,0.01856450339617115,0.07050000000000001,0.1189992406386388,0.1875186861093669,0.9575273643534623,-0.002629367564426087,1.0704802757975824,1.0,1.4222432273140235,1.9632662511354932,1.0,0.5656487142976402,2.0,1.7094,0.137,0.20996173678577534,0.47900364933521833,0.20996173678577534,0.8914306757823639,1.0,0.005072111408210844,TRIP
00702,bolted_pp,train,True,625562.9757506354,770.0821756566061,812.3327555494357,0.015860501107045802,1.5211500044926246e-05,0.003475755604277274,12,0.002341894078401867,,0.004203715136994808,True,1.688868571171867,0.13697394863762755,0,1.0,0.8943607799647101,0.9017391006964333,0.01856450339617115,0.07050000000000001,0.1189992406386388,0.1875186861093669,0.9574109398010766,-0.0031393054741957332,1.0693018515271713,1.0,1.5318192967655806,2.0236086027948432,1.0,0.5656487142976402,2.0,1.7094,0.137,0.20996173678577534,0.47900364933521833,0.20996173678577534,0.8823836826960497,1.0,0.005072111408210844,TRIP
00703,bolted_pp,train,False,219539.39260369577,781.4671856264464,280.9323240203704,0.002406994175752966,2.0945559147973936e-06,0.0005560922613919727,16,0.010735371004303605,,0.0017530194031700785,False,0.6351366736282628,0.05017428524634308,0,0.25,1.1284069602244318,1.1295590739451868,0.09040446776642098,0.0205,0.39287134703060606,1.128240060228416,0.989481245147741,-0.00040962217790984425,0.8761069127386243,1.0,2.5635531039415036,3.0186226929750513,1.0,0.596727302258229,2.0,0.6336,0.05,0.4088439040402516,,0.4088439040402516,1.1281650257145526,1.0,0.0023159363726765747,TRIP
00703,bolted_pp,train,False,219539.39260369577,781.4671856264464,280.9323240203704,0.002406994175752966,2.0945559147973936e-06,0.0005560922613919727,16,0.010735371004303605,,0.0017530194031700785,False,0.6351366736282628,0.05017428524634308,0,0.5,1.128182614754808,1.1295590739451868,0.09040446776642098,0.0205,0.39287134703060606,1.128240060228416,0.9894599686738818,-0.00047034263893221687,0.8762621348795158,1.0,2.5131160646729542,2.6572045849074963,1.0,0.596727302258229,2.0,0.6336,0.05,0.4088439040402516,,0.4088439040402516,1.1253073130230808,1.0,0.0023159363726765747,TRIP
00703,bolted_pp,train,False,219539.39260369577,781.4671856264464,280.9323240203704,0.002406994175752966,2.0945559147973936e-06,0.0005560922613919727,16,0.010735371004303605,,0.0017530194031700785,False,0.6351366736282628,0.05017428524634308,0,1.0,1.1282680008046315,1.1295590739451868,0.09040446776642098,0.0205,0.39287134703060606,1.128240060228416,0.982182322602592,-0.00047034263893221687,0.8697513096118572,1.0,2.4104236095879186,2.7592828461932304,1.0,0.596727302258229,2.0,0.6336,0.05,0.4088439040402516,,0.4088439040402516,1.0886837688951478,1.0,0.0023159363726765747,TRIP
00704,bolted_pp,flat,False,157013.52778664365,802.2070274280549,195.72694132341698,0.003768615384740613,1.1929719147263092e-05,0.004845955290593663,16,0.00513536049908492,,0.0008743863439355941,False,0.0,0.0,0,0.25,0.8126292439612923,0.823180913487383,0.03816376878864184,0.0255,0.18891907232979566,0.8161055363850708,0.9921976491308268,-0.0024109571836812525,1.2194714687246784,1.0,1.5227395014655671,1.7842555929993849,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00704,bolted_pp,flat,False,157013.52778664365,802.2070274280549,195.72694132341698,0.003768615384740613,1.1929719147263092e-05,0.004845955290593663,16,0.00513536049908492,,0.0008743863439355941,False,0.0,0.0,0,0.5,0.8132715963969872,0.8236849767081862,0.03816376878864184,0.026,0.18891907232979566,0.8161055363850708,0.9915082760707467,-0.00347458634162521,1.2176628540870165,1.0,1.358679870415907,1.8862727584235572,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00704,bolted_pp,flat,False,157013.52778664365,802.2070274280549,195.72694132341698,0.003768615384740613,1.1929719147263092e-05,0.004845955290593663,16,0.00513536049908492,,0.0008743863439355941,False,0.0,0.0,0,1.0,0.8137648484568579,0.8236849767081862,0.03816376878864184,0.026,0.18891907232979566,0.8161055363850708,0.9911280366098715,-0.0038929215530196927,1.2164590046895623,1.0,1.313208709439598,1.9078047240739329,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00705,bolted_pp,flat,False,572193.0473003241,760.2799856519655,752.6083260098573,0.024372518795992584,1.755227936762258e-06,0.0023305864293948503,12,0.010194788041987346,,0.01205105398815246,True,0.0,0.0,0,0.25,1.2136135868780815,1.216462900932097,0.03191156131053311,0.0465,0.04787800972342859,0.6910587057994421,0.3371840467250827,0.6345135412770725,0.27760602249785965,1.0,2.054733770446622,1.0313502972091853,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00705,bolted_pp,flat,False,572193.0473003241,760.2799856519655,752.6083260098573,0.024372518795992584,1.755227936762258e-06,0.0023305864293948503,12,0.010194788041987346,,0.01205105398815246,True,0.0,0.0,0,0.5,1.2110020889837998,1.216462900932097,0.03191156131053311,0.0465,0.04787800972342859,0.6910587057994421,0.7459845507960995,0.20403337803707172,0.6154977434251524,1.0,1.7043899250246601,1.6865660841227097,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00705,bolted_pp,flat,False,572193.0473003241,760.2799856519655,752.6083260098573,0.024372518795992584,1.755227936762258e-06,0.0023305864293948503,12,0.010194788041987346,,0.01205105398815246,True,0.0,0.0,0,1.0,1.2102576295789906,1.216462900932097,0.03191156131053311,0.0465,0.04787800972342859,0.6910587057994421,0.9829154748468437,-0.0018005227518684826,0.81148341264813,1.0,1.7528676144270685,1.741563729392376,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00706,bolted_pp,flat,False,253566.35920686738,778.0744511387394,325.8895840054433,0.004645070436206296,3.576313777068974e-05,0.0044430814697054895,16,0.0018470394913506594,,0.006614201307151798,True,0.0,0.0,0,0.25,1.372389190628754,1.381986909562929,0.04419628747928986,0.0405,0.48080641866611085,0.7027087098101291,0.9804187858886062,-0.0032923619374041406,0.7138681391832994,1.0,1.860127881367926,2.197374746287656,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00706,bolted_pp,flat,False,253566.35920686738,778.0744511387394,325.8895840054433,0.004645070436206296,3.576313777068974e-05,0.0044430814697054895,16,0.0018470394913506594,,0.006614201307151798,True,0.0,0.0,0,0.5,1.3746247346061704,1.3874305523681192,0.04419628747928986,0.0405,0.48080641866611085,0.7027087098101291,0.9791163051782413,-0.0032923619374041406,0.711761195147857,1.0,1.4871924772900116,1.8248613735910828,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00706,bolted_pp,flat,False,253566.35920686738,778.0744511387394,325.8895840054433,0.004645070436206296,3.576313777068974e-05,0.0044430814697054895,16,0.0018470394913506594,,0.006614201307151798,True,0.0,0.0,0,1.0,1.37660587080849,1.3874305523681192,0.04419628747928986,0.0405,0.48080641866611085,0.7027087098101291,0.9793641221950004,-0.003316699309921943,0.7109175003879961,1.0,1.5483689150232913,1.9008836030233158,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00707,bolted_pp,flat,True,469682.2713582568,809.2040773596102,580.424993520553,0.003367502431752407,2.018410192580699e-05,0.0010571684737642202,16,0.0029417113459744948,,0.01682721913068994,True,0.0,0.0,0,0.25,0.782985828394493,0.7844863925940766,0.025983231781933742,0.037,0.3362428013275333,0.513667005177471,0.9640504194498266,-0.00047179042325461764,1.2296783749574707,1.0,2.3274565353690244,2.885751262980021,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00707,bolted_pp,flat,True,469682.2713582568,809.2040773596102,580.424993520553,0.003367502431752407,2.018410192580699e-05,0.0010571684737642202,16,0.0029417113459744948,,0.01682721913068994,True,0.0,0.0,0,0.5,0.7828129720559823,0.7844863925940766,0.025983231781933742,0.037,0.3362428013275333,0.513667005177471,0.964195740346521,-0.0007418088502060218,1.2301349616827408,1.0,1.9997239318644817,2.5389195865893206,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00707,bolted_pp,flat,True,469682.2713582568,809.2040773596102,580.424993520553,0.003367502431752407,2.018410192580699e-05,0.0010571684737642202,16,0.0029417113459744948,,0.01682721913068994,True,0.0,0.0,0,1.0,0.7824887123809152,0.7847382096079948,0.025983231781933742,0.037,0.3362428013275333,0.513667005177471,0.9641506601625494,-0.0007418088502060218,1.2305865354877,1.0,2.036620689835417,2.646626340354722,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00708,bolted_pp,train,False,571860.936621218,780.7954344889101,732.4081460537027,0.01547786867700394,1.566728548287287e-05,0.003601066916307887,14,0.008637842504552922,,0.0013613110760372419,False,1.0966337259320946,0.061265633876985796,0,0.25,0.4817505812161689,0.4867924180566569,0.01558754218205631,0.041,0.17468515146096347,0.3073148204896999,0.7198726906948942,0.21393886756486827,1.491189692369413,1.0,1.508938358500623,1.6537521006866254,1.0,0.5754148115343911,2.0,1.1106,0.1226,0.12441716091496335,0.43079934753357496,0.12441716091496335,0.48046501128535685,1.0,-0.0003148378531214746,TRIP
00708,bolted_pp,train,False,571860.936621218,780.7954344889101,732.4081460537027,0.01547786867700394,1.566728548287287e-05,0.003601066916307887,14,0.008637842504552922,,0.0013613110760372419,False,1.0966337259320946,0.061265633876985796,0,0.5,0.47913596737297653,0.48736490378766606,0.01558754218205631,0.0415,0.17468515146096347,0.3073148204896999,0.9473365266132333,-0.0012763695961339435,1.9730588645472766,1.0,1.1762825985778724,1.7219152030487808,1.0,0.5754148115343911,2.0,1.1106,0.1226,0.12441716091496335,0.43079934753357496,0.12441716091496335,0.4737727314246616,1.0,-0.0003148378531214746,TRIP
00708,bolted_pp,train,False,571860.936621218,780.7954344889101,732.4081460537027,0.01547786867700394,1.566728548287287e-05,0.003601066916307887,14,0.008637842504552922,,0.0013613110760372419,False,1.0966337259320946,0.061265633876985796,0,1.0,0.48012549496293017,0.48736490378766606,0.01558754218205631,0.0415,0.17468515146096347,0.3073148204896999,0.9437170846182333,-0.003265412357861462,1.9614780228824602,1.0,1.221233801969318,1.8932720668878407,1.0,0.5754148115343911,2.0,1.1106,0.1226,0.12441716091496335,0.43079934753357496,0.12441716091496335,0.42452459649699537,1.0,-0.0003148378531214746,TRIP
00709,bolted_pp,train,False,211026.85151543183,812.1628004035117,259.83319035369027,0.015183366882968162,1.9802128530354418e-05,0.0047793906526839266,12,0.011472372019561592,,0.0022858849623205277,False,1.9228525783875219,0.0,0,0.25,1.6460468401353148,1.65763609514045,0.053269415237269024,0.0385,0.28927307972813004,1.2270013873491548,0.7479956036593729,0.23309680240929365,0.45414349211703087,1.0,1.9018343448439945,1.7552453413243916,1.0,0.5723711359536408,1.0,1.9282000000000001,0.0,0.2830440306923925,,0.2830440306923925,1.645131721896929,1.0,0.0030540501247955376,TRIP
00709,bolted_pp,train,False,211026.85151543183,812.1628004035117,259.83319035369027,0.015183366882968162,1.9802128530354418e-05,0.0047793906526839266,12,0.011472372019561592,,0.0022858849623205277,False,1.9228525783875219,0.0,0,0.5,1.6491813634228383,1.6593699780369873,0.053269415237269024,0.0385,0.28927307972813004,1.2270013873491548,0.9099464404118687,0.07672744122552952,0.5514220803732992,1.0,1.6013871354009057,1.521598032863015,1.0,0.5723711359536408,1.0,1.9282000000000001,0.0,0.2830440306923925,,0.2830440306923925,1.6464841752208654,1.0,0.0030540501247955376,TRIP
00709,bolted_pp,train,False,211026.85151543183,812.1628004035117,259.83319035369027,0.015183366882968162,1.9802128530354418e-05,0.0047793906526839266,12,0.011472372019561592,,0.0022858849623205277,False,1.9228525783875219,0.0,0,1.0,1.6489997951062143,1.660044268113848,0.053269415237269024,0.0385,0.28927307972813004,1.2270013873491548,0.9770458972255545,0.013989489479051239,0.5921491021534702,1.0,1.623400443758851,1.7517587450409788,1.0,0.5723711359536408,1.0,1.9282000000000001,0.0,0.2830440306923925,,0.2830440306923925,1.6303121466814108,1.0,0.0030540501247955376,TRIP
00710,bolted_pp,train,False,470039.7366465701,795.4020143727045,590.94612303348,0.04132842634652081,1.495464663318047e-05,0.0015542281492164302,12,0.008907030572098193,,0.002851993820182212,True,1.9679878029263977,0.0,0,0.25,1.2860757013251327,1.2890733497763578,0.031219323165330142,0.0445,0.311423763774728,0.7779599611083435,0.6225596282576029,0.3637861145052504,0.48370086360626274,1.0,2.4177129885754796,2.1754078282277267,1.0,0.5708335976462864,1.0,1.9658,0.0,0.05454624070879133,,0.05454624070879133,1.2858511016828496,1.0,0.0034926986636207857,TRIP
00710,bolted_pp,train,False,470039.7366465701,795.4020143727045,590.94612303348,0.04132842634652081,1.495464663318047e-05,0.0015542281492164302,12,0.008907030572098193,,0.002851993820182212,True,1.9679878029263977,0.0,0,0.5,1.286510680187412,1.290196359607199,0.031219323165330142,0.0445,0.311423763774728,0.7779599611083435,0.735872465699125,0.24947925692599257,0.5715466885230113,1.0,2.074939110670522,1.8479322120585062,1.0,0.5708335976462864,1.0,1.9658,0.0,0.05454624070879133,,0.05454624070879133,1.2858368812605632,1.0,0.0034926986636207857,TRIP
00710,bolted_pp,train,False,470039.7366465701,795.4020143727045,590.94612303348,0.04132842634652081,1.495464663318047e-05,0.0015542281492164302,12,0.008907030572098193,,0.002851993820182212,True,1.9679878029263977,0.0,0,1.0,1.2868423431367788,1.290196359607199,0.031219323165330142,0.0445,0.311423763774728,0.7779599611083435,0.8612386767021156,0.1232711968768011,0.6687454262486892,1.0,2.119577384907176,2.0525012541092833,1.0,0.5708335976462864,1.0,1.9658,0.0,0.05454624070879133,,0.05454624070879133,1.2828744225783508,1.0,0.0034926986636207857,TRIP
00711,bolted_pp,flat,False,236382.68373964357,766.666882171705,308.32515299219955,0.004301945652073697,2.9049376267245174e-05,0.001027956680660246,16,0.0028352047609659244,,0.004279059171114142,False,0.0,0.0,0,0.25,1.1855471564843574,1.186962286142528,0.029549562611638373,0.0535,0.16138502835556692,0.29390881412937025,0.961617701854831,-0.0007757240211363599,0.8104336153853556,1.0,2.563658851724066,2.5337285187214884,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00711,bolted_pp,flat,False,236382.68373964357,766.666882171705,308.32515299219955,0.004301945652073697,2.9049376267245174e-05,0.001027956680660246,16,0.0028352047609659244,,0.004279059171114142,False,0.0,0.0,0,0.5,1.1851958162666816,1.1869984232129724,0.029549562611638373,0.0535,0.16138502835556692,0.29390881412937025,0.9613594659281027,-0.0007757240211363599,0.8104559573930997,1.0,2.134931035311385,2.557487494976221,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00711,bolted_pp,flat,False,236382.68373964357,766.666882171705,308.32515299219955,0.004301945652073697,2.9049376267245174e-05,0.001027956680660246,16,0.0028352047609659244,,0.004279059171114142,False,0.0,0.0,0,1.0,1.1853206632629922,1.1879141431106162,0.029549562611638373,0.0535,0.16138502835556692,0.29390881412937025,0.9613587315990902,-0.0007757240211363599,0.8103700469608774,1.0,2.2424116946726413,2.557208959603393,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00712,bolted_pp,train,False,185167.69830960513,839.5069595504191,220.56719864331788,0.0021887192721833345,3.7453928720084785e-06,0.003916992172241002,14,0.002972653266036027,,0.002346460514853383,True,0.5100990082249979,0.0,0,0.25,1.2224577310693963,1.2290314148936337,0.10570671617786843,0.019,0.634761303791036,1.225712791931473,0.9856128183778177,-0.0020588485261338295,0.8055961340947319,1.0,1.7141080124663706,2.2231239309289634,1.0,0.619485042352422,1.0,0.511,0.0,0.22122700586109278,,0.22122700586109278,1.221470608326157,1.0,0.00547944248685539,TRIP
00712,bolted_pp,train,False,185167.69830960513,839.5069595504191,220.56719864331788,0.0021887192721833345,3.7453928720084785e-06,0.003916992172241002,14,0.002972653266036027,,0.002346460514853383,True,0.5100990082249979,0.0,0,0.5,1.2213683254069527,1.2290314148936337,0.10570671617786843,0.0185,0.634761303791036,1.225712791931473,0.9862087885508072,-0.0025503404830094444,0.8068016554850415,1.0,1.6751200387774234,1.8994256757382197,1.0,0.619485042352422,1.0,0.511,0.0,0.22122700586109278,,0.22122700586109278,1.2179839055612722,1.0,0.00547944248685539,TRIP
00712,bolted_pp,train,False,185167.69830960513,839.5069595504191,220.56719864331788,0.0021887192721833345,3.7453928720084785e-06,0.003916992172241002,14,0.002972653266036027,,0.002346460514853383,True,0.5100990082249979,0.0,0,1.0,1.2218744368890024,1.232030385789776,0.10570671617786843,0.019,0.634761303791036,1.225712791931473,0.9860087649067029,-0.003726825396245451,0.806304175770583,1.0,1.5655090949092525,1.934054813851508,1.0,0.619485042352422,1.0,0.511,0.0,0.22122700586109278,,0.22122700586109278,1.2018217505139932,1.0,0.00547944248685539,TRIP
00713,bolted_pp,train,False,122864.79990125739,801.3052684109061,153.33082751959745,0.006606381866724145,1.4004787851269575e-06,0.002926076151194433,14,0.018318781119874616,,0.002726478217384009,True,1.0999223971070695,0.0,0,0.25,1.0828401843302504,1.088157300364268,0.06858527438715659,0.0265,0.06704432112281893,1.0841376019191784,0.6279887634127013,0.31933066578094044,0.5794108508725957,1.0,1.740582355854882,1.2632850351993,1.0,0.567065383367892,1.0,1.1276000000000002,0.0,0.3718721732380703,,0.3718721732380703,1.0823390841425828,1.0,0.010007224763519673,TRIP
00713,bolted_pp,train,False,122864.79990125739,801.3052684109061,153.33082751959745,0.006606381866724145,1.4004787851269575e-06,0.002926076151194433,14,0.018318781119874616,,0.002726478217384009,True,1.0999223971070695,0.0,0,0.5,1.0838200473641184,1.088157300364268,0.06858527438715659,0.0265,0.06704432112281893,1.0841376019191784,0.9821111546522012,-0.0022411486387604674,0.9053217232097823,1.0,1.6487623032845893,2.0904944172587685,1.0,0.567065383367892,1.0,1.1276000000000002,0.0,0.3718721732380703,,0.3718721732380703,1.0822513900174933,1.0,0.010007224763519673,TRIP
00713,bolted_pp,train,False,122864.79990125739,801.3052684109061,153.33082751959745,0.006606381866724145,1.4004787851269575e-06,0.002926076151194433,14,0.018318781119874616,,0.002726478217384009,True,1.0999223971070695,0.0,0,1.0,1.0830756987812942,1.0905102540416787,0.06858527438715659,0.0265,0.06704432112281893,1.0841376019191784,0.9823366223208281,-0.002462544577820268,0.9061513171314144,1.0,1.5646314221612765,2.130889060116917,1.0,0.567065383367892,1.0,1.1276000000000002,0.0,0.3718721732380703,,0.3718721732380703,1.0755156280943796,1.0,0.010007224763519673,TRIP
00714,bolted_pp,flat,True,365357.6199741518,811.9479177077891,449.9766696927966,0.003473020168706759,2.9774616657908347e-05,0.0006198930934382827,14,0.001655092539131294,,0.0015428432199716315,False,0.0,0.0,0,0.25,0.9996816475511318,1.001472036598038,0.023536552829358195,0.054,0.24101002468190366,0.3792878696585896,0.9677764623587624,-0.00044153011590800974,0.9671172292677747,1.0,2.094357768403147,2.7820494305644448,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00714,bolted_pp,flat,True,365357.6199741518,811.9479177077891,449.9766696927966,0.003473020168706759,2.9774616657908347e-05,0.0006198930934382827,14,0.001655092539131294,,0.0015428432199716315,False,0.0,0.0,0,0.5,0.9998295503879011,1.001542861396261,0.023536552829358195,0.054,0.24101002468190366,0.3792878696585896,0.9677033346094364,-0.0005913349712140413,0.9669012413096459,1.0,1.6830063326866085,2.738419549927273,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00714,bolted_pp,flat,True,365357.6199741518,811.9479177077891,449.9766696927966,0.003473020168706759,2.9774616657908347e-05,0.0006198930934382827,14,0.001655092539131294,,0.0015428432199716315,False,0.0,0.0,0,1.0,1.0000334528999,1.001542861396261,0.023536552829358195,0.054,0.24101002468190366,0.3792878696585896,0.9676146619757419,-0.0005913349712140413,0.966615710166981,1.0,1.7675568851478953,2.7868173485381558,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00715,bolted_pp,flat,False,628241.4514697904,774.7918896397781,810.8518685732204,0.02645192844553123,3.1880124891989372e-06,0.0012187787637368108,16,0.005752500049028204,,0.0011048900288721322,False,0.0,0.0,0,0.25,1.2430770048390354,1.2455950483104021,0.031637011249217604,0.044,0.10329304878537979,0.7624291060903399,0.46669315535094424,0.4946028605105063,0.3751320485272753,1.0,2.3653371428889582,1.834596474359286,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00715,bolted_pp,flat,False,628241.4514697904,774.7918896397781,810.8518685732204,0.02645192844553123,3.1880124891989372e-06,0.0012187787637368108,16,0.005752500049028204,,0.0011048900288721322,False,0.0,0.0,0,0.5,1.2433102991330856,1.2455950483104021,0.031637011249217604,0.044,0.10329304878537979,0.7624291060903399,0.82455764123753,0.11922294085954883,0.6626623936264142,1.0,2.026742579453883,1.9955298785570095,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00715,bolted_pp,flat,False,628241.4514697904,774.7918896397781,810.8518685732204,0.02645192844553123,3.1880124891989372e-06,0.0012187787637368108,16,0.005752500049028204,,0.0011048900288721322,False,0.0,0.0,0,1.0,1.2434733367685173,1.2460428090433113,0.031637011249217604,0.044,0.10329304878537979,0.7624291060903399,0.9684228923297751,-0.0007396037388658886,0.7781789000352927,1.0,2.0691984268123984,2.1105397094855114,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00716,bolted_pp,train,False,658990.884355253,831.2201614030411,792.7994470717875,0.011260545710921844,3.37592092210874e-06,0.0045568295734285755,14,0.014371898635598533,,0.001486355494352222,False,1.4152775605701429,0.030078136732754925,0,0.25,0.915608130850926,0.9212328309837824,0.03843582324207067,0.0295,0.16378250454742976,0.9150950442414739,0.7183985893399295,0.23122189858385378,0.7837576006150085,1.0,1.5932365244716984,1.4322620178226806,1.0,0.581053172145007,2.0,1.4182000000000001,0.030000000000000002,0.11051312509867817,0.0665499999200847,0.0665499999200847,0.9136771439908874,1.0,0.002598572244938424,TRIP
00716,bolted_pp,train,False,658990.884355253,831.2201614030411,792.7994470717875,0.011260545710921844,3.37592092210874e-06,0.0045568295734285755,14,0.014371898635598533,,0.001486355494352222,False,1.4152775605701429,0.030078136732754925,0,0.5,0.910984571421835,0.9212328309837824,0.03843582324207067,0.0295,0.16378250454742976,0.9150950442414739,0.9261660762732947,0.03428660493965912,1.0155501587371702,1.0,1.3824409208222246,1.509694679031186,1.0,0.581053172145007,2.0,1.4182000000000001,0.030000000000000002,0.11051312509867817,0.0665499999200847,0.0665499999200847,0.9026629382600042,1.0,0.002598572244938424,TRIP
00716,bolted_pp,train,False,658990.884355253,831.2201614030411,792.7994470717875,0.011260545710921844,3.37592092210874e-06,0.0045568295734285755,14,0.014371898635598533,,0.001486355494352222,False,1.4152775605701429,0.030078136732754925,0,1.0,0.9116561609688506,0.9269683073849405,0.03843582324207067,0.0295,0.16378250454742976,0.9150950442414739,0.939396476321161,0.02080146374401286,1.0292994410117426,1.0,1.3589422708554129,1.6465933529956374,1.0,0.581053172145007,2.0,1.4182000000000001,0.030000000000000002,0.11051312509867817,0.0665499999200847,0.0665499999200847,0.8534507227230871,1.0,0.002598572244938424,TRIP
00717,bolted_pp,flat,False,123825.75811648362,838.1638312957401,147.7345519969026,0.03250218958975221,8.073224970289983e-06,0.0036856896124981033,14,0.001342024752932216,,0.004079438334135,True,0.0,0.0,0,0.25,1.4474405951679197,1.4538967033686983,0.0448708086323239,0.034499999999999996,0.11094589204586386,1.4490947999962773,0.4836135117827066,0.4827597983695818,0.3338856376962016,1.0,1.8272988653483826,1.330629366364613,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00717,bolted_pp,flat,False,123825.75811648362,838.1638312957401,147.7345519969026,0.03250218958975221,8.073224970289983e-06,0.0036856896124981033,14,0.001342024752932216,,0.004079438334135,True,0.0,0.0,0,0.5,1.4482340443800856,1.455051865423384,0.0448708086323239,0.034499999999999996,0.11094589204586386,1.4490947999962773,0.8836780946295326,0.06364199980124276,0.6097552690376721,1.0,1.6060434851170162,1.5001516704717452,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00717,bolted_pp,flat,False,123825.75811648362,838.1638312957401,147.7345519969026,0.03250218958975221,8.073224970289983e-06,0.0036856896124981033,14,0.001342024752932216,,0.004079438334135,True,0.0,0.0,0,1.0,1.4469372352288588,1.455878611606994,0.0448708086323239,0.034499999999999996,0.11094589204586386,1.4490947999962773,0.980528699430254,-0.0034107818036906213,0.6771900573958741,1.0,1.5852623137092545,1.687440971344366,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00718,bolted_pp,train,False,436488.68813858397,766.2430112191589,569.647855507475,0.007635159633677957,1.0779210463718423e-05,0.0012420019446663997,14,0.0013111488519230345,,0.0011964021046520083,False,0.5484030879928282,0.0444411713268957,0,0.25,0.8455349517437001,0.8484613364793674,0.029685258848036987,0.0335,0.26665140776095336,0.8070680623438158,0.9699241126498723,-0.0010735729012786828,1.145757904800049,1.0,2.199952844128421,2.4028488347951877,1.0,0.6287988753631302,2.0,0.548,0.0446,0.3838445866218638,0.09559277874609506,0.09559277874609506,0.8446423179286854,1.0,0.005780023538459744,TRIP
00718,bolted_pp,train,False,436488.68813858397,766.2430112191589,569.647855507475,0.007635159633677957,1.0779210463718423e-05,0.0012420019446663997,14,0.0013111488519230345,,0.0011964021046520083,False,0.5484030879928282,0.0444411713268957,0,0.5,0.8456481953406777,0.8486377942643943,0.029685258848036987,0.0335,0.26665140776095336,0.8070680623438158,0.9698653663077651,-0.0010735729012786828,1.145535266767452,1.0,1.9380827185667984,2.3911156071464275,1.0,0.6287988753631302,2.0,0.548,0.0446,0.3838445866218638,0.09559277874609506,0.09559277874609506,0.8411642695199584,1.0,0.005780023538459744,TRIP
00718,bolted_pp,train,False,436488.68813858397,766.2430112191589,569.647855507475,0.007635159633677957,1.0779210463718423e-05,0.0012420019446663997,14,0.0013111488519230345,,0.0011964021046520083,False,0.5484030879928282,0.0444411713268957,0,1.0,0.846124511491316,0.848886891283958,0.029685258848036987,0.0335,0.26665140776095336,0.8070680623438158,0.9701929725110809,-0.0010735729012786828,1.1452778893189028,1.0,1.9416345059850593,2.4804480363841925,1.0,0.6287988753631302,2.0,0.548,0.0446,0.3838445866218638,0.09559277874609506,0.09559277874609506,0.8041292220875116,1.0,0.005780023538459744,TRIP
00719,bolted_pp,flat,False,994753.977182959,798.2847250622413,1246.1142571723383,0.002726659341194657,1.6208865468842324e-06,0.0005996730056606833,12,0.001175166520059018,,0.004668493416083929,True,0.0,0.0,0,0.25,0.8988181393612367,0.8999393312348308,0.03752249181212318,0.030000000000000002,0.13101400643033037,0.8984444057978825,0.9854121859177519,-0.00029421723412364586,1.0951237175739499,1.0,2.6134327685268546,2.919884993121463,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00719,bolted_pp,flat,False,994753.977182959,798.2847250622413,1246.1142571723383,0.002726659341194657,1.6208865468842324e-06,0.0005996730056606833,12,0.001175166520059018,,0.004668493416083929,True,0.0,0.0,0,0.5,0.8988301003712889,0.8999393312348308,0.03752249181212318,0.030000000000000002,0.13101400643033037,0.8984444057978825,0.9854033358192821,-0.0003871279345515828,1.095099325320062,1.0,2.376153321344282,3.0185845491640992,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00719,bolted_pp,flat,False,994753.977182959,798.2847250622413,1246.1142571723383,0.002726659341194657,1.6208865468842324e-06,0.0005996730056606833,12,0.001175166520059018,,0.004668493416083929,True,0.0,0.0,0,1.0,0.8987035905998332,0.900088819370291,0.03752249181212318,0.030000000000000002,0.13101400643033037,0.8984444057978825,0.9854842836949383,-0.0006503749351992498,1.095343281933459,1.0,2.365540292304044,2.9958241985435103,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00720,bolted_pp,train,True,758337.2063940258,791.7053208555793,957.8528606761247,0.002418477777144158,7.175447747707658e-06,0.0007765897567454042,16,0.012728574080224219,,0.0007290614952254629,False,2.204561762566101,0.04225835390130878,0,0.25,0.8941526139574272,0.8957445613023284,0.028342938015186808,0.0405,0.20915458009851975,0.5051608847755934,0.9454744191879981,-0.0004508345881998959,1.0562158948607665,1.0,2.2596319577375668,2.7649838906384585,1.0,0.584564960935883,2.0,2.2318000000000002,0.0422,0.15022404173539394,0.025404635402338727,0.025404635402338727,0.892812386990345,1.0,0.001093577015609526,TRIP
00720,bolted_pp,train,True,758337.2063940258,791.7053208555793,957.8528606761247,0.002418477777144158,7.175447747707658e-06,0.0007765897567454042,16,0.012728574080224219,,0.0007290614952254629,False,2.204561762566101,0.04225835390130878,0,0.5,0.894825261808583,0.8959077184259265,0.028342938015186808,0.0405,0.20915458009851975,0.5051608847755934,0.9455434079867642,-0.0005476581308574347,1.055499826023889,1.0,1.909669992541824,2.630560649298638,1.0,0.584564960935883,2.0,2.2318000000000002,0.0422,0.15022404173539394,0.025404635402338727,0.025404635402338727,0.8820697742482085,1.0,0.001093577015609526,TRIP
00720,bolted_pp,train,True,758337.2063940258,791.7053208555793,957.8528606761247,0.002418477777144158,7.175447747707658e-06,0.0007765897567454042,16,0.012728574080224219,,0.0007290614952254629,False,2.204561762566101,0.04225835390130878,0,1.0,0.8943179559081587,0.8959077184259265,0.028342938015186808,0.0405,0.20915458009851975,0.5051608847755934,0.9035736509092067,-0.0005476581308574347,1.0092209644032817,1.0,1.9576888918522595,2.6697672563000254,1.0,0.584564960935883,2.0,2.2318000000000002,0.0422,0.15022404173539394,0.025404635402338727,0.025404635402338727,0.7431284121050428,1.0,0.001093577015609526,TRIP
00721,bolted_pp,train,True,199639.88869860902,805.757052670786,247.766852349448,0.0027940899191127026,1.9053676511306547e-06,0.0021423324509522363,14,0.00204983505999466,,0.0005233659439238521,False,1.4584282930882573,0.04639315954495942,0,0.25,1.6237920232383827,1.6282165296738471,0.10312686634669473,0.024,0.2628524745601411,1.6254679728137156,0.9890564724822841,-0.0010521804326430535,0.608728045396844,1.0,2.0608254790045253,2.4350450733210924,1.0,0.5813535971966262,2.0,1.4548,0.046200000000000005,0.36742198240424173,,0.36742198240424173,1.6220490337832103,1.0,0.0037672776658226326,TRIP
00721,bolted_pp,train,True,199639.88869860902,805.757052670786,247.766852349448,0.0027940899191127026,1.9053676511306547e-06,0.0021423324509522363,14,0.00204983505999466,,0.0005233659439238521,False,1.4584282930882573,0.04639315954495942,0,0.5,1.6230144853424189,1.6282165296738471,0.10312686634669473,0.024,0.2628524745601411,1.6254679728137156,0.9894096371467825,-0.001530093891952157,0.6092369532887315,1.0,1.9880102505244441,2.2756495040902913,1.0,0.5813535971966262,2.0,1.4548,0.046200000000000005,0.36742198240424173,,0.36742198240424173,1.6110593659930732,1.0,0.0037672776658226326,TRIP
