event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00721,bolted_pp,train,True,199639.88869860902,805.757052670786,247.766852349448,0.0027940899191127026,1.9053676511306547e-06,0.0021423324509522363,14,0.00204983505999466,,0.0005233659439238521,False,1.4584282930882573,0.04639315954495942,0,1.0,1.6238998912592328,1.630194149778594,0.10312686634669473,0.024,0.2628524745601411,1.6254679728137156,0.9899023816067986,-0.001530093891952157,0.6092082268770808,1.0,1.8957868102243711,2.3332608401775055,1.0,0.5813535971966262,2.0,1.4548,0.046200000000000005,0.36742198240424173,,0.36742198240424173,1.495421459897855,1.0,0.0037672776658226326,TRIP
00722,bolted_pp,flat,True,936968.440431798,837.8189325955477,1118.342405475473,0.0021255826878268983,1.9278165649726707e-06,0.003633282866318478,14,0.0012365133386377045,,0.002479574585055471,True,0.0,0.0,0,0.25,0.528886423746915,0.5342221898519655,0.03046132057288293,0.030000000000000002,0.26215007408220387,0.5238182215166483,0.9599125910674811,-0.0014866338187637278,1.8115440367008833,1.0,1.2834034116406594,2.1625571470305456,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00722,bolted_pp,flat,True,936968.440431798,837.8189325955477,1118.342405475473,0.0021255826878268983,1.9278165649726707e-06,0.003633282866318478,14,0.0012365133386377045,,0.002479574585055471,True,0.0,0.0,0,0.5,0.5288974455151852,0.5357899146965606,0.03046132057288293,0.030000000000000002,0.26215007408220387,0.5238182215166483,0.9599471903792041,-0.0035059118941337315,1.8115716512766147,1.0,1.1847460629478228,1.8151026222262685,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00722,bolted_pp,flat,True,936968.440431798,837.8189325955477,1118.342405475473,0.0021255826878268983,1.9278165649726707e-06,0.003633282866318478,14,0.0012365133386377045,,0.002479574585055471,True,0.0,0.0,0,1.0,0.5291162562761696,0.5357899146965606,0.03046132057288293,0.030000000000000002,0.26215007408220387,0.5238182215166483,0.9599245692233375,-0.0035059118941337315,1.8107812349811334,1.0,1.1043817425810853,1.9222964513533007,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00723,bolted_pp,train,False,627593.358213458,799.8713809346376,784.6178437839901,0.013181521172005828,6.832315390496485e-06,0.0007328222814683385,16,0.018616147749387125,,0.002587143165968226,True,0.5652219455373632,0.027037747227008697,0,0.25,1.252067574773987,1.253514881447673,0.01952256011609974,0.081,0.051971311356032016,0.19519249154749518,0.36050530260245855,0.6071485209775787,0.2876982134562712,1.0,2.6129318941492983,1.4982653578936915,1.0,0.6133249257886197,2.0,0.5688,0.027,0.42954932513851274,0.3976294731206025,0.3976294731206025,1.2517407454018816,1.0,0.006136162476355622,TRIP
00723,bolted_pp,train,False,627593.358213458,799.8713809346376,784.6178437839901,0.013181521172005828,6.832315390496485e-06,0.0007328222814683385,16,0.018616147749387125,,0.002587143165968226,True,0.5652219455373632,0.027037747227008697,0,0.5,1.2520508394174323,1.253536678110745,0.01952256011609974,0.081,0.051971311356032016,0.19519249154749518,0.7753414032527898,0.17020966842244714,0.6187629255435966,1.0,2.347813333256607,2.1532054959127787,1.0,0.6133249257886197,2.0,0.5688,0.027,0.42954932513851274,0.3976294731206025,0.3976294731206025,1.2507925488629907,1.0,0.006136162476355622,TRIP
00723,bolted_pp,train,False,627593.358213458,799.8713809346376,784.6178437839901,0.013181521172005828,6.832315390496485e-06,0.0007328222814683385,16,0.018616147749387125,,0.002587143165968226,True,0.5652219455373632,0.027037747227008697,0,1.0,1.252393042710337,1.254138567835418,0.01952256011609974,0.081,0.051971311356032016,0.19519249154749518,0.975840689757313,-0.00044661885747602424,0.7785592041002201,1.0,2.418004395133505,2.2257385914376955,1.0,0.6133249257886197,2.0,0.5688,0.027,0.42954932513851274,0.3976294731206025,0.3976294731206025,1.2436176941001464,1.0,0.006136162476355622,TRIP
00724,bolted_pp,flat,True,259484.34482073618,812.166886243342,319.4963365484829,0.00164218198763342,1.424594197524103e-06,0.0049099883654359555,12,0.011371563454140959,,0.001464768966789304,False,0.0,0.0,0,0.25,0.4114676733567377,0.42001975866023145,0.02520452275772752,0.0005,0.8715047201147831,0.4112219605753513,0.9705080160847545,-0.003457546594165326,2.352931099270355,1.0,0.8063620439988013,2.120983401412428,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00724,bolted_pp,flat,True,259484.34482073618,812.166886243342,319.4963365484829,0.00164218198763342,1.424594197524103e-06,0.0049099883654359555,12,0.011371563454140959,,0.001464768966789304,False,0.0,0.0,0,0.5,0.40779083403198485,0.42001975866023145,0.02520452275772752,0.0005,0.8715047201147831,0.4112219605753513,0.9645906576525726,-0.003457546594165326,2.3596190945345428,1.0,0.9072510201989378,1.941421025313574,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00724,bolted_pp,flat,True,259484.34482073618,812.166886243342,319.4963365484829,0.00164218198763342,1.424594197524103e-06,0.0049099883654359555,12,0.011371563454140959,,0.001464768966789304,False,0.0,0.0,0,1.0,0.41169614871449456,0.4207331044826444,0.02520452275772752,0.0005,0.8715047201147831,0.4112219605753513,0.9634222922050305,-0.003457546594165326,2.334459129812552,1.0,0.7443124783286614,1.8978358197396608,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00725,bolted_pp,train,False,401236.98096237174,829.253898861176,483.8529930500117,0.018942853501160296,8.65598412744747e-06,0.0010718002879000902,16,0.0036222723498438793,,0.000973363586455537,False,1.1682911987690032,0.0,0,0.25,1.1421064711132478,1.1435305649452292,0.0537184198726618,0.023,0.4329531378617406,1.1434770735782651,0.9606216667534527,0.02276795174028539,0.8403606234666166,1.0,2.372293945428293,2.4899958302099554,1.0,0.606915365429571,1.0,1.1636,0.0,0.14357811963427558,,0.14357811963427558,1.1414305536704872,1.0,0.004503071048933549,TRIP
00725,bolted_pp,train,False,401236.98096237174,829.253898861176,483.8529930500117,0.018942853501160296,8.65598412744747e-06,0.0010718002879000902,16,0.0036222723498438793,,0.000973363586455537,False,1.1682911987690032,0.0,0,0.5,1.141685511336971,1.144549316575313,0.0537184198726618,0.023,0.4329531378617406,1.1434770735782651,0.9921069191266475,-0.0006566384223194762,0.8682239420064558,1.0,2.2103506962055044,2.221042257692995,1.0,0.606915365429571,1.0,1.1636,0.0,0.14357811963427558,,0.14357811963427558,1.1377856147761574,1.0,0.004503071048933549,TRIP
00725,bolted_pp,train,False,401236.98096237174,829.253898861176,483.8529930500117,0.018942853501160296,8.65598412744747e-06,0.0010718002879000902,16,0.0036222723498438793,,0.000973363586455537,False,1.1682911987690032,0.0,0,1.0,1.1414169710827955,1.144549316575313,0.0537184198726618,0.023,0.4329531378617406,1.1434770735782651,0.9919550321872325,-0.0009239085219997392,0.8682950772755472,1.0,2.1604521207946425,2.4261441753872743,1.0,0.606915365429571,1.0,1.1636,0.0,0.14357811963427558,,0.14357811963427558,1.0966289352401142,1.0,0.004503071048933549,TRIP
00726,bolted_pp,train,True,984811.0360925056,794.9461708216047,1238.8399016686487,0.0460200156085176,2.0737277690981876e-06,0.0007703537184879696,12,0.019289745687105477,,0.0006354416778600819,False,0.6208859922773313,0.12229551949249143,0,0.25,0.9814583558646924,0.982725336907043,0.014349519892405469,0.078,0.03214315507326841,0.2607757690605887,0.15570149206879058,0.8293264723530113,0.15848151846777547,0.0,2.4404576806148217,1.2253447371071782,1.0,0.6045048740505298,2.0,0.6208,0.1232,0.23897418378453494,0.011185064879900897,0.011185064879900897,0.9791793145569597,1.0,0.007019313467804267,TRIP
00726,bolted_pp,train,True,984811.0360925056,794.9461708216047,1238.8399016686487,0.0460200156085176,2.0737277690981876e-06,0.0007703537184879696,12,0.019289745687105477,,0.0006354416778600819,False,0.6208859922773313,0.12229551949249143,0,0.5,0.9807421562067126,0.9830207773569961,0.014349519892405469,0.078,0.03214315507326841,0.2607757690605887,0.32348698376467866,0.6476578556832515,0.3295029980321699,1.0,2.0767639533406475,1.5971399357473743,1.0,0.6045048740505298,2.0,0.6208,0.1232,0.23897418378453494,0.011185064879900897,0.011185064879900897,0.9714571741959794,1.0,0.007019313467804267,TRIP
00726,bolted_pp,train,True,984811.0360925056,794.9461708216047,1238.8399016686487,0.0460200156085176,2.0737277690981876e-06,0.0007703537184879696,12,0.019289745687105477,,0.0006354416778600819,False,0.6208859922773313,0.12229551949249143,0,1.0,0.9814950760885521,0.9830207773569961,0.014349519892405469,0.078,0.03214315507326841,0.2607757690605887,0.5873921667771511,0.36940812591798733,0.5978576189059797,1.0,2.185526314707462,1.5759891128494288,1.0,0.6045048740505298,2.0,0.6208,0.1232,0.23897418378453494,0.011185064879900897,0.011185064879900897,0.9202986066563739,1.0,0.007019313467804267,TRIP
00727,bolted_pp,train,False,327952.29523828276,818.1049901318736,400.8682249761352,0.03838309021161676,1.2587292462024293e-05,0.0013020910938544158,14,0.002079095370104963,,0.0070730884248087515,False,0.9275543526152684,0.031170564404475208,0,0.25,0.7746906607401606,0.7777373072336442,0.019635069454361633,0.049499999999999995,0.09550272401304957,0.37464932897561365,0.5106360117009169,0.43916097123338355,0.6582985171094754,1.0,2.263929704055143,1.5890740802577874,1.0,0.5604186834380431,2.0,0.9348000000000001,0.0316,0.08696718489327848,0.41129746802576506,0.08696718489327848,0.7744328699189201,1.0,0.011118451443081767,TRIP
00727,bolted_pp,train,False,327952.29523828276,818.1049901318736,400.8682249761352,0.03838309021161676,1.2587292462024293e-05,0.0013020910938544158,14,0.002079095370104963,,0.0070730884248087515,False,0.9275543526152684,0.031170564404475208,0,0.5,0.7752881853394288,0.7777480642194076,0.019635069454361633,0.049499999999999995,0.09550272401304957,0.37464932897561365,0.9621484633313973,-0.00033300104056095816,1.239421752774328,1.0,1.8806523240936825,2.017655203276885,1.0,0.5604186834380431,2.0,0.9348000000000001,0.0316,0.08696718489327848,0.41129746802576506,0.08696718489327848,0.7745792596294089,1.0,0.011118451443081767,TRIP
00727,bolted_pp,train,False,327952.29523828276,818.1049901318736,400.8682249761352,0.03838309021161676,1.2587292462024293e-05,0.0013020910938544158,14,0.002079095370104963,,0.0070730884248087515,False,0.9275543526152684,0.031170564404475208,0,1.0,0.7748200308893735,0.7778125071666737,0.019635069454361633,0.049499999999999995,0.09550272401304957,0.37464932897561365,0.9622456427415567,-0.0008800741652402023,1.24029491947826,1.0,1.9453181187972464,2.213510509391438,1.0,0.5604186834380431,2.0,0.9348000000000001,0.0316,0.08696718489327848,0.41129746802576506,0.08696718489327848,0.7706309309958258,1.0,0.011118451443081767,TRIP
00728,bolted_pp,flat,False,126901.27320518946,810.9777743705765,156.47934778937835,0.024644975260783242,4.790086799902273e-05,0.0025533899888456274,12,0.0014990754030802756,,0.0010083350467606574,False,0.0,0.0,0,0.25,1.247376727469554,1.250577990877053,0.03797008683743636,0.0375,0.34204610572228455,0.955405744518557,0.9811446158186647,-0.0007606294109171635,0.7859363237309256,1.0,1.9959422241369593,2.0249468376646975,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00728,bolted_pp,flat,False,126901.27320518946,810.9777743705765,156.47934778937835,0.024644975260783242,4.790086799902273e-05,0.0025533899888456274,12,0.0014990754030802756,,0.0010083350467606574,False,0.0,0.0,0,0.5,1.245859722528,1.251617617230365,0.03797008683743636,0.0375,0.34204610572228455,0.955405744518557,0.9832001272831663,-0.0015833509964417417,0.7885410920883181,1.0,1.6973292615301616,1.912344275632695,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00728,bolted_pp,flat,False,126901.27320518946,810.9777743705765,156.47934778937835,0.024644975260783242,4.790086799902273e-05,0.0025533899888456274,12,0.0014990754030802756,,0.0010083350467606574,False,0.0,0.0,0,1.0,1.2464783286820509,1.2517984163019389,0.03797008683743636,0.0375,0.34204610572228455,0.955405744518557,0.9831396261933878,-0.002250842101520334,0.7881015674493245,1.0,1.7203239296839534,2.0654903125545148,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00729,bolted_pp,train,True,172144.23896793154,809.301536117084,212.70716943632112,0.004310510150206829,2.8149333054314116e-06,0.0005428474619507901,12,0.005076052000798676,,0.0028934858547008916,True,0.36482179606301035,0.0,0,0.25,1.3714719975711411,1.3732868702856402,0.049328000844535855,0.034,0.05729064990103296,1.339044145345973,0.6898141398809958,0.24606673273397975,0.5026070776684388,1.0,2.583517200754372,1.7889671691113576,1.0,0.6396211213312291,1.0,0.367,0.0,0.24140146535654194,,0.24140146535654194,1.3709167079197446,1.0,0.00650983672079164,TRIP
00729,bolted_pp,train,True,172144.23896793154,809.301536117084,212.70716943632112,0.004310510150206829,2.8149333054314116e-06,0.0005428474619507901,12,0.005076052000798676,,0.0028934858547008916,True,0.36482179606301035,0.0,0,0.5,1.3718570053784258,1.3732868702856402,0.049328000844535855,0.034,0.05729064990103296,1.339044145345973,0.9878521642016195,-0.0003398071730853049,0.7195594008199854,1.0,2.3300131292585022,2.8103241503328777,1.0,0.6396211213312291,1.0,0.367,0.0,0.24140146535654194,,0.24140146535654194,1.3696358557398565,1.0,0.00650983672079164,TRIP
00729,bolted_pp,train,True,172144.23896793154,809.301536117084,212.70716943632112,0.004310510150206829,2.8149333054314116e-06,0.0005428474619507901,12,0.005076052000798676,,0.0028934858547008916,True,0.36482179606301035,0.0,0,1.0,1.3718900861717542,1.3732868702856402,0.049328000844535855,0.034,0.05729064990103296,1.339044145345973,0.987938605240458,-0.0004942649927575238,0.7196050253340258,1.0,2.327318334785351,2.7953975855682693,1.0,0.6396211213312291,1.0,0.367,0.0,0.24140146535654194,,0.24140146535654194,1.3569898769272968,1.0,0.00650983672079164,TRIP
00730,bolted_pp,flat,True,564284.6429176178,786.3040740604348,717.6417642142947,0.021836936363367875,1.3403236249603204e-05,0.0007602910679491854,16,0.0029066123039650786,,0.0008743083498445776,False,0.0,0.0,0,0.25,1.554766888537514,1.5559478385124161,0.03165267733267288,0.0575,0.25705387628068055,0.5694047004042252,0.8364621836548263,0.13092835697867594,0.5376526456615462,1.0,2.445983713444416,2.386975894389272,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00730,bolted_pp,flat,True,564284.6429176178,786.3040740604348,717.6417642142947,0.021836936363367875,1.3403236249603204e-05,0.0007602910679491854,16,0.0029066123039650786,,0.0008743083498445776,False,0.0,0.0,0,0.5,1.5547509604454879,1.5562978261859448,0.03165267733267288,0.0575,0.25705387628068055,0.5694047004042252,0.9895959766890903,-0.0006756336600755073,0.6360889383000737,1.0,2.0341696900962494,2.3475022283493243,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00730,bolted_pp,flat,True,564284.6429176178,786.3040740604348,717.6417642142947,0.021836936363367875,1.3403236249603204e-05,0.0007602910679491854,16,0.0029066123039650786,,0.0008743083498445776,False,0.0,0.0,0,1.0,1.5542513255917623,1.5562978261859448,0.03165267733267288,0.0575,0.25705387628068055,0.5694047004042252,0.9894352348780675,-0.0006756336600755073,0.6361899318758621,1.0,2.126789881176698,2.55070427158059,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00731,bolted_pp,train,True,126498.88689572357,827.2572089999459,152.91361080871746,0.033366407719731504,5.154573006842838e-06,0.0020463757134256562,16,0.01727721835614502,,0.013315905053753766,True,0.31298170251607915,0.0,0,0.25,1.3012522033454255,1.3052900729482801,0.10016293321667046,0.020999999999999998,0.29351475873805066,1.30294352697869,0.5613596109300841,0.42376889436892434,0.4310682750146073,1.0,1.9938759294310877,2.200618545317051,1.0,0.6572224373339302,1.0,0.3126,0.0,0.054552143295517386,,0.054552143295517386,1.3004207656653852,1.0,-0.0012562960192141759,TRIP
00731,bolted_pp,train,True,126498.88689572357,827.2572089999459,152.91361080871746,0.033366407719731504,5.154573006842838e-06,0.0020463757134256562,16,0.01727721835614502,,0.013315905053753766,True,0.31298170251607915,0.0,0,0.5,1.3021268134678523,1.3056256565980664,0.10016293321667046,0.020999999999999998,0.29351475873805066,1.30294352697869,0.6519712065406957,0.3299375878887906,0.5003129394641834,1.0,1.9385092511389883,1.8772935884879458,1.0,0.6572224373339302,1.0,0.3126,0.0,0.054552143295517386,,0.054552143295517386,1.3004188643240642,1.0,-0.0012562960192141759,TRIP
00731,bolted_pp,train,True,126498.88689572357,827.2572089999459,152.91361080871746,0.033366407719731504,5.154573006842838e-06,0.0020463757134256562,16,0.01727721835614502,,0.013315905053753766,True,0.31298170251607915,0.0,0,1.0,1.3027389680383448,1.3075339430937705,0.10016293321667046,0.020999999999999998,0.29351475873805066,1.30294352697869,0.7706151796117624,0.2067256594967578,0.591080882372688,1.0,1.837106984370895,2.0609362755724874,1.0,0.6572224373339302,1.0,0.3126,0.0,0.054552143295517386,,0.054552143295517386,1.2982011321833486,1.0,-0.0012562960192141759,TRIP
00732,bolted_pp,train,True,252154.78903323712,774.6398488894438,325.51228728387366,0.002437752948360311,4.670504628154323e-05,0.002107588251801569,14,0.002967635307216164,,0.004173423194850645,True,0.31890201752391145,0.02962824055894702,0,0.25,1.1426412724164423,1.1478355605969994,0.03622049466345026,0.0395,0.5584348004122145,0.6576855330859268,0.9720327477762617,-0.0015571416550614473,0.8499454953408752,1.0,2.1047914579388753,2.6073160693518656,1.0,0.6285708393169872,2.0,0.32080000000000003,0.0298,0.24791043105330246,0.276409396170763,0.24791043105330246,1.1420328892567768,1.0,0.007956184332691407,TRIP
00732,bolted_pp,train,True,252154.78903323712,774.6398488894438,325.51228728387366,0.002437752948360311,4.670504628154323e-05,0.002107588251801569,14,0.002967635307216164,,0.004173423194850645,True,0.31890201752391145,0.02962824055894702,0,0.5,1.1441748451780394,1.1478355605969994,0.03622049466345026,0.0395,0.5584348004122145,0.6576855330859268,0.972809916070577,-0.0015806752575186576,0.849485927993236,1.0,1.7527935222851998,2.259657517181095,1.0,0.6285708393169872,2.0,0.32080000000000003,0.0298,0.24791043105330246,0.276409396170763,0.24791043105330246,1.1425235221375896,1.0,0.007956184332691407,TRIP
00732,bolted_pp,train,True,252154.78903323712,774.6398488894438,325.51228728387366,0.002437752948360311,4.670504628154323e-05,0.002107588251801569,14,0.002967635307216164,,0.004173423194850645,True,0.31890201752391145,0.02962824055894702,0,1.0,1.14405615020251,1.1486177655075875,0.03622049466345026,0.0395,0.5584348004122145,0.6576855330859268,0.9723313813582991,-0.001961135523882614,0.8491560708060794,1.0,1.802436515457486,2.313310138775514,1.0,0.6285708393169872,2.0,0.32080000000000003,0.0298,0.24791043105330246,0.276409396170763,0.24791043105330246,1.13466967721258,1.0,0.007956184332691407,TRIP
00733,bolted_pp,train,False,145782.65001095354,830.3031966778731,175.57760899180522,0.022663258160962627,3.1035527826798835e-06,0.0010526589355115204,12,0.01675981531805068,,0.019705036930602625,True,0.6452332497481307,0.05742353914366657,0,0.25,1.2675319800338958,1.2695521789232107,0.10056700076387172,0.02,0.2191040088974778,1.2664979809399026,0.5336764553466603,0.45220128871542425,0.4207039820410363,1.0,2.2323918747472797,2.2070781912358046,1.0,0.6066502755981646,2.0,0.6422,0.0574,0.29297468801425186,0.08216898942169593,0.08216898942169593,1.2671778718861024,1.0,0.0003756368680551958,TRIP
00733,bolted_pp,train,False,145782.65001095354,830.3031966778731,175.57760899180522,0.022663258160962627,3.1035527826798835e-06,0.0010526589355115204,12,0.01675981531805068,,0.019705036930602625,True,0.6452332497481307,0.05742353914366657,0,0.5,1.2672597557234913,1.2707915400592402,0.10056700076387172,0.02,0.2191040088974778,1.2664979809399026,0.7100497469915227,0.27399735204935965,0.5598614509268789,1.0,2.183551519106303,1.9053034394370318,1.0,0.6066502755981646,2.0,0.6422,0.0574,0.29297468801425186,0.08216898942169593,0.08216898942169593,1.266374485354008,1.0,0.0003756368680551958,TRIP
00733,bolted_pp,train,False,145782.65001095354,830.3031966778731,175.57760899180522,0.022663258160962627,3.1035527826798835e-06,0.0010526589355115204,12,0.01675981531805068,,0.019705036930602625,True,0.6452332497481307,0.05742353914366657,0,1.0,1.2671409079265328,1.2707915400592402,0.10056700076387172,0.02,0.2191040088974778,1.2664979809399026,0.8821662940752377,0.10423046619634055,0.695637439468473,1.0,2.0801344488048237,2.1455627581431935,1.0,0.6066502755981646,2.0,0.6422,0.0574,0.29297468801425186,0.08216898942169593,0.08216898942169593,1.263953934596393,1.0,0.0003756368680551958,TRIP
00734,bolted_pp,flat,True,932685.4906228074,820.7534503631568,1136.3771790543485,0.002446454284554062,3.2647627974009656e-06,0.0007202509580449754,16,0.006900894016189895,,0.0021050916491473543,False,0.0,0.0,0,0.25,0.9918580464403686,0.9932063167003913,0.034932812201466365,0.037,0.1789920195920481,0.9086543043352023,0.9711672715124984,-0.0004095202230666437,0.9781531962140643,1.0,1.779472080357055,2.6962602683324355,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00734,bolted_pp,flat,True,932685.4906228074,820.7534503631568,1136.3771790543485,0.002446454284554062,3.2647627974009656e-06,0.0007202509580449754,16,0.006900894016189895,,0.0021050916491473543,False,0.0,0.0,0,0.5,0.9911509205121207,0.9932063167003913,0.034932812201466365,0.037,0.1789920195920481,0.9086543043352023,0.9709882763821048,-0.0005637040914814388,0.9786699344903169,1.0,1.5246839601784563,2.6806964111666796,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00734,bolted_pp,flat,True,932685.4906228074,820.7534503631568,1136.3771790543485,0.002446454284554062,3.2647627974009656e-06,0.0007202509580449754,16,0.006900894016189895,,0.0021050916491473543,False,0.0,0.0,0,1.0,0.9913632033459951,0.9935819933755828,0.034932812201466365,0.037,0.1789920195920481,0.9086543043352023,0.9710572175016116,-0.0005637040914814388,0.978530052532636,1.0,1.5223208599321747,2.6969596482981517,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00735,bolted_pp,flat,False,604726.0329633657,834.8108253544458,724.386908503025,0.007406583412913905,1.234237309060142e-06,0.000815093323895057,12,0.007501059353930934,,0.008359519771637479,True,0.0,0.0,0,0.25,1.5004714779690738,1.502043358977756,0.07362081703670767,0.0235,0.16971332450996712,1.5000443709307785,0.9720518980310685,-0.0002981873425705229,0.6473995092773186,1.0,2.437486113842618,2.4068345758029692,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00735,bolted_pp,flat,False,604726.0329633657,834.8108253544458,724.386908503025,0.007406583412913905,1.234237309060142e-06,0.000815093323895057,12,0.007501059353930934,,0.008359519771637479,True,0.0,0.0,0,0.5,1.4999580759901066,1.502043358977756,0.07362081703670767,0.0235,0.16971332450996712,1.5000443709307785,0.9723482237111484,-0.0005335983937016546,0.6478183763192314,1.0,2.2860772905665288,2.6495930204001117,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00735,bolted_pp,flat,False,604726.0329633657,834.8108253544458,724.386908503025,0.007406583412913905,1.234237309060142e-06,0.000815093323895057,12,0.007501059353930934,,0.008359519771637479,True,0.0,0.0,0,1.0,1.4998764048157014,1.502043358977756,0.07362081703670767,0.0235,0.16971332450996712,1.5000443709307785,0.972316943199712,-0.0007533153650883368,0.647832786284029,1.0,2.231308854392548,2.6875316868031165,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00736,bolted_pp,flat,False,601636.3320460627,776.1759428961259,775.1288062358543,0.0047028030577098996,1.0156664692510304e-06,0.0005068916989361889,12,0.007437091963272721,,0.0016315341080047994,False,0.0,0.0,0,0.25,1.0756820359375148,1.0770118250050962,0.04225455421663547,0.028,0.09048157735279756,1.076257272363553,0.7171670497719294,0.2166772719423252,0.6660899186893745,1.0,2.5930559491559233,2.1785013794721673,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00736,bolted_pp,flat,False,601636.3320460627,776.1759428961259,775.1288062358543,0.0047028030577098996,1.0156664692510304e-06,0.0005068916989361889,12,0.007437091963272721,,0.0016315341080047994,False,0.0,0.0,0,0.5,1.0759545639638644,1.0770118328792913,0.04225455421663547,0.028,0.09048157735279756,1.076257272363553,0.9737788357387305,-0.0002820706427901138,0.9041967677397803,1.0,2.4188019513319623,2.928360307337727,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00736,bolted_pp,flat,False,601636.3320460627,776.1759428961259,775.1288062358543,0.0047028030577098996,1.0156664692510304e-06,0.0005068916989361889,12,0.007437091963272721,,0.0016315341080047994,False,0.0,0.0,0,1.0,1.075810086653139,1.0771449697739046,0.04225455421663547,0.028,0.09048157735279756,1.076257272363553,0.9737712063445451,-0.00040743537379533295,0.9043110000679399,1.0,2.3748900102513057,2.956174442234173,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00737,bolted_pp,flat,False,527208.1311256383,810.2731292458164,650.6548373587946,0.015070949751070028,1.672391271063128e-06,0.0017323654178684218,12,0.011095357377330303,,0.005486846555579879,True,0.0,0.0,0,0.25,1.2113122665000848,1.214053054931345,0.10796557175900263,0.0185,0.4927612245691792,1.212292246211951,0.7444485461302817,0.2251208677134206,0.614073260414568,1.0,1.9582096277743832,2.2695808475085646,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00737,bolted_pp,flat,False,527208.1311256383,810.2731292458164,650.6548373587946,0.015070949751070028,1.672391271063128e-06,0.0017323654178684218,12,0.011095357377330303,,0.005486846555579879,True,0.0,0.0,0,0.5,1.211268029872266,1.2146543215608285,0.10796557175900263,0.0185,0.4927612245691792,1.212292246211951,0.8483628833653026,0.11748784974255959,0.6998146139799569,1.0,1.9201494332743974,1.9651008861136445,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00737,bolted_pp,flat,False,527208.1311256383,810.2731292458164,650.6548373587946,0.015070949751070028,1.672391271063128e-06,0.0017323654178684218,12,0.011095357377330303,,0.005486846555579879,True,0.0,0.0,0,1.0,1.2112626589779178,1.2146543215608285,0.10796557175900263,0.0185,0.4927612245691792,1.212292246211951,0.9276085652622246,0.03952935740976094,0.7651877737818877,1.0,1.811982243596253,2.0957400526635652,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00738,bolted_pp,flat,False,831083.2738377593,791.4319919267695,1050.1006811898737,0.008074461514188391,2.035948488658047e-06,0.003523161838350323,14,0.005346956136550876,,0.004510337148398102,True,0.0,0.0,0,0.25,1.342751437704193,1.3498537126511199,0.029508424250462063,0.051,0.07971574243909901,0.6512881856666192,0.5196555337360637,0.437407202344023,0.3867199834397187,1.0,2.069318139783312,1.1135900723322978,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00738,bolted_pp,flat,False,831083.2738377593,791.4319919267695,1050.1006811898737,0.008074461514188391,2.035948488658047e-06,0.003523161838350323,14,0.005346956136550876,,0.004510337148398102,True,0.0,0.0,0,0.5,1.3441006555464197,1.350115045944629,0.029508424250462063,0.051,0.07971574243909901,0.6512881856666192,0.9844356537756642,-0.0019655352666864295,0.7318676485037898,1.0,1.6851767919423055,1.8509053467271797,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00738,bolted_pp,flat,False,831083.2738377593,791.4319919267695,1050.1006811898737,0.008074461514188391,2.035948488658047e-06,0.003523161838350323,14,0.005346956136550876,,0.004510337148398102,True,0.0,0.0,0,1.0,1.3444391297062477,1.3531312129745803,0.029508424250462063,0.051,0.07971574243909901,0.6512881856666192,0.9839770127062573,-0.0026362208688968077,0.731342645669218,1.0,1.7508762022963438,1.9709493656415853,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00739,bolted_pp,flat,False,147994.4534027646,823.6676534041558,179.6773890429165,0.0019933855490311516,3.5880519788919645e-05,0.0016070492538835428,14,0.017714178723543087,,0.004513356593145175,True,0.0,0.0,0,0.25,1.1227814107113023,1.1253131061581108,0.04499436266051928,0.030000000000000002,0.4178985578874453,1.1056945599734738,0.9886389160884136,-0.0006598403267240873,0.8797430769589349,1.0,2.1813194335697945,2.5956905746953747,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00739,bolted_pp,flat,False,147994.4534027646,823.6676534041558,179.6773890429165,0.0019933855490311516,3.5880519788919645e-05,0.0016070492538835428,14,0.017714178723543087,,0.004513356593145175,True,0.0,0.0,0,0.5,1.1225588301670666,1.1253406382779862,0.04499436266051928,0.030000000000000002,0.4178985578874453,1.1056945599734738,0.9877334976981945,-0.0010341357454874086,0.8791115081631502,1.0,1.9183404035825045,2.2312790412290693,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00739,bolted_pp,flat,False,147994.4534027646,823.6676534041558,179.6773890429165,0.0019933855490311516,3.5880519788919645e-05,0.0016070492538835428,14,0.017714178723543087,,0.004513356593145175,True,0.0,0.0,0,1.0,1.1234397796613813,1.1261932168229556,0.04499436266051928,0.030000000000000002,0.4178985578874453,1.1056945599734738,0.9828737641087751,-0.0010341357454874086,0.8741008472723742,1.0,1.9205527808650051,2.3322280146182295,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00740,bolted_pp,train,False,396959.64303018415,819.1380647961608,484.6065151775921,0.002830610292968613,1.1757039548408403e-06,0.0006511786356976127,12,0.0030564834037991504,,0.002056973288510616,True,1.5171591127448392,0.031202036139014223,0,0.25,1.390659340276727,1.3918834125948485,0.10862642568704907,0.020999999999999998,0.3908813535252001,1.389901830743366,0.9792822291064909,-0.0004674586489119819,0.7036795577513703,1.0,2.4327092289668704,3.037687672688697,1.0,0.5411456763888488,2.0,1.5164,0.031200000000000002,0.06521795040934375,,0.06521795040934375,1.3905242328525846,1.0,0.005718137173094107,TRIP
00740,bolted_pp,train,False,396959.64303018415,819.1380647961608,484.6065151775921,0.002830610292968613,1.1757039548408403e-06,0.0006511786356976127,12,0.0030564834037991504,,0.002056973288510616,True,1.5171591127448392,0.031202036139014223,0,0.5,1.3905769232681127,1.3920185294650806,0.10862642568704907,0.020999999999999998,0.3908813535252001,1.389901830743366,0.9791433741262221,-0.00048304059669278504,0.7036214511424262,1.0,2.3792287618689807,2.6823950016200175,1.0,0.5411456763888488,2.0,1.5164,0.031200000000000002,0.06521795040934375,,0.06521795040934375,1.3895410996830206,1.0,0.005718137173094107,TRIP
00740,bolted_pp,train,False,396959.64303018415,819.1380647961608,484.6065151775921,0.002830610292968613,1.1757039548408403e-06,0.0006511786356976127,12,0.0030564834037991504,,0.002056973288510616,True,1.5171591127448392,0.031202036139014223,0,1.0,1.3906242097645187,1.3920185294650806,0.10862642568704907,0.020999999999999998,0.3908813535252001,1.389901830743366,0.9792693354295094,-0.00048304059669278504,0.7036880564151833,1.0,2.277171977528645,2.7858159603932116,1.0,0.5411456763888488,2.0,1.5164,0.031200000000000002,0.06521795040934375,,0.06521795040934375,1.379095042904365,1.0,0.005718137173094107,TRIP
00741,bolted_pp,train,False,256585.4104054875,793.7494774231195,323.2574227809047,0.00419124021318007,8.860285892176786e-06,0.0011898936774382826,16,0.0015079350809933797,,0.00672792192768044,False,0.7371063636267481,0.021904704164618302,0,0.25,1.4835721003368716,1.4863928888356108,0.06809065399587187,0.025,0.4112674082823468,1.4837289943770753,0.993020891104841,-0.0007560611336999829,0.6688936770935611,1.0,2.3477174935809058,2.6563760743381537,1.0,0.595606468449772,2.0,0.7292000000000001,0.022000000000000002,0.39663227137760604,,0.39663227137760604,1.4832350457926529,1.0,0.0075909418293385045,TRIP
00741,bolted_pp,train,False,256585.4104054875,793.7494774231195,323.2574227809047,0.00419124021318007,8.860285892176786e-06,0.0011898936774382826,16,0.0015079350809933797,,0.00672792192768044,False,0.7371063636267481,0.021904704164618302,0,0.5,1.4844799668178104,1.4868275077012982,0.06809065399587187,0.025,0.4112674082823468,1.4837289943770753,0.9928039778804302,-0.0010058398704026225,0.6683388534732052,1.0,2.158769673700616,2.2984995152613976,1.0,0.595606468449772,2.0,0.7292000000000001,0.022000000000000002,0.39663227137760604,,0.39663227137760604,1.4826409579514788,1.0,0.0075909418293385045,TRIP
00741,bolted_pp,train,False,256585.4104054875,793.7494774231195,323.2574227809047,0.00419124021318007,8.860285892176786e-06,0.0011898936774382826,16,0.0015079350809933797,,0.00672792192768044,False,0.7371063636267481,0.021904704164618302,0,1.0,1.484235319219183,1.487956948425398,0.06809065399587187,0.025,0.4112674082823468,1.4837289943770753,0.9927663125160279,-0.0010058398704026225,0.66842358222261,1.0,2.123009640662065,2.399653827775122,1.0,0.595606468449772,2.0,0.7292000000000001,0.022000000000000002,0.39663227137760604,,0.39663227137760604,1.4679976309956155,1.0,0.0075909418293385045,TRIP
00742,bolted_pp,flat,True,422870.4668156653,768.2008890054059,550.4685986020637,0.0011206566225899712,1.1854021830979619e-05,0.0007658497696657768,12,0.0010649222364834579,,0.008121387135683968,False,0.0,0.0,0,0.25,1.1097107104180293,1.110893130733301,0.03273859738772631,0.0455,0.17117306446132402,0.42708626156711516,0.9714449953518627,-0.000329825669297617,0.8746156728661127,1.0,2.348210839002661,2.877717254139007,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00742,bolted_pp,flat,True,422870.4668156653,768.2008890054059,550.4685986020637,0.0011206566225899712,1.1854021830979619e-05,0.0007658497696657768,12,0.0010649222364834579,,0.008121387135683968,False,0.0,0.0,0,0.5,1.1096338807905612,1.1113046453582613,0.03273859738772631,0.0455,0.17117306446132402,0.42708626156711516,0.9714956545299144,-0.0005968274047236736,0.8747217884604721,1.0,1.9361699906717789,2.799101888777938,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00742,bolted_pp,flat,True,422870.4668156653,768.2008890054059,550.4685986020637,0.0011206566225899712,1.1854021830979619e-05,0.0007658497696657768,12,0.0010649222364834579,,0.008121387135683968,False,0.0,0.0,0,1.0,1.1093743982224769,1.1113046675339697,0.03273859738772631,0.0455,0.17117306446132402,0.42708626156711516,0.9714931368245439,-0.0006125333627349531,0.8749239341070377,1.0,2.01669929917438,2.810178817613585,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00743,bolted_pp,train,False,331065.50249944115,763.7628220578576,433.46637586709056,0.02137033623197736,2.9591970705071577e-06,0.0006132217856827958,16,0.014595310558187625,,0.0037681775922389954,False,1.385182124786598,0.03050020978667095,0,0.25,1.3115233263141786,1.312525409118851,0.06022874313501685,0.024,0.17926863911949567,1.3115300716797318,0.5474126606356085,0.4269490237205652,0.41706890053744794,1.0,2.617324362736404,2.4918206243294287,1.0,0.5624044983952116,2.0,1.3964,0.0302,0.11152678315875875,,0.11152678315875875,1.3112421397562384,1.0,0.008688030614045772,TRIP
00743,bolted_pp,train,False,331065.50249944115,763.7628220578576,433.46637586709056,0.02137033623197736,2.9591970705071577e-06,0.0006132217856827958,16,0.014595310558187625,,0.0037681775922389954,False,1.385182124786598,0.03050020978667095,0,0.5,1.3113179158171755,1.312525409118851,0.06022874313501685,0.024,0.17926863911949567,1.3115300716797318,0.7548228541438321,0.2171931868415683,0.575182922557151,1.0,2.4646353439241895,2.329481930579459,1.0,0.5624044983952116,2.0,1.3964,0.0302,0.11152678315875875,,0.11152678315875875,1.3100264469033767,1.0,0.008688030614045772,TRIP
00743,bolted_pp,train,False,331065.50249944115,763.7628220578576,433.46637586709056,0.02137033623197736,2.9591970705071577e-06,0.0006132217856827958,16,0.014595310558187625,,0.0037681775922389954,False,1.385182124786598,0.03050020978667095,0,1.0,1.3114043528435315,1.3126025573452678,0.06022874313501685,0.024,0.17926863911949567,1.3115300716797318,0.9095310245246058,0.06669831964778651,0.6930265223168173,1.0,2.4104151850200086,2.5283433423764237,1.0,0.5624044983952116,2.0,1.3964,0.0302,0.11152678315875875,,0.11152678315875875,1.3013886272951718,1.0,0.008688030614045772,TRIP
00744,bolted_pp,flat,False,733837.9658820595,761.7913015401676,963.3057825659168,0.03502218083437838,1.1709423307451547e-05,0.0008949444722368955,14,0.002737807362030137,,0.009363459301305105,False,0.0,0.0,0,0.25,1.2376949196345228,1.2396506950484378,0.026464641801031093,0.055,0.26346384492216285,0.45480934394575395,0.872746376459726,0.09709277031219357,0.7045692709527137,1.0,2.7648474918814765,2.480396935314103,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00744,bolted_pp,flat,False,733837.9658820595,761.7913015401676,963.3057825659168,0.03502218083437838,1.1709423307451547e-05,0.0008949444722368955,14,0.002737807362030137,,0.009363459301305105,False,0.0,0.0,0,0.5,1.2377050811382024,1.2396506950484378,0.026464641801031093,0.055,0.26346384492216285,0.45480934394575395,0.9913019025880575,-0.0008157439772622286,0.8002727345537206,1.0,2.3481516203638275,2.431479652376718,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00744,bolted_pp,flat,False,733837.9658820595,761.7913015401676,963.3057825659168,0.03502218083437838,1.1709423307451547e-05,0.0008949444722368955,14,0.002737807362030137,,0.009363459301305105,False,0.0,0.0,0,1.0,1.2375746408964994,1.2396506950484378,0.026464641801031093,0.055,0.26346384492216285,0.45480934394575395,0.9915583456152457,-0.0008157439772622286,0.8005640620072284,1.0,2.4408406464204866,2.620502177750605,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00745,bolted_pp,flat,False,213883.5879300249,835.5828594971936,255.96933385963413,0.0050744703660674665,7.245270834965075e-06,0.0009613214740549783,12,0.005948407704645256,,0.005123581798425251,False,0.0,0.0,0,0.25,0.6165415086213717,0.6195319967984485,0.05723159434828282,0.017499999999999998,0.6377349891339289,0.6174827105208704,0.980600891014731,-0.0004978328724269014,1.587910897202473,1.0,2.09149443241347,2.7579039431404127,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00745,bolted_pp,flat,False,213883.5879300249,835.5828594971936,255.96933385963413,0.0050744703660674665,7.245270834965075e-06,0.0009613214740549783,12,0.005948407704645256,,0.005123581798425251,False,0.0,0.0,0,0.5,0.616266906930784,0.6195319967984485,0.05723159434828282,0.017499999999999998,0.6377349891339289,0.6174827105208704,0.9805683897835152,-0.0007000774577591221,1.5885646529459407,1.0,2.059785051379054,2.4534134744623715,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00745,bolted_pp,flat,False,213883.5879300249,835.5828594971936,255.96933385963413,0.0050744703660674665,7.245270834965075e-06,0.0009613214740549783,12,0.005948407704645256,,0.005123581798425251,False,0.0,0.0,0,1.0,0.616277338993272,0.6195319967984485,0.05723159434828282,0.017499999999999998,0.6377349891339289,0.6174827105208704,0.9779032896364525,-0.0007000774577591221,1.5842202975267672,1.0,1.9487931009894288,2.4974742890158828,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00746,bolted_pp,train,True,652157.9565285255,762.1890246606861,855.6380837664979,0.04744080867006456,1.2718071254461522e-05,0.002141358999375339,16,0.014140460803571151,,0.007638319322297622,True,0.5746760551079991,0.09815408099299212,0,0.25,0.9083872400650844,0.9120114282201424,0.027446222472647278,0.034499999999999996,0.39622923757742506,0.8779133403578498,0.5124687816986276,0.4592221716399599,0.5635319686935023,1.0,1.8725983666771082,2.0243004551429733,1.0,0.5992038580037116,2.0,0.5792,0.0978,0.42580464272075425,0.019345603333732697,0.019345603333732697,0.9078906238974352,1.0,0.001862236041372256,TRIP
00746,bolted_pp,train,True,652157.9565285255,762.1890246606861,855.6380837664979,0.04744080867006456,1.2718071254461522e-05,0.002141358999375339,16,0.014140460803571151,,0.007638319322297622,True,0.5746760551079991,0.09815408099299212,0,0.5,0.9097634124392507,0.9137854492118136,0.027446222472647278,0.034499999999999996,0.39622923757742506,0.8779133403578498,0.5859011789217893,0.37943709450345986,0.6433077689765779,1.0,1.6320379259873232,1.7913767584049438,1.0,0.5992038580037116,2.0,0.5792,0.0978,0.42580464272075425,0.019345603333732697,0.019345603333732697,0.9084832505981747,1.0,0.001862236041372256,TRIP
00746,bolted_pp,train,True,652157.9565285255,762.1890246606861,855.6380837664979,0.04744080867006456,1.2718071254461522e-05,0.002141358999375339,16,0.014140460803571151,,0.007638319322297622,True,0.5746760551079991,0.09815408099299212,0,1.0,0.9088586707214451,0.9137854492118136,0.027446222472647278,0.034499999999999996,0.39622923757742506,0.8779133403578498,0.6960543823235419,0.2625294142972957,0.7650137375419267,1.0,1.62281780788876,1.8226299816846847,1.0,0.5992038580037116,2.0,0.5792,0.0978,0.42580464272075425,0.019345603333732697,0.019345603333732697,0.9030151748586503,1.0,0.001862236041372256,TRIP
00747,bolted_pp,flat,False,101515.08807801153,765.082470035195,132.68515755346175,0.02544973144960837,3.1687168786156e-05,0.0012394744688409471,14,0.018653071327995086,,0.01306233720794891,True,0.0,0.0,0,0.25,0.8685583135032633,0.8704409730578075,0.01622203368779854,0.0665,0.05510100997505771,0.2654276403847034,0.27487488225670653,0.6997602604461118,0.3161086243305464,1.0,2.3915677787302636,1.6129003880302168,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00747,bolted_pp,flat,False,101515.08807801153,765.082470035195,132.68515755346175,0.02544973144960837,3.1687168786156e-05,0.0012394744688409471,14,0.018653071327995086,,0.01306233720794891,True,0.0,0.0,0,0.5,0.8683847680268955,0.8704409730578075,0.01622203368779854,0.0665,0.05510100997505771,0.2654276403847034,0.5432200648615964,0.41190395877607205,0.6248327378618062,1.0,1.9879402808298328,1.9062379593435768,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00747,bolted_pp,flat,False,101515.08807801153,765.082470035195,132.68515755346175,0.02544973144960837,3.1687168786156e-05,0.0012394744688409471,14,0.018653071327995086,,0.01306233720794891,True,0.0,0.0,0,1.0,0.8685621658297391,0.8718689736782111,0.01622203368779854,0.0665,0.05510100997505771,0.2654276403847034,0.8586963292606207,0.09235027665534,0.9875042440942101,1.0,2.095083320296115,1.9244454823046009,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00748,bolted_pp,train,True,111629.67420717733,761.6236445127975,146.5680260998011,0.0012377307946377597,2.787377216311122e-05,0.001218604678096489,16,0.01738688396129846,,0.004269669913212317,True,0.971127932836918,0.0,0,0.25,0.8594942259142893,0.8615082311126571,0.03683833816585016,0.0295,0.2564876627568552,0.8577146370588862,0.9669249737099601,-0.000756576804831961,1.1236856036803575,1.0,2.242727611285085,2.7292968806463387,1.0,0.5899549803211986,1.0,0.9710000000000001,0.0,0.10129900564531935,,0.10129900564531935,0.859008128504189,1.0,0.008167898033040188,TRIP
00748,bolted_pp,train,True,111629.67420717733,761.6236445127975,146.5680260998011,0.0012377307946377597,2.787377216311122e-05,0.001218604678096489,16,0.01738688396129846,,0.004269669913212317,True,0.971127932836918,0.0,0,0.5,0.8609935962491027,0.8621221357457314,0.03683833816585016,0.0295,0.2564876627568552,0.8577146370588862,0.9667202103031222,-0.0010150163060360358,1.1214934942785295,1.0,1.9819498745568938,2.40496561889598,1.0,0.5899549803211986,1.0,0.9710000000000001,0.0,0.10129900564531935,,0.10129900564531935,0.8590141224771151,1.0,0.008167898033040188,TRIP
00748,bolted_pp,train,True,111629.67420717733,761.6236445127975,146.5680260998011,0.0012377307946377597,2.787377216311122e-05,0.001218604678096489,16,0.01738688396129846,,0.004269669913212317,True,0.971127932836918,0.0,0,1.0,0.859495451334295,0.8626057293773014,0.03683833816585016,0.0295,0.2564876627568552,0.8577146370588862,0.9667478716233479,-0.0010150163060360358,1.123478189366715,1.0,1.9837010215608422,2.5071784548655174,1.0,0.5899549803211986,1.0,0.9710000000000001,0.0,0.10129900564531935,,0.10129900564531935,0.8450227213134162,1.0,0.008167898033040188,TRIP
00749,bolted_pp,train,False,129950.92061292987,760.7066371161307,170.82921887677887,0.001082961514550517,1.99314523386561e-06,0.0043211123802437456,14,0.01198064262689427,,0.005141009806917895,False,1.0948568005726895,0.06645338815687098,0,0.25,0.9621466842189719,0.9693151889128695,0.0671407831713995,0.016,0.1298029584968959,0.9667226209935692,0.9966105149871541,-0.002838938352602932,1.0347442724109241,1.0,1.6534065851761195,2.0883855294691767,1.0,0.6034215561839665,2.0,1.0926,0.0666,0.29776553112302784,0.20363845179810625,0.20363845179810625,0.9611668252952672,1.0,-0.004001439369183402,TRIP
00749,bolted_pp,train,False,129950.92061292987,760.7066371161307,170.82921887677887,0.001082961514550517,1.99314523386561e-06,0.0043211123802437456,14,0.01198064262689427,,0.005141009806917895,False,1.0948568005726895,0.06645338815687098,0,0.5,0.9608485671954509,0.9693151889128695,0.0671407831713995,0.016,0.1298029584968959,0.9667226209935692,0.9956790040702382,-0.0031377738751657276,1.035172310931886,1.0,1.4910139631848758,2.054161531420771,1.0,0.6034215561839665,2.0,1.0926,0.0666,0.29776553112302784,0.20363845179810625,0.20363845179810625,0.9567045773803218,1.0,-0.004001439369183402,TRIP
00749,bolted_pp,train,False,129950.92061292987,760.7066371161307,170.82921887677887,0.001082961514550517,1.99314523386561e-06,0.0043211123802437456,14,0.01198064262689427,,0.005141009806917895,False,1.0948568005726895,0.06645338815687098,0,1.0,0.9593214710450834,0.9693151889128695,0.0671407831713995,0.016,0.1298029584968959,0.9667226209935692,0.9960560678115625,-0.0031377738751657276,1.0372110775859156,1.0,1.442901035628669,2.041491144143458,1.0,0.6034215561839665,2.0,1.0926,0.0666,0.29776553112302784,0.20363845179810625,0.20363845179810625,0.9334572609452025,1.0,-0.004001439369183402,TRIP
00750,bolted_pp,flat,False,253253.88942288782,788.6213952867666,321.134946295487,0.008422082265280722,1.206717955706175e-06,0.0027194951231918,12,0.00419592786664572,,0.00771134574347021,True,0.0,0.0,0,0.25,0.8698397913516708,0.8750023676645793,0.08027350756251615,0.0125,0.5753214476900822,0.8690883035977655,0.9872498556480913,-0.0010507729230316012,1.1336756375311412,1.0,1.6769002355379412,2.2333705234864114,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00750,bolted_pp,flat,False,253253.88942288782,788.6213952867666,321.134946295487,0.008422082265280722,1.206717955706175e-06,0.0027194951231918,12,0.00419592786664572,,0.00771134574347021,True,0.0,0.0,0,0.5,0.8705774678643272,0.8757514636937127,0.08027350756251615,0.0125,0.5753214476900822,0.8690883035977655,0.9868895956334346,-0.002534217099078113,1.1323027866377304,1.0,1.6836072482090634,1.9480418004461229,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00750,bolted_pp,flat,False,253253.88942288782,788.6213952867666,321.134946295487,0.008422082265280722,1.206717955706175e-06,0.0027194951231918,12,0.00419592786664572,,0.00771134574347021,True,0.0,0.0,0,1.0,0.8704611571330897,0.8757514636937127,0.08027350756251615,0.0125,0.5753214476900822,0.8690883035977655,0.9873186727979291,-0.002534217099078113,1.1329462761667823,1.0,1.5545046352618226,2.0323395023881283,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00751,bolted_pp,flat,False,262433.85442426935,835.9034270659624,313.9523609149652,0.003933180340215018,1.1939861291118373e-06,0.004890812723185207,12,0.013555675681338808,,0.0013984138094952363,False,0.0,0.0,0,0.25,1.3529801882794594,1.3590328109223313,0.07494633124638896,0.028,0.10556438678587499,1.3494894202142205,0.8507047509071222,0.08155906417417826,0.6282992604109936,1.0,1.6188047475684233,1.1731962542729542,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00751,bolted_pp,flat,False,262433.85442426935,835.9034270659624,313.9523609149652,0.003933180340215018,1.1939861291118373e-06,0.004890812723185207,12,0.013555675681338808,,0.0013984138094952363,False,0.0,0.0,0,0.5,1.3485959248338604,1.3590328109223313,0.07494633124638896,0.028,0.10556438678587499,1.3494894202142205,0.9817476903494017,-0.0038378907145796078,0.7274382445028931,1.0,1.5247483431962445,1.8737246917621966,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
