event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00751,bolted_pp,flat,False,262433.85442426935,835.9034270659624,313.9523609149652,0.003933180340215018,1.1939861291118373e-06,0.004890812723185207,12,0.013555675681338808,,0.0013984138094952363,False,0.0,0.0,0,1.0,1.3499749037951896,1.3648989461740348,0.07494633124638896,0.028,0.10556438678587499,1.3494894202142205,0.9820893346600852,-0.004614791701387511,0.7269486145902322,1.0,1.444021109663553,1.8886731314589833,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00752,bolted_pp,train,False,146226.8126951997,771.3656216346501,189.56874482598946,0.02631588590873829,1.2646093315392004e-06,0.002827300941573297,16,0.007808078294295872,,0.016912647257305284,True,2.2899890569969705,0.04290130154637662,0,0.25,1.439528030513062,1.444519022294074,0.09090786625145701,0.0245,0.08746834994022658,1.4428423071610235,0.4464129267883407,0.5206224302404602,0.3098953420776861,1.0,1.8543914789719715,1.3604593972914232,1.0,0.5187212769980404,2.0,2.2954000000000003,0.042800000000000005,0.3884832708964967,0.10022143815152162,0.10022143815152162,1.4392029525451642,1.0,0.002857491756103059,TRIP
00752,bolted_pp,train,False,146226.8126951997,771.3656216346501,189.56874482598946,0.02631588590873829,1.2646093315392004e-06,0.002827300941573297,16,0.007808078294295872,,0.016912647257305284,True,2.2899890569969705,0.04290130154637662,0,0.5,1.4403985432303628,1.4478353859415733,0.09090786625145701,0.0245,0.08746834994022658,1.4428423071610235,0.8398829638531525,0.11192655307916341,0.5826861472822533,1.0,1.7786255281286636,1.6640046324850182,1.0,0.5187212769980404,2.0,2.2954000000000003,0.042800000000000005,0.3884832708964967,0.10022143815152162,0.10022143815152162,1.4398168247085377,1.0,0.002857491756103059,TRIP
00752,bolted_pp,train,False,146226.8126951997,771.3656216346501,189.56874482598946,0.02631588590873829,1.2646093315392004e-06,0.002827300941573297,16,0.007808078294295872,,0.016912647257305284,True,2.2899890569969705,0.04290130154637662,0,1.0,1.439403471099336,1.448160469443304,0.09090786625145701,0.0245,0.08746834994022658,1.4428423071610235,0.9803489384507038,-0.0018797701791305225,0.6806071757814413,1.0,1.6867049417879976,1.7829682151664914,1.0,0.5187212769980404,2.0,2.2954000000000003,0.042800000000000005,0.3884832708964967,0.10022143815152162,0.10022143815152162,1.4372277285026334,1.0,0.002857491756103059,TRIP
00753,bolted_pp,flat,False,823772.83802412,833.8383245509574,987.9287312294528,0.038151215166908434,3.7556351172196275e-06,0.0011831861776661825,14,0.002885955886659481,,0.006499508184302012,False,0.0,0.0,0,0.25,1.2479346587427753,1.250903790209934,0.02980116857966392,0.0515,0.09139937441695699,0.49980420390203945,0.5511097741296678,0.40754416732583165,0.4412638966112412,1.0,2.5731058017244948,1.595778951563824,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00753,bolted_pp,flat,False,823772.83802412,833.8383245509574,987.9287312294528,0.038151215166908434,3.7556351172196275e-06,0.0011831861776661825,14,0.002885955886659481,,0.006499508184302012,False,0.0,0.0,0,0.5,1.2482440009894393,1.2510687329380934,0.02980116857966392,0.0515,0.09139937441695699,0.49980420390203945,0.984590418738594,-0.0008057524702853275,0.7881490068863797,1.0,2.161129183652675,2.1396057793130367,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00753,bolted_pp,flat,False,823772.83802412,833.8383245509574,987.9287312294528,0.038151215166908434,3.7556351172196275e-06,0.0011831861776661825,14,0.002885955886659481,,0.006499508184302012,False,0.0,0.0,0,1.0,1.2476061845482513,1.2510687329380934,0.02980116857966392,0.0515,0.09139937441695699,0.49980420390203945,0.9847185734913267,-0.0009103453219412214,0.7886542495763789,1.0,2.244534553692946,2.2827834959365,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00754,bolted_pp,train,True,277687.2998234201,800.7799220676943,346.77105677974987,0.0033783619631644543,1.0973048548695925e-05,0.0007630416480010773,14,0.0010012521385995739,,0.008647629653869393,True,2.829775481998231,0.0,0,0.25,1.4717959761754442,1.4727285923513103,0.05661424274691451,0.032499999999999994,0.27358551186664126,1.147485517883335,0.9925566890128769,-0.0005380584156752221,0.6739268066106125,1.0,2.6283276070459425,2.950858507625737,1.0,0.5521199369567206,1.0,2.8782,0.0,0.041120839436767476,,0.041120839436767476,1.4717148960920676,1.0,0.007294937518054212,TRIP
00754,bolted_pp,train,True,277687.2998234201,800.7799220676943,346.77105677974987,0.0033783619631644543,1.0973048548695925e-05,0.0007630416480010773,14,0.0010012521385995739,,0.008647629653869393,True,2.829775481998231,0.0,0,0.5,1.4714192609361059,1.4734076475376257,0.05661424274691451,0.032499999999999994,0.27358551186664126,1.147485517883335,0.9924744822837241,-0.0005918642553914079,0.6740433982456521,1.0,2.3210917257969044,2.6039207550370147,1.0,0.5521199369567206,1.0,2.8782,0.0,0.041120839436767476,,0.041120839436767476,1.4710138594191609,1.0,0.007294937518054212,TRIP
00754,bolted_pp,train,True,277687.2998234201,800.7799220676943,346.77105677974987,0.0033783619631644543,1.0973048548695925e-05,0.0007630416480010773,14,0.0010012521385995739,,0.008647629653869393,True,2.829775481998231,0.0,0,1.0,1.4711940469209812,1.4734076475376257,0.05661424274691451,0.032499999999999994,0.27358551186664126,1.147485517883335,0.9925720431604981,-0.0007609683284608157,0.6742127814172405,1.0,2.3476887762858034,2.710293073380252,1.0,0.5521199369567206,1.0,2.8782,0.0,0.041120839436767476,,0.041120839436767476,1.468092731806718,1.0,0.007294937518054212,TRIP
00755,bolted_pp,train,True,424195.05159320054,826.747250613058,513.089159085376,0.03642541406083758,3.075292098856416e-05,0.000889053641441208,12,0.00253665126371374,,0.0033788584683525705,True,2.0776728100412796,0.15837823293130965,0,0.25,0.8192888122056174,0.820690482482597,0.015133255761040614,0.06499999999999999,0.15695902121651994,0.20742607317551728,0.6895508853914631,0.2629238555705139,0.8406196392431317,1.0,2.4176439640023313,2.18741343574245,1.0,0.5889567574879554,2.0,2.0788,0.15940000000000001,0.28753031635086934,0.011389975936992869,0.011389975936992869,0.8190684249569237,1.0,0.0024749010778535308,TRIP
00755,bolted_pp,train,True,424195.05159320054,826.747250613058,513.089159085376,0.03642541406083758,3.075292098856416e-05,0.000889053641441208,12,0.00253665126371374,,0.0033788584683525705,True,2.0776728100412796,0.15837823293130965,0,0.5,0.8190897318035371,0.8207272161689677,0.015133255761040614,0.06499999999999999,0.15695902121651994,0.20742607317551728,0.9757612122015233,-0.0005473670689534374,1.1898224966865936,1.0,2.0179732705374915,2.4106014290514306,1.0,0.5889567574879554,2.0,2.0788,0.15940000000000001,0.28753031635086934,0.011389975936992869,0.011389975936992869,0.8183551086325263,1.0,0.0024749010778535308,TRIP
00755,bolted_pp,train,True,424195.05159320054,826.747250613058,513.089159085376,0.03642541406083758,3.075292098856416e-05,0.000889053641441208,12,0.00253665126371374,,0.0033788584683525705,True,2.0776728100412796,0.15837823293130965,0,1.0,0.8193530905063446,0.8210945173458022,0.015133255761040614,0.06499999999999999,0.15695902121651994,0.20742607317551728,0.9756592834899966,-0.0006412014236311695,1.1893162770774628,1.0,2.128829425942321,2.5587977924565726,1.0,0.5889567574879554,2.0,2.0788,0.15940000000000001,0.28753031635086934,0.011389975936992869,0.011389975936992869,0.8147249582837737,1.0,0.0024749010778535308,TRIP
00756,bolted_pp,flat,False,130414.55853475213,775.1115346497514,168.25263553029484,0.029394436386771677,1.576460115587174e-05,0.0024128520966395744,12,0.005007173284832316,,0.007996987145617428,False,0.0,0.0,0,0.25,1.210411824312551,1.215512585192026,0.05103662588642558,0.0275,0.22975158185042258,1.206716468668008,0.745883788599537,0.2279792759084308,0.6157144693736247,1.0,1.9305769947075164,1.9974253976939165,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00756,bolted_pp,flat,False,130414.55853475213,775.1115346497514,168.25263553029484,0.029394436386771677,1.576460115587174e-05,0.0024128520966395744,12,0.005007173284832316,,0.007996987145617428,False,0.0,0.0,0,0.5,1.2094698717113863,1.215609251394077,0.05103662588642558,0.0275,0.22975158185042258,1.206716468668008,0.9693811034951215,0.013591426890335295,0.8008304263902012,1.0,1.7280035450935556,1.895719248815272,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00756,bolted_pp,flat,False,130414.55853475213,775.1115346497514,168.25263553029484,0.029394436386771677,1.576460115587174e-05,0.0024128520966395744,12,0.005007173284832316,,0.007996987145617428,False,0.0,0.0,0,1.0,1.2092593937303135,1.2167691823358606,0.05103662588642558,0.0275,0.22975158185042258,1.206716468668008,0.9925264738963632,-0.001614366280222868,0.8200940054984044,1.0,1.6995587288905867,2.0992175656881042,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00757,bolted_pp,train,True,426560.81541302474,811.5935022529787,525.5843155827325,0.025427781389873765,1.1105233459159297e-05,0.002220415697728476,14,0.0012112015283326433,,0.004481399452038083,True,2.058700846015381,0.11625210951012685,0,0.25,0.704533170743559,0.7075656839338771,0.020378163498580175,0.0435,0.12021764444801669,0.39629134102621966,0.782404301466631,0.1372278516405488,1.1089546656496077,1.0,1.7868255499443353,1.5323098743262558,1.0,0.5782239700699578,2.0,2.0662000000000003,0.1154,0.12365173180144362,0.029081455858523952,0.029081455858523952,0.704181824899021,1.0,0.0038849676213814632,TRIP
00757,bolted_pp,train,True,426560.81541302474,811.5935022529787,525.5843155827325,0.025427781389873765,1.1105233459159297e-05,0.002220415697728476,14,0.0012112015283326433,,0.004481399452038083,True,2.058700846015381,0.11625210951012685,0,0.5,0.7021642165964733,0.7075656839338771,0.020378163498580175,0.0435,0.12021764444801669,0.39629134102621966,0.9606755951867326,-0.002112969724006122,1.3662179794027232,1.0,1.4350034629512367,2.1831558686686257,1.0,0.5782239700699578,2.0,2.0662000000000003,0.1154,0.12365173180144362,0.029081455858523952,0.029081455858523952,0.7012468096870175,1.0,0.0038849676213814632,TRIP
00757,bolted_pp,train,True,426560.81541302474,811.5935022529787,525.5843155827325,0.025427781389873765,1.1105233459159297e-05,0.002220415697728476,14,0.0012112015283326433,,0.004481399452038083,True,2.058700846015381,0.11625210951012685,0,1.0,0.7036171837044735,0.7075656839338771,0.020378163498580175,0.0435,0.12021764444801669,0.39629134102621966,0.9606773880936981,-0.002112969724006122,1.3634032923281927,1.0,1.4868740017859405,2.2205926387760715,1.0,0.5782239700699578,2.0,2.0662000000000003,0.1154,0.12365173180144362,0.029081455858523952,0.029081455858523952,0.697819954043957,1.0,0.0038849676213814632,TRIP
00758,bolted_pp,flat,False,437530.4240742921,800.319911642601,546.6944127084022,0.0025117166505539707,1.7031507965600305e-06,0.0006765177364750521,16,0.011284374225931919,,0.005871441585831686,True,0.0,0.0,0,0.25,1.0960175322145076,1.0980872623258684,0.06717962803565593,0.019,0.2536523049877712,1.0961116880831392,0.972548267553273,-0.0004148239300055263,0.8865384909482958,1.0,2.374059874031067,2.894177375980469,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00758,bolted_pp,flat,False,437530.4240742921,800.319911642601,546.6944127084022,0.0025117166505539707,1.7031507965600305e-06,0.0006765177364750521,16,0.011284374225931919,,0.005871441585831686,True,0.0,0.0,0,0.5,1.0961039047651893,1.0980872623258684,0.06717962803565593,0.019,0.2536523049877712,1.0961116880831392,0.9723653528194262,-0.0007021606072334187,0.8863019706666156,1.0,2.259363450594222,2.611907918091158,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00758,bolted_pp,flat,False,437530.4240742921,800.319911642601,546.6944127084022,0.0025117166505539707,1.7031507965600305e-06,0.0006765177364750521,16,0.011284374225931919,,0.005871441585831686,True,0.0,0.0,0,1.0,1.096242719996046,1.0980872623258684,0.06717962803565593,0.019,0.2536523049877712,1.0961116880831392,0.954798586067672,-0.0007021606072334187,0.8701799234276193,1.0,2.1861773221106233,2.702803701485736,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00759,bolted_pp,flat,False,120370.50077883319,809.5980676832236,148.6793330958533,0.014031137814679236,1.6182877342269233e-06,0.004351748670358395,12,0.00895298625742254,,0.007896265362622465,False,0.0,0.0,0,0.25,0.9672925999603192,0.9768934618139876,0.07426427860292391,0.019,0.11082865915309818,0.966029654045854,0.6074802652063839,0.33622858043754517,0.6273726198375145,1.0,1.4661140116403413,1.2775403727426755,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00759,bolted_pp,flat,False,120370.50077883319,809.5980676832236,148.6793330958533,0.014031137814679236,1.6182877342269233e-06,0.004351748670358395,12,0.00895298625742254,,0.007896265362622465,False,0.0,0.0,0,0.5,0.9669849252344898,0.9768934618139876,0.07426427860292391,0.019,0.11082865915309818,0.966029654045854,0.9625928769663096,-0.0035838163893175926,0.9944296154541106,1.0,1.4289528928192556,1.7014402362522614,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00759,bolted_pp,flat,False,120370.50077883319,809.5980676832236,148.6793330958533,0.014031137814679236,1.6182877342269233e-06,0.004351748670358395,12,0.00895298625742254,,0.007896265362622465,False,0.0,0.0,0,1.0,0.9665673485053682,0.9768934618139876,0.07426427860292391,0.019,0.11082865915309818,0.966029654045854,0.9619042477890765,-0.0035838163893175926,0.9941470733535607,1.0,1.3216238770668494,1.8259430367562928,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00760,bolted_pp,flat,False,141552.9169133349,796.543147663297,177.709038523008,0.005504812680697135,1.3916028569857546e-05,0.001177507075667404,16,0.004975085263943502,,0.007511138864297412,False,0.0,0.0,0,0.25,1.3470730917189195,1.3481305151220895,0.06460904706214111,0.0255,0.3230876214963135,1.3480724539607114,0.996916156005705,-0.0006448008716544996,0.7395119464439006,1.0,2.4084234237027293,2.808594176697092,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00760,bolted_pp,flat,False,141552.9169133349,796.543147663297,177.709038523008,0.005504812680697135,1.3916028569857546e-05,0.001177507075667404,16,0.004975085263943502,,0.007511138864297412,False,0.0,0.0,0,0.5,1.3467184492166338,1.3488965669757849,0.06460904706214111,0.0255,0.3230876214963135,1.3480724539607114,0.996757722090611,-0.0010255586780688758,0.739588986609169,1.0,2.205483594224979,2.4782065854286097,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00760,bolted_pp,flat,False,141552.9169133349,796.543147663297,177.709038523008,0.005504812680697135,1.3916028569857546e-05,0.001177507075667404,16,0.004975085263943502,,0.007511138864297412,False,0.0,0.0,0,1.0,1.3462513461859111,1.3493840506161412,0.06460904706214111,0.0255,0.3230876214963135,1.3480724539607114,0.9969288208024182,-0.001069565862489838,0.7399724065036111,1.0,2.1768446263187453,2.5846285750436326,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00761,bolted_pp,flat,True,278496.67514501297,765.3519557331514,363.88052981223973,0.001816771615790686,5.134694755173646e-06,0.0035529895682075963,16,0.0012959112496633075,,0.009070743734601315,True,0.0,0.0,0,0.25,1.2600469483043657,1.2692274460128878,0.04597239003206189,0.034499999999999996,0.11874929675113391,1.1039532711282878,0.9858481284159193,-0.0025632595598526218,0.7817695683269482,1.0,1.9316217981173165,1.7597482022685444,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00761,bolted_pp,flat,True,278496.67514501297,765.3519557331514,363.88052981223973,0.001816771615790686,5.134694755173646e-06,0.0035529895682075963,16,0.0012959112496633075,,0.009070743734601315,True,0.0,0.0,0,0.5,1.2622318732195636,1.2692274460128878,0.04597239003206189,0.034499999999999996,0.11874929675113391,1.1039532711282878,0.9851427241212237,-0.0025632595598526218,0.7798589831417237,1.0,1.6540894754873325,2.0831361958945966,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00761,bolted_pp,flat,True,278496.67514501297,765.3519557331514,363.88052981223973,0.001816771615790686,5.134694755173646e-06,0.0035529895682075963,16,0.0012959112496633075,,0.009070743734601315,True,0.0,0.0,0,1.0,1.2616986694753631,1.2692274460128878,0.04597239003206189,0.034499999999999996,0.11874929675113391,1.1039532711282878,0.9850597020049042,-0.0037287294905006723,0.7801225469051816,1.0,1.6637522469156336,2.06092500842859,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00762,bolted_pp,flat,False,168147.27863112628,800.0019922748456,210.1835748595964,0.04648724872932634,2.3707104865764393e-05,0.000707372855131179,12,0.0035968568454915915,,0.0009823814789850706,False,0.0,0.0,0,0.25,0.7470690491744457,0.7485843762255829,0.020097221382701574,0.044,0.10866084695087083,0.4310079142033227,0.5428869479288567,0.4041416455963967,0.7257176974879205,1.0,2.415252771451155,2.0818161096878147,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00762,bolted_pp,flat,False,168147.27863112628,800.0019922748456,210.1835748595964,0.04648724872932634,2.3707104865764393e-05,0.000707372855131179,12,0.0035968568454915915,,0.0009823814789850706,False,0.0,0.0,0,0.5,0.7470758853122029,0.7487451577717116,0.020097221382701574,0.044,0.10866084695087083,0.4310079142033227,0.9348100119822604,-0.0001755472307253809,1.2496192302631512,1.0,2.065594161405399,2.3646192719785644,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00762,bolted_pp,flat,False,168147.27863112628,800.0019922748456,210.1835748595964,0.04648724872932634,2.3707104865764393e-05,0.000707372855131179,12,0.0035968568454915915,,0.0009823814789850706,False,0.0,0.0,0,1.0,0.7471735607730022,0.7487451577717116,0.020097221382701574,0.044,0.10866084695087083,0.4310079142033227,0.9560459739976641,-0.0011969129742205268,1.2778398277130925,1.0,2.1144239479959457,2.534086058135604,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00763,bolted_pp,train,False,972292.8099728927,821.650800842418,1183.3406709712024,0.011085078007568831,5.469804486039991e-06,0.002998172150575682,14,0.003596907304590275,,0.0022147781607216514,False,2.1445337525378814,0.02004096418710777,0,0.25,1.5352654247328559,1.5422339877885507,0.03056624078442268,0.06899999999999999,0.0912399234365982,0.2760616426834296,0.6726665500976077,0.2811279564920965,0.43785828885303396,1.0,2.0412017061557344,1.1774377480393512,1.0,0.5960079401124002,2.0,2.125,0.02,0.3979305415928378,,0.3979305415928378,1.5345650893417955,1.0,0.002118653245730684,TRIP
00763,bolted_pp,train,False,972292.8099728927,821.650800842418,1183.3406709712024,0.011085078007568831,5.469804486039991e-06,0.002998172150575682,14,0.003596907304590275,,0.0022147781607216514,False,2.1445337525378814,0.02004096418710777,0,0.5,1.5351235503375056,1.5422339877885507,0.03056624078442268,0.06899999999999999,0.0912399234365982,0.2760616426834296,0.9968393328031658,-0.0019947928515400815,0.6489317428823663,1.0,1.68515053167985,2.055232272880012,1.0,0.5960079401124002,2.0,2.125,0.02,0.3979305415928378,,0.3979305415928378,1.5308989465269145,1.0,0.002118653245730684,TRIP
00763,bolted_pp,train,False,972292.8099728927,821.650800842418,1183.3406709712024,0.011085078007568831,5.469804486039991e-06,0.002998172150575682,14,0.003596907304590275,,0.0022147781607216514,False,2.1445337525378814,0.02004096418710777,0,1.0,1.535830324295871,1.544662570193035,0.03056624078442268,0.06899999999999999,0.0912399234365982,0.2760616426834296,0.9960579874468937,-0.0019947928515400815,0.6481248916683481,1.0,1.7862611115095872,2.0885155137434377,1.0,0.5960079401124002,2.0,2.125,0.02,0.3979305415928378,,0.3979305415928378,1.486445388651855,1.0,0.002118653245730684,TRIP
00764,bolted_pp,train,True,113714.65760169637,805.8212797350693,141.1164739147649,0.005368764107963824,2.0282909181094485e-05,0.001961218148314994,16,0.0016022768490745417,,0.0009533484377684867,False,0.7638274586469622,0.05246941399903999,0,0.25,1.0185947439655878,1.0205527831427819,0.029603644668778423,0.0445,0.08744380263593121,0.5496886634421235,0.7901085161741574,0.11241380368947776,0.7749240772869503,1.0,2.063617293141624,1.3165947021189066,1.0,0.5510640886812165,2.0,0.784,0.0528,0.15400172641579424,0.010918560759407114,0.010918560759407114,1.0173102763785318,1.0,0.007853390691092699,TRIP
00764,bolted_pp,train,True,113714.65760169637,805.8212797350693,141.1164739147649,0.005368764107963824,2.0282909181094485e-05,0.001961218148314994,16,0.0016022768490745417,,0.0009533484377684867,False,0.7638274586469622,0.05246941399903999,0,0.5,1.0178162273017175,1.0221568558474408,0.029603644668778423,0.0445,0.08744380263593121,0.5496886634421235,0.9516619183157253,-0.001142406527069875,0.9340859448579389,1.0,1.7059912047866406,2.251663798819238,1.0,0.5510640886812165,2.0,0.784,0.0528,0.15400172641579424,0.010918560759407114,0.010918560759407114,1.0123131024578003,1.0,0.007853390691092699,TRIP
00764,bolted_pp,train,True,113714.65760169637,805.8212797350693,141.1164739147649,0.005368764107963824,2.0282909181094485e-05,0.001961218148314994,16,0.0016022768490745417,,0.0009533484377684867,False,0.7638274586469622,0.05246941399903999,0,1.0,1.0169098019833165,1.0221568558474408,0.029603644668778423,0.0445,0.08744380263593121,0.5496886634421235,0.9515821959170733,-0.001547259368805715,0.9348394072470773,1.0,1.7591911730190921,2.250669789913182,1.0,0.5510640886812165,2.0,0.784,0.0528,0.15400172641579424,0.010918560759407114,0.010918560759407114,0.9660424258705235,1.0,0.007853390691092699,TRIP
00765,bolted_pp,flat,True,193879.86376912278,760.4079852758834,254.96821117519073,0.0017143840387245167,1.5200147858411207e-06,0.0035615515662966238,16,0.010709357981103658,,0.01482652881202752,True,0.0,0.0,0,0.25,1.2244272772829616,1.2344402035748563,0.11658872062713199,0.017,0.7187421792817966,1.2251877660151311,0.9837767046127291,-0.0026062045175262913,0.8028030082649832,1.0,1.7652346180902165,2.299988714316022,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00765,bolted_pp,flat,True,193879.86376912278,760.4079852758834,254.96821117519073,0.0017143840387245167,1.5200147858411207e-06,0.0035615515662966238,16,0.010709357981103658,,0.01482652881202752,True,0.0,0.0,0,0.5,1.2265889085703796,1.2344402035748563,0.11658872062713199,0.017,0.7187421792817966,1.2251877660151311,0.9747002904826841,-0.0026062045175262913,0.7939956802133351,1.0,1.7361428377358108,2.0060326073285495,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00765,bolted_pp,flat,True,193879.86376912278,760.4079852758834,254.96821117519073,0.0017143840387245167,1.5200147858411207e-06,0.0035615515662966238,16,0.010709357981103658,,0.01482652881202752,True,0.0,0.0,0,1.0,1.2285159381152602,1.238251444575505,0.11658872062713199,0.017,0.7187421792817966,1.2251877660151311,0.9750922172704696,-0.0026062045175262913,0.7930700099465162,1.0,1.6237494946539348,2.0290022417219853,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00766,bolted_pp,train,False,337366.5941641667,791.2849018681743,426.3528766537378,0.031815929221329156,3.5932696743002044e-06,0.0005911557670494973,16,0.012050233742492833,,0.000692813974818084,False,0.596521602714365,0.0,0,0.25,1.4361022325905919,1.4367696074014373,0.025231192156722204,0.067,0.03318830648872157,0.46999979844320217,0.18181686626749577,0.8042729619723646,0.126516306317153,0.0,2.7043681111960396,1.4043682066286494,1.0,0.564594084391414,1.0,0.5892000000000001,0.0,0.3589383910278392,,0.3589383910278392,1.4356101860420327,1.0,0.00949322048438006,TRIP
00766,bolted_pp,train,False,337366.5941641667,791.2849018681743,426.3528766537378,0.031815929221329156,3.5932696743002044e-06,0.0005911557670494973,16,0.012050233742492833,,0.000692813974818084,False,0.596521602714365,0.0,0,0.5,1.43515787821563,1.4369828460635188,0.025231192156722204,0.067,0.03318830648872157,0.46999979844320217,0.4304960592942476,0.5381848628626406,0.2997553861063814,1.0,2.3008451848082494,1.9059874665200438,1.0,0.564594084391414,1.0,0.5892000000000001,0.0,0.3589383910278392,,0.3589383910278392,1.4309918650169708,1.0,0.00949322048438006,TRIP
00766,bolted_pp,train,False,337366.5941641667,791.2849018681743,426.3528766537378,0.031815929221329156,3.5932696743002044e-06,0.0005911557670494973,16,0.012050233742492833,,0.000692813974818084,False,0.596521602714365,0.0,0,1.0,1.4355019302898275,1.436985587509176,0.025231192156722204,0.067,0.03318830648872157,0.46999979844320217,0.8878065780410558,0.06751737539721503,0.6180336826014099,1.0,2.4050308480417413,1.7954962484974901,1.0,0.564594084391414,1.0,0.5892000000000001,0.0,0.3589383910278392,,0.3589383910278392,1.3856792297524294,1.0,0.00949322048438006,TRIP
00767,bolted_pp,train,False,154935.47440231763,805.9156550867042,192.2477537499243,0.019731632749769985,3.7220460304502772e-06,0.001351035651016381,16,0.002229414977029311,,0.003872501875440794,True,0.8664270745871611,0.0,0,0.25,1.337593148610451,1.3392201996392215,0.11788987294187508,0.0185,0.45376650320458156,1.3373420806968337,0.9833875349295609,-0.00026667114992134336,0.7346425879666146,1.0,2.1198021992482716,2.535938727765899,1.0,0.6185145806076091,1.0,0.8598,0.0,0.21403524076690728,,0.21403524076690728,1.3372979401751777,1.0,0.004813520710467145,TRIP
00767,bolted_pp,train,False,154935.47440231763,805.9156550867042,192.2477537499243,0.019731632749769985,3.7220460304502772e-06,0.001351035651016381,16,0.002229414977029311,,0.003872501875440794,True,0.8664270745871611,0.0,0,0.5,1.3364423377706116,1.3392201996392215,0.11788987294187508,0.0185,0.45376650320458156,1.3373420806968337,0.9833860662705882,-0.0008940756372070681,0.735273617784374,1.0,2.08114429771216,2.29571985198995,1.0,0.6185145806076091,1.0,0.8598,0.0,0.21403524076690728,,0.21403524076690728,1.3355770709829962,1.0,0.004813520710467145,TRIP
00767,bolted_pp,train,False,154935.47440231763,805.9156550867042,192.2477537499243,0.019731632749769985,3.7220460304502772e-06,0.001351035651016381,16,0.002229414977029311,,0.003872501875440794,True,0.8664270745871611,0.0,0,1.0,1.3367894586811575,1.339291450484416,0.11788987294187508,0.0185,0.45376650320458156,1.3373420806968337,0.9835014036477072,-0.0011597770632628501,0.735169048661274,1.0,1.9737216970764595,2.4551372717531756,1.0,0.6185145806076091,1.0,0.8598,0.0,0.21403524076690728,,0.21403524076690728,1.3319134308617262,1.0,0.004813520710467145,TRIP
00768,bolted_pp,train,False,157402.61402898407,767.9863112778054,204.95497343838264,0.0024219143336260923,1.346913958187285e-06,0.0017331782379900731,16,0.005946189683271008,,0.0038419782149464255,True,2.8086161557632274,0.10194301757633069,0,0.25,1.2409591564636795,1.2439872586505145,0.11769487715502852,0.013,0.810667355120305,1.2413705086933344,0.9879029780281164,-0.0012862693847384345,0.7954391840397106,1.0,1.9853689256330465,2.5088449875759125,1.0,0.6135797214809565,2.0,2.8086,0.10200000000000001,0.23060451233516766,0.25154393965655686,0.23060451233516766,1.240198567653682,1.0,0.002110527029586251,TRIP
00768,bolted_pp,train,False,157402.61402898407,767.9863112778054,204.95497343838264,0.0024219143336260923,1.346913958187285e-06,0.0017331782379900731,16,0.005946189683271008,,0.0038419782149464255,True,2.8086161557632274,0.10194301757633069,0,0.5,1.2409216076503429,1.2439872586505145,0.11769487715502852,0.013,0.810667355120305,1.2413705086933344,0.9881365996033818,-0.0012862693847384345,0.7956513466843449,1.0,1.9875716775012022,2.2602775592757682,1.0,0.6135797214809565,2.0,2.8086,0.10200000000000001,0.23060451233516766,0.25154393965655686,0.23060451233516766,1.2386902100090018,1.0,0.002110527029586251,TRIP
00768,bolted_pp,train,False,157402.61402898407,767.9863112778054,204.95497343838264,0.0024219143336260923,1.346913958187285e-06,0.0017331782379900731,16,0.005946189683271008,,0.0038419782149464255,True,2.8086161557632274,0.10194301757633069,0,1.0,1.240255391844168,1.2443448766776943,0.11769487715502852,0.013,0.810667355120305,1.2413705086933344,0.9857950812055012,-0.0012862693847384345,0.7941919831187019,1.0,1.8604836817349646,2.254613444678355,1.0,0.6135797214809565,2.0,2.8086,0.10200000000000001,0.23060451233516766,0.25154393965655686,0.23060451233516766,1.2276779673172447,1.0,0.002110527029586251,TRIP
00769,bolted_pp,flat,True,266557.20580737834,829.7493664933838,321.2502673354,0.005514309911780219,5.891037060303724e-06,0.004920951805569788,16,0.002707432297617468,,0.010894526398040926,True,0.0,0.0,0,0.25,1.1624340966629103,1.1726269486348582,0.04939982893581367,0.028,0.17206211214301106,1.1528443072514887,0.9826017183223758,-0.00022781119767918058,0.8445701575540739,1.0,1.6544534008093827,1.8767426563657317,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00769,bolted_pp,flat,True,266557.20580737834,829.7493664933838,321.2502673354,0.005514309911780219,5.891037060303724e-06,0.004920951805569788,16,0.002707432297617468,,0.010894526398040926,True,0.0,0.0,0,0.5,1.1631654170166004,1.172837469875646,0.04939982893581367,0.028,0.17206211214301106,1.1528443072514887,0.9845730966305997,-0.003208744158086285,0.8457329879749901,1.0,1.4596920611587325,2.0086659922192194,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00769,bolted_pp,flat,True,266557.20580737834,829.7493664933838,321.2502673354,0.005514309911780219,5.891037060303724e-06,0.004920951805569788,16,0.002707432297617468,,0.010894526398040926,True,0.0,0.0,0,1.0,1.1610378168370459,1.172837469875646,0.04939982893581367,0.028,0.17206211214301106,1.1528443072514887,0.9843082708324522,-0.003921259946890286,0.8470535610550471,1.0,1.4271708211800112,2.0214510838995023,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00770,bolted_pp,train,True,691488.7356891722,778.2690177105279,888.4957771071993,0.0035177050241930186,3.271046354780573e-06,0.000980912691853734,16,0.013139448610180253,,0.006394363752471484,False,1.3421166451078255,0.0,0,0.25,0.9642058885855798,0.9665262202196936,0.03852660415461536,0.0295,0.19072569964312938,0.9647356387523901,0.9840189556955502,-0.00043698484061592454,1.0194912477559988,1.0,2.2893605535951123,2.4010057564127614,1.0,0.5212552455679681,1.0,1.3138,0.0,0.3847051841834941,,0.3847051841834941,0.9624382443557926,1.0,0.003387226839901558,TRIP
00770,bolted_pp,train,True,691488.7356891722,778.2690177105279,888.4957771071993,0.0035177050241930186,3.271046354780573e-06,0.000980912691853734,16,0.013139448610180253,,0.006394363752471484,False,1.3421166451078255,0.0,0,0.5,0.9639185435275798,0.9665262202196936,0.03852660415461536,0.0295,0.19072569964312938,0.9647356387523901,0.9842020611700429,-0.000597826288657693,1.0199846067544374,1.0,2.0610072250724856,2.4959995563031163,1.0,0.5212552455679681,1.0,1.3138,0.0,0.3847051841834941,,0.3847051841834941,0.9575251818483489,1.0,0.003387226839901558,TRIP
00770,bolted_pp,train,True,691488.7356891722,778.2690177105279,888.4957771071993,0.0035177050241930186,3.271046354780573e-06,0.000980912691853734,16,0.013139448610180253,,0.006394363752471484,False,1.3421166451078255,0.0,0,1.0,0.9648229257262446,0.9665262202196936,0.03852660415461536,0.0295,0.19072569964312938,0.9647356387523901,0.959900503599044,-0.0007848286525466107,0.9938680041967866,1.0,2.0452610419687804,2.536740531065046,1.0,0.5212552455679681,1.0,1.3138,0.0,0.3847051841834941,,0.3847051841834941,0.9317140314693568,1.0,0.003387226839901558,TRIP
00771,bolted_pp,train,True,537268.8271776134,761.4577357661185,705.5793144409466,0.008449164616650963,3.0135631282821927e-06,0.0005482550840102338,12,0.008497871960033777,,0.011088746276668329,True,0.43635598923195873,0.0390653399572368,0,0.25,1.2993417053703005,1.3003807327282926,0.07587156177251553,0.0185,0.45213318121274587,1.298496009423447,0.9227124033531839,0.040595292328605016,0.7095922552837154,1.0,2.3397190611981213,2.891136082958128,1.0,0.6221799407722063,2.0,0.43760000000000004,0.039400000000000004,0.016893281543328698,,0.016893281543328698,1.2988584486404477,1.0,0.0025269234635860727,TRIP
00771,bolted_pp,train,True,537268.8271776134,761.4577357661185,705.5793144409466,0.008449164616650963,3.0135631282821927e-06,0.0005482550840102338,12,0.008497871960033777,,0.011088746276668329,True,0.43635598923195873,0.0390653399572368,0,0.5,1.2994084165200754,1.3004773659085054,0.07587156177251553,0.0185,0.45213318121274587,1.298496009423447,0.9524021923176136,0.015654805919272322,0.7323869795200688,1.0,2.231814620075402,2.598597996944145,1.0,0.6221799407722063,2.0,0.43760000000000004,0.039400000000000004,0.016893281543328698,,0.016893281543328698,1.298103619889329,1.0,0.0025269234635860727,TRIP
00771,bolted_pp,train,True,537268.8271776134,761.4577357661185,705.5793144409466,0.008449164616650963,3.0135631282821927e-06,0.0005482550840102338,12,0.008497871960033777,,0.011088746276668329,True,0.43635598923195873,0.0390653399572368,0,1.0,1.299197230245277,1.3006706928214566,0.07587156177251553,0.0185,0.45213318121274587,1.298496009423447,0.9522613536615875,0.015575980068346835,0.7323976174614272,1.0,2.155612379549232,2.7847719782946396,1.0,0.6221799407722063,2.0,0.43760000000000004,0.039400000000000004,0.016893281543328698,,0.016893281543328698,1.2926732427663636,1.0,0.0025269234635860727,TRIP
00772,bolted_pp,train,False,133647.99981007658,822.1166351366531,162.5657407940194,0.005529868513562319,5.386559729504234e-06,0.004272592760407366,16,0.0010492183287521496,,0.008717457725885357,True,1.8705937560154515,0.07780303516168625,0,0.25,1.117366761258442,1.1276874201179512,0.06954909625349451,0.028,0.24041880871293808,1.1145371005461306,0.9769923004367861,-0.0034088665606877987,0.8735884633565342,1.0,1.7368995229558795,2.12267677175113,1.0,0.5794905524472002,2.0,1.8748,0.07780000000000001,0.08197526313658798,0.4047043704868512,0.08197526313658798,1.1170826214020095,1.0,0.0016099852473416831,TRIP
00772,bolted_pp,train,False,133647.99981007658,822.1166351366531,162.5657407940194,0.005529868513562319,5.386559729504234e-06,0.004272592760407366,16,0.0010492183287521496,,0.008717457725885357,True,1.8705937560154515,0.07780303516168625,0,0.5,1.1206602597305413,1.1291732504275889,0.06954909625349451,0.028,0.24041880871293808,1.1145371005461306,0.9770079121141912,-0.0034088665606877987,0.8710372892669835,1.0,1.6353978291059834,1.891393730343208,1.0,0.5794905524472002,2.0,1.8748,0.07780000000000001,0.08197526313658798,0.4047043704868512,0.08197526313658798,1.1199617508145165,1.0,0.0016099852473416831,TRIP
00772,bolted_pp,train,False,133647.99981007658,822.1166351366531,162.5657407940194,0.005529868513562319,5.386559729504234e-06,0.004272592760407366,16,0.0010492183287521496,,0.008717457725885357,True,1.8705937560154515,0.07780303516168625,0,1.0,1.117251559967495,1.1291732504275889,0.06954909625349451,0.028,0.24041880871293808,1.1145371005461306,0.9772755655600548,-0.003491842998438321,0.8739317704045608,1.0,1.5559165371147186,1.9668269171258914,1.0,0.5794905524472002,2.0,1.8748,0.07780000000000001,0.08197526313658798,0.4047043704868512,0.08197526313658798,1.1140905087578008,1.0,0.0016099852473416831,TRIP
00773,bolted_pp,train,False,230780.087993985,761.249004805354,303.15978942132585,0.0056231539854694765,1.1250807539558519e-05,0.0033025078359737174,14,0.001445863504332977,,0.003495585891346473,False,0.771898155976929,0.0413330994171033,0,0.25,1.5869663848338822,1.5959728700937401,0.09823116527665707,0.017499999999999998,0.8371709192406681,1.5800505773959483,0.9927140555233388,-0.0031116422132595354,0.6251480289535141,1.0,1.8744627444803084,2.200981236708883,1.0,0.5816841396721198,2.0,0.7636000000000001,0.0412,0.22753797799110975,,0.22753797799110975,1.5852237668459264,1.0,0.0066100636657573375,TRIP
00773,bolted_pp,train,False,230780.087993985,761.249004805354,303.15978942132585,0.0056231539854694765,1.1250807539558519e-05,0.0033025078359737174,14,0.001445863504332977,,0.003495585891346473,False,0.771898155976929,0.0413330994171033,0,0.5,1.5889665644243056,1.5959728700937401,0.09823116527665707,0.017499999999999998,0.8371709192406681,1.5800505773959483,0.9917871603975149,-0.0031116422132595354,0.6237786269151018,1.0,1.7673595422531527,1.9868940791400254,1.0,0.5816841396721198,2.0,0.7636000000000001,0.0412,0.22753797799110975,,0.22753797799110975,1.5828315930409287,1.0,0.0066100636657573375,TRIP
00773,bolted_pp,train,False,230780.087993985,761.249004805354,303.15978942132585,0.0056231539854694765,1.1250807539558519e-05,0.0033025078359737174,14,0.001445863504332977,,0.003495585891346473,False,0.771898155976929,0.0413330994171033,0,1.0,1.5871158176372844,1.599625197375154,0.09823116527665707,0.017499999999999998,0.8371709192406681,1.5800505773959483,0.9918433890157641,-0.0031116422132595354,0.6245409673529836,1.0,1.6896554741177074,1.9627956972518592,1.0,0.5816841396721198,2.0,0.7636000000000001,0.0412,0.22753797799110975,,0.22753797799110975,1.5480023879918734,1.0,0.0066100636657573375,TRIP
00774,bolted_pp,train,False,727585.0973010082,817.9773484888084,889.4929653555841,0.025157991233406785,3.261515750972512e-05,0.00323455003230349,14,0.0013372085427360366,,0.005911279866219642,False,1.5439521320940264,0.0,0,0.25,1.0810742663163744,1.0880435715168273,0.018311432759323242,0.07100000000000001,0.33927916615564974,0.24485442371973057,0.9632892614011983,-0.0010290753485979684,0.8902247206011589,1.0,1.9529562715018909,2.102297840461814,1.0,0.4997688081658598,1.0,1.5114,0.0,0.31084855101249875,,0.31084855101249875,1.0803325683680851,1.0,0.0031697646436512628,TRIP
00774,bolted_pp,train,False,727585.0973010082,817.9773484888084,889.4929653555841,0.025157991233406785,3.261515750972512e-05,0.00323455003230349,14,0.0013372085427360366,,0.005911279866219642,False,1.5439521320940264,0.0,0,0.5,1.0771083698322852,1.0880435715168273,0.018311432759323242,0.07100000000000001,0.33927916615564974,0.24485442371973057,0.9641335301863911,-0.0029486966744885898,0.8942825760052078,1.0,1.5856123289306248,1.974231414619452,1.0,0.4997688081658598,1.0,1.5114,0.0,0.31084855101249875,,0.31084855101249875,1.0752358863186913,1.0,0.0031697646436512628,TRIP
00774,bolted_pp,train,False,727585.0973010082,817.9773484888084,889.4929653555841,0.025157991233406785,3.261515750972512e-05,0.00323455003230349,14,0.0013372085427360366,,0.005911279866219642,False,1.5439521320940264,0.0,0,1.0,1.0780945220675915,1.0880435715168273,0.018311432759323242,0.07100000000000001,0.33927916615564974,0.24485442371973057,0.9640897183924295,-0.0029486966744885898,0.8934247173687735,1.0,1.6922602418834605,2.092248577425835,1.0,0.4997688081658598,1.0,1.5114,0.0,0.31084855101249875,,0.31084855101249875,1.0688658579782382,1.0,0.0031697646436512628,TRIP
00775,bolted_pp,flat,False,113808.44257739725,796.858291656488,142.8214323287209,0.019240728381665396,1.5317142365579326e-06,0.0013093568433931201,12,0.006665850541639757,,0.019853800349076918,True,0.0,0.0,0,0.25,1.3364013349807278,1.3385794662787747,0.1239442648192805,0.014,0.32516275989146526,1.3381591539974036,0.8282880668232409,0.14516658547763198,0.6193264842487815,1.0,2.11086860143757,2.3919014392380826,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00775,bolted_pp,flat,False,113808.44257739725,796.858291656488,142.8214323287209,0.019240728381665396,1.5317142365579326e-06,0.0013093568433931201,12,0.006665850541639757,,0.019853800349076918,True,0.0,0.0,0,0.5,1.3361780885927264,1.3385794662787747,0.1239442648192805,0.014,0.32516275989146526,1.3381591539974036,0.9543479414881112,0.026506526222799677,0.7137029462489074,1.0,2.1083740995225413,2.145619036713313,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00775,bolted_pp,flat,False,113808.44257739725,796.858291656488,142.8214323287209,0.019240728381665396,1.5317142365579326e-06,0.0013093568433931201,12,0.006665850541639757,,0.019853800349076918,True,0.0,0.0,0,1.0,1.336065081095778,1.338953068885909,0.1239442648192805,0.014,0.32516275989146526,1.3381591539974036,0.9813701888619952,0.0033287986134264078,0.7339733889824746,1.0,1.9845823057959295,2.374112206608953,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00776,bolted_pp,flat,False,274275.9311204138,835.2159946533616,328.38922251991374,0.0031283690379689815,2.6599026351315693e-06,0.0006819768930250638,12,0.005022642670346842,,0.001449786222133618,False,0.0,0.0,0,0.25,1.20733341502986,1.2086742975243718,0.07291945314363045,0.02,0.24072468733670965,1.2068440841749346,0.9618916788776137,-0.00044413332915964424,0.7960482321461282,1.0,2.5158949936301775,2.938820099651534,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00776,bolted_pp,flat,False,274275.9311204138,835.2159946533616,328.38922251991374,0.0031283690379689815,2.6599026351315693e-06,0.0006819768930250638,12,0.005022642670346842,,0.001449786222133618,False,0.0,0.0,0,0.5,1.206766545515438,1.2086742975243718,0.07291945314363045,0.02,0.24072468733670965,1.2068440841749346,0.9618210306810532,-0.000618614279900933,0.7963633652980323,1.0,2.390892541458003,2.6392766261896505,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00776,bolted_pp,flat,False,274275.9311204138,835.2159946533616,328.38922251991374,0.0031283690379689815,2.6599026351315693e-06,0.0006819768930250638,12,0.005022642670346842,,0.001449786222133618,False,0.0,0.0,0,1.0,1.2071985722075969,1.2086742975243718,0.07291945314363045,0.02,0.24072468733670965,1.2068440841749346,0.9619691172340504,-0.000618614279900933,0.7962011703724822,1.0,2.3228955221340684,2.73446935232859,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00777,bolted_pp,train,False,171912.7961925082,764.1592976683136,224.96984165090618,0.0037764978185613287,8.885365455320215e-06,0.002916192880377991,12,0.0021681592177576797,,0.019784322175637477,True,0.47144843886699966,0.0,0,0.25,1.3423797514591813,1.3469788119143566,0.05547077335813414,0.029,0.18636271125383633,1.3411810241619784,0.988864238084333,-0.0012810328840024805,0.7361017887981616,1.0,2.000693308043014,2.0442777301924657,1.0,0.6222365438639903,1.0,0.467,0.0,0.25433832975514203,,0.25433832975514203,1.3419096601020564,1.0,0.0029028368495609413,TRIP
00777,bolted_pp,train,False,171912.7961925082,764.1592976683136,224.96984165090618,0.0037764978185613287,8.885365455320215e-06,0.002916192880377991,12,0.0021681592177576797,,0.019784322175637477,True,0.47144843886699966,0.0,0,0.5,1.3435847506880931,1.3484282724176373,0.05547077335813414,0.029,0.18636271125383633,1.3411810241619784,0.9891895554681649,-0.002299685575561936,0.7356840503820572,1.0,1.7669167923178015,2.1447800310116643,1.0,0.6222365438639903,1.0,0.467,0.0,0.25433832975514203,,0.25433832975514203,1.3423703477329127,1.0,0.0029028368495609413,TRIP
00777,bolted_pp,train,False,171912.7961925082,764.1592976683136,224.96984165090618,0.0037764978185613287,8.885365455320215e-06,0.002916192880377991,12,0.0021681592177576797,,0.019784322175637477,True,0.47144843886699966,0.0,0,1.0,1.343808243575748,1.3484282724176373,0.05547077335813414,0.029,0.18636271125383633,1.3411810241619784,0.9888071702087413,-0.0029787873258843005,0.7352774456375837,1.0,1.7545158667553273,2.1640137677986244,1.0,0.6222365438639903,1.0,0.467,0.0,0.25433832975514203,,0.25433832975514203,1.339264026558325,1.0,0.0029028368495609413,TRIP
00778,bolted_pp,train,True,690989.5833203138,784.2313934806621,881.1042111608002,0.004163974923469688,2.589744857080095e-06,0.001321394210344037,16,0.00431322560059615,,0.001033953910479431,False,0.5382089605901202,0.0534076712097113,0,0.25,0.8249464469284178,0.827306593167305,0.03794197614479077,0.0275,0.16892942180163023,0.827403732187327,0.9871936365800066,-0.000654018235619521,1.1952271727195452,1.0,2.066709356713515,2.538501453658379,1.0,0.6000624092996663,1.0,0.54,0.0,0.19011153473209985,,0.19011153473209985,0.8210284949089971,1.0,0.004598530141342039,TRIP
00778,bolted_pp,train,True,690989.5833203138,784.2313934806621,881.1042111608002,0.004163974923469688,2.589744857080095e-06,0.001321394210344037,16,0.00431322560059615,,0.001033953910479431,False,0.5382089605901202,0.0534076712097113,0,0.5,0.8245571476375004,0.827306593167305,0.03794197614479077,0.0275,0.16892942180163023,0.827403732187327,0.9871510836388474,-0.0010771496734898315,1.1957392488984935,1.0,1.8504567802905392,2.4936402378359914,1.0,0.6000624092996663,1.0,0.54,0.0,0.19011153473209985,,0.19011153473209985,0.8012603178704402,1.0,0.004598530141342039,TRIP
00778,bolted_pp,train,True,690989.5833203138,784.2313934806621,881.1042111608002,0.004163974923469688,2.589744857080095e-06,0.001321394210344037,16,0.00431322560059615,,0.001033953910479431,False,0.5382089605901202,0.0534076712097113,0,1.0,0.824517108669384,0.827306593167305,0.03794197614479077,0.0275,0.16892942180163023,0.827403732187327,0.9872447249200075,-0.0013186630452850204,1.1959106777463466,1.0,1.828578825484465,2.500756896257069,1.0,0.6000624092996663,1.0,0.54,0.0,0.19011153473209985,,0.19011153473209985,0.6654293948226998,1.0,0.004598530141342039,TRIP
00779,bolted_pp,train,False,216045.53486385752,835.1123817314403,258.70234903705995,0.003161653034197234,2.8338123000809955e-05,0.0011255659357083379,16,0.017485065600230047,,0.00439433095623231,True,2.640409338569627,0.0,0,0.25,1.1105019096111535,1.1123987460170155,0.026000563525567125,0.055,0.11904773401660257,0.32389458601517956,0.8399229816725745,0.10099782367824348,0.7556649020660813,1.0,2.430908391714235,1.816034868054484,1.0,0.6000220686195794,1.0,2.6260000000000003,0.0,0.16807305256781646,,0.16807305256781646,1.1102649522648158,1.0,0.0031535269497950935,TRIP
00779,bolted_pp,train,False,216045.53486385752,835.1123817314403,258.70234903705995,0.003161653034197234,2.8338123000809955e-05,0.0011255659357083379,16,0.017485065600230047,,0.00439433095623231,True,2.640409338569627,0.0,0,0.5,1.1117054674910545,1.113327736542786,0.026000563525567125,0.055,0.11904773401660257,0.32389458601517956,0.9871369649157578,-0.0007990395413117182,0.8871502780889264,1.0,2.005529464470122,2.446182958540071,1.0,0.6000220686195794,1.0,2.6260000000000003,0.0,0.16807305256781646,,0.16807305256781646,1.1105583850204388,1.0,0.0031535269497950935,TRIP
00779,bolted_pp,train,False,216045.53486385752,835.1123817314403,258.70234903705995,0.003161653034197234,2.8338123000809955e-05,0.0011255659357083379,16,0.017485065600230047,,0.00439433095623231,True,2.640409338569627,0.0,0,1.0,1.1112675374974221,1.1140035762065716,0.026000563525567125,0.055,0.11904773401660257,0.32389458601517956,0.9870618487582149,-0.0010145000064418358,0.8874320390389913,1.0,2.109183212173084,2.475127155431417,1.0,0.6000220686195794,1.0,2.6260000000000003,0.0,0.16807305256781646,,0.16807305256781646,1.0981810888906791,1.0,0.0031535269497950935,TRIP
00780,bolted_pp,flat,False,312906.6076299303,832.326696384711,375.9420537501314,0.0014860213216698677,3.3130415767173866e-05,0.0007270951262222989,16,0.00233031489613963,,0.012725054588640134,True,0.0,0.0,0,0.25,1.0791546716003952,1.0802577519043033,0.04332219058314253,0.029,0.7976882295692043,1.0800972663950306,0.9610831003356902,-0.0006092474200451922,0.8897643324651975,1.0,2.537005633227412,3.0526350488997727,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00780,bolted_pp,flat,False,312906.6076299303,832.326696384711,375.9420537501314,0.0014860213216698677,3.3130415767173866e-05,0.0007270951262222989,16,0.00233031489613963,,0.012725054588640134,True,0.0,0.0,0,0.5,1.078858366644509,1.0802577519043033,0.04332219058314253,0.029,0.7976882295692043,1.0800972663950306,0.9610907678685354,-0.0006419919929220737,0.8900155775566889,1.0,2.289002821987839,2.803668787455047,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00780,bolted_pp,flat,False,312906.6076299303,832.326696384711,375.9420537501314,0.0014860213216698677,3.3130415767173866e-05,0.0007270951262222989,16,0.00233031489613963,,0.012725054588640134,True,0.0,0.0,0,1.0,1.0784573738737548,1.0807211710622882,0.04332219058314253,0.029,0.7976882295692043,1.0800972663950306,0.9611072902793846,-0.0006419919929220737,0.8903615034193916,1.0,2.28395835424531,2.7981025698901605,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
