event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00781,bolted_pp,flat,False,239361.03820048113,803.091140333132,298.0496561090081,0.002967794467981732,3.2690097559566194e-06,0.0021045781385257414,14,0.007044783539214502,,0.008928185692506791,True,0.0,0.0,0,0.25,1.4453473108315265,1.4488886821935372,0.10722143049261494,0.024,0.5448982226297385,1.4455729263540675,0.9978804015019815,-0.0015288661187021159,0.6899313837201975,1.0,1.9848019716770398,2.6109054257208495,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00781,bolted_pp,flat,False,239361.03820048113,803.091140333132,298.0496561090081,0.002967794467981732,3.2690097559566194e-06,0.0021045781385257414,14,0.007044783539214502,,0.008928185692506791,True,0.0,0.0,0,0.5,1.4451251116843804,1.4496749113414167,0.10722143049261494,0.024,0.5448982226297385,1.4455729263540675,0.9976316069468075,-0.0015288661187021159,0.689865350436251,1.0,1.9049292161864761,2.2525307355443633,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00781,bolted_pp,flat,False,239361.03820048113,803.091140333132,298.0496561090081,0.002967794467981732,3.2690097559566194e-06,0.0021045781385257414,14,0.007044783539214502,,0.008928185692506791,True,0.0,0.0,0,1.0,1.4441652484772274,1.4496749113414167,0.10722143049261494,0.024,0.5448982226297385,1.4455729263540675,0.993254089258655,-0.0015288661187021159,0.6872944739746879,1.0,1.8151010754972,2.314662394960126,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00782,bolted_pp,train,True,375157.1574705719,806.5299412527125,465.1496965975907,0.015623796013148311,1.3356465340619967e-05,0.0011757083024497323,12,0.00915578586443103,,0.004336803427009538,False,0.4273181891587898,0.04713951224122681,0,0.25,0.8649480149836868,0.8672435014041272,0.03696789570009388,0.026,0.38797302689531843,0.8641121065145533,0.8048678623083824,0.15853377616270944,0.9294644116985994,1.0,2.0474491536664474,2.4649578468607647,1.0,0.6383501474501411,2.0,0.42660000000000003,0.047400000000000005,0.28794147799801983,0.027478903000204724,0.027478903000204724,0.8646870654095556,1.0,0.0070271052348136465,TRIP
00782,bolted_pp,train,True,375157.1574705719,806.5299412527125,465.1496965975907,0.015623796013148311,1.3356465340619967e-05,0.0011757083024497323,12,0.00915578586443103,,0.004336803427009538,False,0.4273181891587898,0.04713951224122681,0,0.5,0.8661575162597843,0.8679393669351435,0.03696789570009388,0.026,0.38797302689531843,0.8641121065145533,0.8913937415212163,0.07342799639001303,1.0279490459426188,1.0,1.8613911898317421,2.1539068604876244,1.0,0.6383501474501411,2.0,0.42660000000000003,0.047400000000000005,0.28794147799801983,0.027478903000204724,0.027478903000204724,0.8646788020063745,1.0,0.0070271052348136465,TRIP
00782,bolted_pp,train,True,375157.1574705719,806.5299412527125,465.1496965975907,0.015623796013148311,1.3356465340619967e-05,0.0011757083024497323,12,0.00915578586443103,,0.004336803427009538,False,0.4273181891587898,0.04713951224122681,0,1.0,0.8652302754397054,0.8679393669351435,0.03696789570009388,0.026,0.38797302689531843,0.8641121065145533,0.9401033821651666,0.02502832617977135,1.0852811415393702,1.0,1.8238489244241032,2.364450753624065,1.0,0.6383501474501411,2.0,0.42660000000000003,0.047400000000000005,0.28794147799801983,0.027478903000204724,0.027478903000204724,0.8517478676546467,1.0,0.0070271052348136465,TRIP
00783,bolted_pp,train,False,104833.75185669439,830.2862042237573,126.26218685002058,0.049157340287167714,1.3571350007103542e-06,0.0012323789619586101,16,0.004814048869089634,,0.009293440644196528,True,2.1931996015124704,0.08907468016877088,0,0.25,1.515146484786789,1.5182006097649607,0.1270430622458255,0.0185,0.13316198001267124,1.5126461006883543,0.5170754680754006,0.45605104786412753,0.34104585095424694,1.0,2.21097815188218,2.066364013002179,1.0,0.609393444517179,2.0,2.1876,0.0888,0.28304831779423,,0.28304831779423,1.5149987728164307,1.0,0.00449621216702667,TRIP
00783,bolted_pp,train,False,104833.75185669439,830.2862042237573,126.26218685002058,0.049157340287167714,1.3571350007103542e-06,0.0012323789619586101,16,0.004814048869089634,,0.009293440644196528,True,2.1931996015124704,0.08907468016877088,0,0.5,1.5156442449718268,1.5182006097649607,0.1270430622458255,0.0185,0.13316198001267124,1.5126461006883543,0.8061619814802171,0.16334958120158452,0.5315432304925223,1.0,2.175095140055974,2.09382066418708,1.0,0.609393444517179,2.0,2.1876,0.0888,0.28304831779423,,0.28304831779423,1.515259636730257,1.0,0.00449621216702667,TRIP
00783,bolted_pp,train,False,104833.75185669439,830.2862042237573,126.26218685002058,0.049157340287167714,1.3571350007103542e-06,0.0012323789619586101,16,0.004814048869089634,,0.009293440644196528,True,2.1931996015124704,0.08907468016877088,0,1.0,1.5144609249241328,1.5182006097649607,0.1270430622458255,0.0185,0.13316198001267124,1.5126461006883543,0.9878530518499661,-0.0010728386219498337,0.6518498996596829,1.0,2.0653530646443565,2.21409271442564,1.0,0.609393444517179,2.0,2.1876,0.0888,0.28304831779423,,0.28304831779423,1.512942001684564,1.0,0.00449621216702667,TRIP
00784,bolted_pp,flat,True,434539.4586818687,811.5724603722491,535.4290342510584,0.002345008667208437,3.7464432252778283e-06,0.0006168665109673207,14,0.012098779173933481,,0.017733613218122102,True,0.0,0.0,0,0.25,0.832266515923386,0.8338134124174411,0.03594501038627152,0.028,0.13228097471516548,0.833181093304989,0.9718956251923223,-0.0003179205064458286,1.1663682706790566,1.0,2.3224470626637883,2.406339673290588,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00784,bolted_pp,flat,True,434539.4586818687,811.5724603722491,535.4290342510584,0.002345008667208437,3.7464432252778283e-06,0.0006168665109673207,14,0.012098779173933481,,0.017733613218122102,True,0.0,0.0,0,0.5,0.832886814703087,0.8342206580718835,0.03594501038627152,0.028,0.13228097471516548,0.833181093304989,0.9717455550061762,-0.0003179205064458286,1.165320686059984,1.0,2.1155775210814816,2.7602632992670055,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00784,bolted_pp,flat,True,434539.4586818687,811.5724603722491,535.4290342510584,0.002345008667208437,3.7464432252778283e-06,0.0006168665109673207,14,0.012098779173933481,,0.017733613218122102,True,0.0,0.0,0,1.0,0.8327216704374387,0.8343385496215675,0.03594501038627152,0.028,0.13228097471516548,0.833181093304989,0.9718241949890537,-0.0004395937954715738,1.1656458377520102,1.0,2.089106400541364,2.7664068558063457,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00785,bolted_pp,flat,False,524139.59950881545,823.4269822888294,636.53439926379,0.003532275334099588,4.048439694753862e-06,0.0009525960523984078,16,0.005746643711485025,,0.003909444389329125,False,0.0,0.0,0,0.25,0.7562362153367879,0.7577588404269503,0.03661467513946877,0.0245,0.2180390629669673,0.756104450384412,0.9538854514453723,-0.0007557169654734902,1.2596933851362653,1.0,2.2216458485069253,2.8046582662629063,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00785,bolted_pp,flat,False,524139.59950881545,823.4269822888294,636.53439926379,0.003532275334099588,4.048439694753862e-06,0.0009525960523984078,16,0.005746643711485025,,0.003909444389329125,False,0.0,0.0,0,0.5,0.7565439464019402,0.758587349095434,0.03661467513946877,0.0245,0.2180390629669673,0.756104450384412,0.9540940963127887,-0.0007557169654734902,1.259457092680089,1.0,2.0381734131691083,2.646591671713733,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00785,bolted_pp,flat,False,524139.59950881545,823.4269822888294,636.53439926379,0.003532275334099588,4.048439694753862e-06,0.0009525960523984078,16,0.005746643711485025,,0.003909444389329125,False,0.0,0.0,0,1.0,0.7558446599154924,0.759149177790677,0.03661467513946877,0.0245,0.2180390629669673,0.756104450384412,0.9540393554046002,-0.0008816697872828288,1.2605484400340832,1.0,1.9996437638642024,2.694645168175207,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00786,bolted_pp,train,True,313816.69500154455,813.7059942969396,385.66349172920775,0.0011528014583701354,1.4249020378379784e-06,0.001915133359452604,16,0.01260493871913687,,0.0008557505455691834,False,0.5417737195394761,0.04710758883526208,0,0.25,0.9498240963288342,0.9539287984496999,0.06604565760573938,0.025,0.23534844758153342,0.9552793113113764,0.9847536974155131,-0.000998776751937625,1.0356844144123842,1.0,1.8398446578349832,2.4294456482011,1.0,0.5803910513313342,2.0,0.5328,0.047,0.4023323119158104,0.1055840916081543,0.1055840916081543,0.9489426635398,1.0,0.003201156810073158,TRIP
00786,bolted_pp,train,True,313816.69500154455,813.7059942969396,385.66349172920775,0.0011528014583701354,1.4249020378379784e-06,0.001915133359452604,16,0.01260493871913687,,0.0008557505455691834,False,0.5417737195394761,0.04710758883526208,0,0.5,0.950086910388914,0.954091149609148,0.06604565760573938,0.025,0.23534844758153342,0.9552793113113764,0.9843691282438983,-0.0012399943654264418,1.0349938764706317,1.0,1.754941549682057,2.1176006258435947,1.0,0.5803910513313342,2.0,0.5328,0.047,0.4023323119158104,0.1055840916081543,0.1055840916081543,0.9396024900007424,1.0,0.003201156810073158,TRIP
00786,bolted_pp,train,True,313816.69500154455,813.7059942969396,385.66349172920775,0.0011528014583701354,1.4249020378379784e-06,0.001915133359452604,16,0.01260493871913687,,0.0008557505455691834,False,0.5417737195394761,0.04710758883526208,0,1.0,0.9506414920425043,0.9545344678991963,0.06604565760573938,0.025,0.23534844758153342,0.9552793113113764,0.9844626980100709,-0.0014511809501679767,1.0344890447106532,1.0,1.6677589829541493,2.2145556264937043,1.0,0.5803910513313342,2.0,0.5328,0.047,0.4023323119158104,0.1055840916081543,0.1055840916081543,0.8278851182504559,1.0,0.003201156810073158,TRIP
00787,bolted_pp,flat,False,145226.1440678093,821.5942502845785,176.76139288646047,0.011811436406936049,1.0393113348688473e-05,0.0015190101383719093,14,0.007508053568680852,,0.005703497092943763,False,0.0,0.0,0,0.25,1.2617255170997206,1.2640382508126378,0.03631281762842716,0.041,0.07570036563251177,0.8658586781719344,0.41994201504938755,0.5550742066345649,0.33256793290589987,1.0,2.3760810176386378,1.535606044869283,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00787,bolted_pp,flat,False,145226.1440678093,821.5942502845785,176.76139288646047,0.011811436406936049,1.0393113348688473e-05,0.0015190101383719093,14,0.007508053568680852,,0.005703497092943763,False,0.0,0.0,0,0.5,1.2621158849694063,1.2648983076317544,0.03631281762842716,0.041,0.07570036563251177,0.8658586781719344,0.8858500278988861,0.06932166482270893,0.7013212631082874,1.0,2.060977428021253,1.9393416172503906,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00787,bolted_pp,flat,False,145226.1440678093,821.5942502845785,176.76139288646047,0.011811436406936049,1.0393113348688473e-05,0.0015190101383719093,14,0.007508053568680852,,0.005703497092943763,False,0.0,0.0,0,1.0,1.2615885334276233,1.2650607439132866,0.03631281762842716,0.041,0.07570036563251177,0.8658586781719344,0.9973744950430299,-0.001667084702655515,0.789944204811839,1.0,2.090867410777135,2.167056395757392,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00788,bolted_pp,flat,False,185113.4193676808,793.0473626126515,233.42038331460392,0.0035559418996364647,4.013351112497278e-05,0.001033758199873199,14,0.0014809440537651352,,0.0010110765734390363,False,0.0,0.0,0,0.25,1.1119028993920017,1.1145011403114333,0.038751063456811584,0.0335,0.49101308296345364,1.0022873386953042,0.9759808824199833,-0.0008835091934090615,0.8769685863458337,1.0,2.41959370338821,2.8651020139922583,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00788,bolted_pp,flat,False,185113.4193676808,793.0473626126515,233.42038331460392,0.0035559418996364647,4.013351112497278e-05,0.001033758199873199,14,0.0014809440537651352,,0.0010110765734390363,False,0.0,0.0,0,0.5,1.1126908446551353,1.1145011403114333,0.038751063456811584,0.0335,0.49101308296345364,1.0022873386953042,0.9757475755336493,-0.0008835091934090615,0.8761386341788584,1.0,2.1432948212129754,2.5143291405883965,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00788,bolted_pp,flat,False,185113.4193676808,793.0473626126515,233.42038331460392,0.0035559418996364647,4.013351112497278e-05,0.001033758199873199,14,0.0014809440537651352,,0.0010110765734390363,False,0.0,0.0,0,1.0,1.1123219030120233,1.1145011403114333,0.038751063456811584,0.0335,0.49101308296345364,1.0022873386953042,0.9757213494887352,-0.0008835091934090615,0.8764054195367771,1.0,2.1530244821851325,2.5954541452043025,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00789,bolted_pp,flat,True,145300.75935825033,769.4138000372905,188.84605312668967,0.006324282249654231,2.2556082489556466e-06,0.002045721167742095,14,0.0017257153036135064,,0.002514636771644502,True,0.0,0.0,0,0.25,1.2504040729916284,1.253713534907581,0.08215642707543985,0.0245,0.14909795467605497,1.2501662225652406,0.814755146092955,0.12972186412011347,0.6510727938939715,1.0,2.0101038904043538,1.7655120784037086,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00789,bolted_pp,flat,True,145300.75935825033,769.4138000372905,188.84605312668967,0.006324282249654231,2.2556082489556466e-06,0.002045721167742095,14,0.0017257153036135064,,0.002514636771644502,True,0.0,0.0,0,0.5,1.2506413593521815,1.2558055396222947,0.08215642707543985,0.0245,0.14909795467605497,1.2501662225652406,0.9836535763601809,-0.0017493290340504862,0.7858909175622766,1.0,1.933612151530282,2.222297237125817,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00789,bolted_pp,flat,True,145300.75935825033,769.4138000372905,188.84605312668967,0.006324282249654231,2.2556082489556466e-06,0.002045721167742095,14,0.0017257153036135064,,0.002514636771644502,True,0.0,0.0,0,1.0,1.2504041298345325,1.2558055396222947,0.08215642707543985,0.0245,0.14909795467605497,1.2501662225652406,0.9837811589045709,-0.002009207166294446,0.786141850941991,1.0,1.8436218535164117,2.2893702902025606,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00790,bolted_pp,train,False,646419.1743010568,839.9375353399216,769.6038658868266,0.00770046413850991,7.583091208434981e-06,0.0034818486547561244,16,0.017395664550862888,,0.0011419030491349805,False,0.6427400116086243,0.045840768649778464,0,0.25,1.074114939554185,1.0827470965964425,0.021756338486861638,0.0645,0.07807210993468967,0.28277814466217277,0.42553267635090286,0.5291590223311321,0.3958020307366926,1.0,2.001466010100331,1.1485143880741402,1.0,0.5951003156117187,2.0,0.6392,0.0458,0.47693633265386115,0.1344323145666806,0.1344323145666806,1.0728213195565452,1.0,0.0069709855934352305,TRIP
00790,bolted_pp,train,False,646419.1743010568,839.9375353399216,769.6038658868266,0.00770046413850991,7.583091208434981e-06,0.0034818486547561244,16,0.017395664550862888,,0.0011419030491349805,False,0.6427400116086243,0.045840768649778464,0,0.5,1.0783560997007327,1.0836173507703748,0.021756338486861638,0.064,0.07807210993468967,0.28277814466217277,0.8842049249126832,0.04027598381311955,0.8191966721250217,1.0,1.6005757266897118,1.5657591947108302,1.0,0.5951003156117187,2.0,0.6392,0.0458,0.47693633265386115,0.1344323145666806,0.1344323145666806,1.0721937647997373,1.0,0.0069709855934352305,TRIP
00790,bolted_pp,train,False,646419.1743010568,839.9375353399216,769.6038658868266,0.00770046413850991,7.583091208434981e-06,0.0034818486547561244,16,0.017395664550862888,,0.0011419030491349805,False,0.6427400116086243,0.045840768649778464,0,1.0,1.0747610422514102,1.0858076818362368,0.021756338486861638,0.0645,0.07807210993468967,0.28277814466217277,0.9623757871611917,-0.002978855054076259,0.8945999616672121,1.0,1.7091367406425144,1.783429067795862,1.0,0.5951003156117187,2.0,0.6392,0.0458,0.47693633265386115,0.1344323145666806,0.1344323145666806,1.024803783850645,1.0,0.0069709855934352305,TRIP
00791,bolted_pp,train,False,103875.13953088346,832.8879843049424,124.71681845376703,0.024864795893931976,9.27303085722848e-06,0.004428765680256549,16,0.011169437242123964,,0.00599834052900868,False,0.5858925621107137,0.0,0,0.25,0.7848298794352415,0.7928202226322512,0.04845831516117139,0.026,0.16366793744314667,0.7802342634521371,0.5540260558113298,0.42122583920148726,0.7050203489456217,1.0,1.418501116491434,1.6199235991129668,1.0,0.6371418313215568,1.0,0.5860000000000001,0.0,0.06780711230918701,,0.06780711230918701,0.784074671232576,1.0,0.003594729438560762,TRIP
00791,bolted_pp,train,False,103875.13953088346,832.8879843049424,124.71681845376703,0.024864795893931976,9.27303085722848e-06,0.004428765680256549,16,0.011169437242123964,,0.00599834052900868,False,0.5858925621107137,0.0,0,0.5,0.7835662793215761,0.7928702199319554,0.04845831516117139,0.026,0.16366793744314667,0.7802342634521371,0.8020052490654697,0.17193953337811127,1.022227529022753,1.0,1.3298326624710815,1.553561973552001,1.0,0.6371418313215568,1.0,0.5860000000000001,0.0,0.06780711230918701,,0.06780711230918701,0.7819058220781383,1.0,0.003594729438560762,TRIP
00791,bolted_pp,train,False,103875.13953088346,832.8879843049424,124.71681845376703,0.024864795893931976,9.27303085722848e-06,0.004428765680256549,16,0.011169437242123964,,0.00599834052900868,False,0.5858925621107137,0.0,0,1.0,0.7857331770030426,0.794253095201653,0.04845831516117139,0.026,0.16366793744314667,0.7802342634521371,0.9546062959797191,0.027820152904432884,1.2133799919512323,1.0,1.2469553170803584,1.7213189389451735,1.0,0.6371418313215568,1.0,0.5860000000000001,0.0,0.06780711230918701,,0.06780711230918701,0.7781560932678473,1.0,0.003594729438560762,TRIP
00792,bolted_pp,flat,False,777147.1986352325,781.3423260726761,994.6308713895869,0.004846806424130533,2.0791469184188613e-05,0.0008090216081256242,12,0.005873183432926134,,0.005300739731377066,False,0.0,0.0,0,0.25,1.366468126679439,1.367508203171389,0.03143004344941704,0.049,0.6345113087401698,0.6210869361372288,0.9818227098992385,-0.0004817604465925273,0.7179858094998925,1.0,2.6970464031548063,2.7917595739714414,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00792,bolted_pp,flat,False,777147.1986352325,781.3423260726761,994.6308713895869,0.004846806424130533,2.0791469184188613e-05,0.0008090216081256242,12,0.005873183432926134,,0.005300739731377066,False,0.0,0.0,0,0.5,1.3656713931038567,1.3683108464063802,0.03143004344941704,0.049,0.6345113087401698,0.6210869361372288,0.9681226061909939,-0.0004817604465925273,0.708379944934886,1.0,2.2993272255081116,2.48228034725203,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00792,bolted_pp,flat,False,777147.1986352325,781.3423260726761,994.6308713895869,0.004846806424130533,2.0791469184188613e-05,0.0008090216081256242,12,0.005873183432926134,,0.005300739731377066,False,0.0,0.0,0,1.0,1.3660315271186343,1.3683108464063802,0.03143004344941704,0.049,0.6345113087401698,0.6210869361372288,0.9688853167736341,-0.0004817604465925273,0.7087512596112584,1.0,2.374045884437602,2.537188977985265,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00793,bolted_pp,train,False,439234.2638284829,777.7676443096229,564.7371255953498,0.0011998021818561409,4.772546785740412e-06,0.0033647475099455653,16,0.0019107582958205166,,0.00410589831370286,True,0.6636840458366406,0.0,0,0.25,1.5309320232173522,1.541394949181616,0.08065376975627168,0.0235,0.5552862201909475,1.5267845559204283,0.993265477803944,-0.003465294892623391,0.6483743813370356,1.0,1.920765080521713,2.4121715926750897,1.0,0.6094471329459614,1.0,0.6512,0.0,0.18778409089757808,,0.18778409089757808,1.5301428374078219,1.0,0.004885415895383716,TRIP
00793,bolted_pp,train,False,439234.2638284829,777.7676443096229,564.7371255953498,0.0011998021818561409,4.772546785740412e-06,0.0033647475099455653,16,0.0019107582958205166,,0.00410589831370286,True,0.6636840458366406,0.0,0,0.5,1.531634840879896,1.541394949181616,0.08065376975627168,0.0235,0.5552862201909475,1.5267845559204283,0.9934992901188724,-0.003465294892623391,0.64822961322509,1.0,1.738927146570519,2.054184686285153,1.0,0.6094471329459614,1.0,0.6512,0.0,0.18778409089757808,,0.18778409089757808,1.5287995209923388,1.0,0.004885415895383716,TRIP
00793,bolted_pp,train,False,439234.2638284829,777.7676443096229,564.7371255953498,0.0011998021818561409,4.772546785740412e-06,0.0033647475099455653,16,0.0019107582958205166,,0.00410589831370286,True,0.6636840458366406,0.0,0,1.0,1.5320284631981778,1.541394949181616,0.08065376975627168,0.0235,0.5552862201909475,1.5267845559204283,0.9933721557862696,-0.003465294892623391,0.647980242789435,1.0,1.6976493851285301,2.1067162505339865,1.0,0.6094471329459614,1.0,0.6512,0.0,0.18778409089757808,,0.18778409089757808,1.5162525839489862,1.0,0.004885415895383716,TRIP
00794,bolted_pp,flat,False,163797.30547014877,784.6517807770356,208.75158826242816,0.002576813585600323,7.474518951413565e-06,0.0025810408560752946,14,0.010280163151241223,,0.00314888518958363,True,0.0,0.0,0,0.25,0.6453894669497409,0.6488587001795589,0.042586660216488895,0.026,0.27348912381850826,0.649456043419606,0.9857977031744315,-0.0016171618406494665,1.525083179072101,1.0,1.7198560146613155,2.3686719554126694,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00794,bolted_pp,flat,False,163797.30547014877,784.6517807770356,208.75158826242816,0.002576813585600323,7.474518951413565e-06,0.0025810408560752946,14,0.010280163151241223,,0.00314888518958363,True,0.0,0.0,0,0.5,0.6439001361159502,0.6492814476531351,0.042586660216488895,0.026,0.27348912381850826,0.649456043419606,0.9861565136115142,-0.002104631687712626,1.5291615839172463,1.0,1.6258571204190955,2.1788272963243283,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00794,bolted_pp,flat,False,163797.30547014877,784.6517807770356,208.75158826242816,0.002576813585600323,7.474518951413565e-06,0.0025810408560752946,14,0.010280163151241223,,0.00314888518958363,True,0.0,0.0,0,1.0,0.644105629141903,0.6493825532648668,0.042586660216488895,0.026,0.27348912381850826,0.649456043419606,0.9859624790427284,-0.002104631687712626,1.5283737026976827,1.0,1.5462082449556074,2.2464901446970673,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00795,bolted_pp,flat,True,200775.23054853134,775.378252212764,258.93843421009257,0.01093825136621512,6.161966294357069e-06,0.0014716600255574692,12,0.007998333095542338,,0.000593251237736193,False,0.0,0.0,0,0.25,1.2050916046306173,1.2077943229374581,0.06836985331157087,0.0275,0.33943989293223736,1.2035700866165404,0.9456895929640383,0.032962196469394224,0.7840943335756568,1.0,1.4021057314709109,2.3672989304633223,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00795,bolted_pp,flat,True,200775.23054853134,775.378252212764,258.93843421009257,0.01093825136621512,6.161966294357069e-06,0.0014716600255574692,12,0.007998333095542338,,0.000593251237736193,False,0.0,0.0,0,0.5,1.2039729645138197,1.2077943229374581,0.06836985331157087,0.0275,0.33943989293223736,1.2035700866165404,0.9914638237723541,-0.0007694256903265206,0.8228100156358181,1.0,1.3311795499713728,2.1838504468347932,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00795,bolted_pp,flat,True,200775.23054853134,775.378252212764,258.93843421009257,0.01093825136621512,6.161966294357069e-06,0.0014716600255574692,12,0.007998333095542338,,0.000593251237736193,False,0.0,0.0,0,1.0,1.2042755064860338,1.2077943229374581,0.06836985331157087,0.0275,0.33943989293223736,1.2035700866165404,0.9872883324317283,-0.0013080236739427113,0.819139132189084,1.0,1.2375970515393475,2.3743359609034917,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00796,bolted_pp,train,False,701563.6016863507,765.9381045291142,915.9533877971251,0.01852837795922529,1.3748382395335777e-06,0.004473431769430588,16,0.014535528533720499,,0.004573384890785439,True,0.809113894561707,0.0,0,0.25,1.4370455358600476,1.4433688412864007,0.11724079489432475,0.0195,0.4945419345545726,1.4411055278610363,0.6639307403848449,0.3202389185938567,0.4616896501735391,1.0,1.768514473134931,1.9512758015541607,1.0,0.5559648037046385,1.0,0.8150000000000001,0.0,0.3625981595137797,,0.3625981595137797,1.4363466510886698,1.0,-0.0022364079979020346,TRIP
00796,bolted_pp,train,False,701563.6016863507,765.9381045291142,915.9533877971251,0.01852837795922529,1.3748382395335777e-06,0.004473431769430588,16,0.014535528533720499,,0.004573384890785439,True,0.809113894561707,0.0,0,0.5,1.4350668682403678,1.4450945382269251,0.11724079489432475,0.0195,0.4945419345545726,1.4411055278610363,0.7659829808577121,0.2128482559447241,0.5333894944573727,1.0,1.7224303492016337,1.693353391972054,1.0,0.5559648037046385,1.0,0.8150000000000001,0.0,0.3625981595137797,,0.3625981595137797,1.4327874256541016,1.0,-0.0022364079979020346,TRIP
00796,bolted_pp,train,False,701563.6016863507,765.9381045291142,915.9533877971251,0.01852837795922529,1.3748382395335777e-06,0.004473431769430588,16,0.014535528533720499,,0.004573384890785439,True,0.809113894561707,0.0,0,1.0,1.4334077995274843,1.4481293126500516,0.11724079489432475,0.0195,0.4945419345545726,1.4411055278610363,0.8743804453231233,0.10551564551262546,0.6095759139145489,1.0,1.6178653861942252,1.7634976893819816,1.0,0.5559648037046385,1.0,0.8150000000000001,0.0,0.3625981595137797,,0.3625981595137797,1.4207606532572705,1.0,-0.0022364079979020346,TRIP
00797,bolted_pp,train,False,326959.0257522821,769.570999995001,424.85881842533826,0.009233444881680222,5.259626241036309e-06,0.0007328227613161374,12,0.01161384759427484,,0.010559010657368145,True,0.4624412495851657,0.025451237833924684,0,0.25,1.746705050383694,1.7478201285529855,0.0582757207422141,0.034499999999999996,0.20553488202311457,1.581024579388748,0.8940105151161252,0.07671795168978708,0.5115339770402636,1.0,2.6379417933419353,2.657978475248968,1.0,0.5966355937384911,2.0,0.4616,0.0258,0.006706022521227872,,0.006706022521227872,1.746284794128999,1.0,0.0013760412866936633,TRIP
00797,bolted_pp,train,False,326959.0257522821,769.570999995001,424.85881842533826,0.009233444881680222,5.259626241036309e-06,0.0007328227613161374,12,0.01161384759427484,,0.010559010657368145,True,0.4624412495851657,0.025451237833924684,0,0.5,1.7462413660062373,1.7478201285529855,0.0582757207422141,0.034499999999999996,0.20553488202311457,1.581024579388748,0.9951028923051587,-0.0005519277104323565,0.5695280066426761,1.0,2.3678088988107033,2.7586769498525503,1.0,0.5966355937384911,2.0,0.4616,0.0258,0.006706022521227872,,0.006706022521227872,1.7449805954464033,1.0,0.0013760412866936633,TRIP
00797,bolted_pp,train,False,326959.0257522821,769.570999995001,424.85881842533826,0.009233444881680222,5.259626241036309e-06,0.0007328227613161374,12,0.01161384759427484,,0.010559010657368145,True,0.4624412495851657,0.025451237833924684,0,1.0,1.7458577644917153,1.7478201285529855,0.0582757207422141,0.034499999999999996,0.20553488202311457,1.581024579388748,0.9823973563441356,-0.0005519277104323565,0.562379706186316,1.0,2.3743315167571892,2.8793347456742,1.0,0.5966355937384911,2.0,0.4616,0.0258,0.006706022521227872,,0.006706022521227872,1.7389468688943814,1.0,0.0013760412866936633,TRIP
00798,bolted_pp,train,True,311716.01691129466,801.9971709949805,388.674708820445,0.001141190959869924,2.5969722540025036e-06,0.0008829934238184846,16,0.011363741845647306,,0.008624226823166508,True,0.30144837060131163,0.0,0,0.25,1.569262544016906,1.5706960758074375,0.13186788276768885,0.02,0.7991250983094124,1.56931571526868,0.9866098213291045,-0.0005945134222151644,0.6283088296847781,1.0,2.3077543492998314,2.821682481526182,1.0,0.6363409948735511,1.0,0.3012,0.0,0.003909362568692121,,0.003909362568692121,1.568987597057986,1.0,0.0015734910309150862,TRIP
00798,bolted_pp,train,True,311716.01691129466,801.9971709949805,388.674708820445,0.001141190959869924,2.5969722540025036e-06,0.0008829934238184846,16,0.011363741845647306,,0.008624226823166508,True,0.30144837060131163,0.0,0,0.5,1.569176241646768,1.5706960758074375,0.13186788276768885,0.02,0.7991250983094124,1.56931571526868,0.9756053162141031,-0.0005945134222151644,0.6213349115452853,1.0,2.2583286460592435,2.566710500761571,1.0,0.6363409948735511,1.0,0.3012,0.0,0.003909362568692121,,0.003909362568692121,1.5683345677033549,1.0,0.0015734910309150862,TRIP
00798,bolted_pp,train,True,311716.01691129466,801.9971709949805,388.674708820445,0.001141190959869924,2.5969722540025036e-06,0.0008829934238184846,16,0.011363741845647306,,0.008624226823166508,True,0.30144837060131163,0.0,0,1.0,1.5687338999048752,1.5712712129457507,0.13186788276768885,0.02,0.7991250983094124,1.56931571526868,0.976401557955917,-0.0005945134222151644,0.6220172463721949,1.0,2.154708287650792,2.571680325085951,1.0,0.6363409948735511,1.0,0.3012,0.0,0.003909362568692121,,0.003909362568692121,1.5643010834103133,1.0,0.0015734910309150862,TRIP
00799,bolted_pp,train,True,172629.56658871373,827.3991917935123,208.64120765517447,0.0079726984979485,2.8343363115816836e-06,0.00173266081520947,14,0.008605924121149394,,0.0019367831989802041,False,1.6595877262601895,0.0,0,0.25,1.4429057253079267,1.4469606145975311,0.1292604661203375,0.0185,0.42681554423434004,1.4436760154424706,0.9798782884630891,0.004762286390446464,0.678630378208467,1.0,2.183964651862651,2.4461555644909763,1.0,0.5772440138091443,1.0,1.6616000000000002,0.0,0.18953267931882145,,0.18953267931882145,1.4425418968225758,1.0,0.0031843933729902574,TRIP
00799,bolted_pp,train,True,172629.56658871373,827.3991917935123,208.64120765517447,0.0079726984979485,2.8343363115816836e-06,0.00173266081520947,14,0.008605924121149394,,0.0019367831989802041,False,1.6595877262601895,0.0,0,0.5,1.4432810868596138,1.448052097311055,0.1292604661203375,0.0185,0.42681554423434004,1.4436760154424706,0.9935418855366276,-0.0010446305626913438,0.6879144887903675,1.0,2.1452682087032833,2.2023978383083063,1.0,0.5772440138091443,1.0,1.6616000000000002,0.0,0.18953267931882145,,0.18953267931882145,1.441542792363277,1.0,0.0031843933729902574,TRIP
00799,bolted_pp,train,True,172629.56658871373,827.3991917935123,208.64120765517447,0.0079726984979485,2.8343363115816836e-06,0.00173266081520947,14,0.008605924121149394,,0.0019367831989802041,False,1.6595877262601895,0.0,0,1.0,1.4438166113446205,1.448052097311055,0.1292604661203375,0.0185,0.42681554423434004,1.4436760154424706,0.9898477136316354,-0.0012942665424262895,0.6851026669124688,1.0,2.0367241240530665,2.382011843814337,1.0,0.5772440138091443,1.0,1.6616000000000002,0.0,0.18953267931882145,,0.18953267931882145,1.428879399009363,1.0,0.0031843933729902574,TRIP
00800,resistive_pp,flat,True,126266.35108497694,784.4894069505427,160.9535450272017,0.008371340038547692,8.77957077810805e-06,0.0022708900972459255,12,0.026555905203216983,,0.008708567628356013,True,0.0,0.0,0,0.25,0.9042398947358101,0.9071544657357132,0.04226905273000425,0.025,0.12682596296332282,0.9044250655193294,0.6018152908745159,0.37160800558776325,0.6648130449996935,1.0,1.981355291750501,1.6401641308541017,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00800,resistive_pp,flat,True,126266.35108497694,784.4894069505427,160.9535450272017,0.008371340038547692,8.77957077810805e-06,0.0022708900972459255,12,0.026555905203216983,,0.008708567628356013,True,0.0,0.0,0,0.5,0.9032108256552789,0.9081503322045029,0.04226905273000425,0.025,0.12682596296332282,0.9044250655193294,0.9014017740002707,0.0802140685228455,0.9968933664856616,1.0,1.8179417524965815,1.8166081892009778,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00800,resistive_pp,flat,True,126266.35108497694,784.4894069505427,160.9535450272017,0.008371340038547692,8.77957077810805e-06,0.0022708900972459255,12,0.026555905203216983,,0.008708567628356013,True,0.0,0.0,0,1.0,0.9042736417979741,0.9081503322045029,0.04226905273000425,0.025,0.12682596296332282,0.9044250655193294,0.9902584330042079,0.005678194793618972,1.0938774612253646,1.0,1.7702574047031978,1.9255697147145765,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00801,resistive_pp,flat,False,149698.82142188892,779.453436686139,192.05614392866917,0.007603164366256584,4.4222829915702964e-05,0.002814462802314915,16,0.0344863575686293,,0.0005290588043971642,False,0.0,0.0,0,0.25,1.4319375744602123,1.4393309182722114,0.025765839888162216,0.064,0.18211639296364424,0.4453420570955202,0.581186798653046,0.392569487455771,0.4055911499647702,1.0,2.0907516650223843,1.6995458368126835,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00801,resistive_pp,flat,False,149698.82142188892,779.453436686139,192.05614392866917,0.007603164366256584,4.4222829915702964e-05,0.002814462802314915,16,0.0344863575686293,,0.0005290588043971642,False,0.0,0.0,0,0.5,1.4320875438151186,1.4396396674689973,0.025765839888162216,0.064,0.18211639296364424,0.4453420570955202,0.8125141488143589,0.16211217797104344,0.5669675605799422,1.0,1.683514392482223,1.5957209623429875,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00801,resistive_pp,flat,False,149698.82142188892,779.453436686139,192.05614392866917,0.007603164366256584,4.4222829915702964e-05,0.002814462802314915,16,0.0344863575686293,,0.0005290588043971642,False,0.0,0.0,0,1.0,1.4325010318131428,1.4396396674689973,0.025765839888162216,0.064,0.18211639296364424,0.4453420570955202,0.94550426563357,0.036696322613672096,0.6595769690082908,1.0,1.7907147902785718,1.7852612889586184,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00802,resistive_pp,flat,False,350664.74035548454,802.6511928378417,436.88309876632644,0.0041842019780336534,2.6457509699367054e-05,0.0012490646710833222,12,0.05460479997934461,,0.0036837890024429064,True,0.0,0.0,0,0.25,1.0480291031675375,1.0509030502760486,0.020768766232524195,0.057,0.21419371137226767,0.4201684967685494,0.5916677836433967,0.3678824520081471,0.5640146511253684,1.0,2.2114788564928154,2.10544097783362,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00802,resistive_pp,flat,False,350664.74035548454,802.6511928378417,436.88309876632644,0.0041842019780336534,2.6457509699367054e-05,0.0012490646710833222,12,0.05460479997934461,,0.0036837890024429064,True,0.0,0.0,0,0.5,1.0485342988524287,1.051651482842989,0.020768766232524195,0.057,0.21419371137226767,0.4201684967685494,0.7884223941110895,0.16685370604929253,0.7512116516565095,1.0,1.8032414052183783,1.91127124934802,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00802,resistive_pp,flat,False,350664.74035548454,802.6511928378417,436.88309876632644,0.0041842019780336534,2.6457509699367054e-05,0.0012490646710833222,12,0.05460479997934461,,0.0036837890024429064,True,0.0,0.0,0,1.0,1.0491215770405697,1.0526805636519394,0.020768766232524195,0.057,0.21419371137226767,0.4201684967685494,0.8873130807942606,0.07186296925755022,0.8449622407482261,1.0,1.8912056822738639,2.1447243892891676,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00803,resistive_pp,flat,True,478052.8483834026,780.4154829595226,612.5619734894439,0.0036773493452170436,5.095607997975535e-06,0.0006072915758709359,16,0.8667083741821431,,0.004868930346738088,False,0.0,0.0,0,0.25,0.6844692037035243,0.6851088387413348,0.008341441159163267,0.096,0.019544029702057188,0.17546698575474695,0.05387966601363719,0.943358324721486,0.07860260639359219,0.0,2.019171325155528,1.261352424995488,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00803,resistive_pp,flat,True,478052.8483834026,780.4154829595226,612.5619734894439,0.0036773493452170436,5.095607997975535e-06,0.0006072915758709359,16,0.8667083741821431,,0.004868930346738088,False,0.0,0.0,0,0.5,0.6839794608754749,0.6851088387413348,0.008341441159163267,0.096,0.019544029702057188,0.17546698575474695,0.09539469262560596,0.8990723380375647,0.13926650078482883,0.0,1.7266116418206505,0.9857265400061189,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00803,resistive_pp,flat,True,478052.8483834026,780.4154829595226,612.5619734894439,0.0036773493452170436,5.095607997975535e-06,0.0006072915758709359,16,0.8667083741821431,,0.004868930346738088,False,0.0,0.0,0,1.0,0.6841977124691739,0.6857211512287823,0.008341441159163267,0.096,0.019544029702057188,0.17546698575474695,0.1378302743351305,0.8468205238569162,0.20115401996665494,0.0,1.8213207361899346,1.1211006973193653,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00804,resistive_pp,flat,False,250517.8597387378,778.809913383097,321.66752815267256,0.048324910193840664,1.626785557883811e-05,0.004873979819827274,12,0.711842346505053,,0.0015526569321664655,False,0.0,0.0,0,0.25,0.49368157778191746,0.5173745941740375,0.009122769130736195,0.1815,0.019736749995375086,0.11311701681978177,0.02159311895020979,0.9760087400094466,0.04365054192442398,0.0,1.0219845814896766,0.2546220955995294,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00804,resistive_pp,flat,False,250517.8597387378,778.809913383097,321.66752815267256,0.048324910193840664,1.626785557883811e-05,0.004873979819827274,12,0.711842346505053,,0.0015526569321664655,False,0.0,0.0,0,0.5,0.8259030063236966,0.8578917868744643,0.009122769130736195,0.367,0.019736749995375086,0.11311701681978177,0.023399760207172736,0.9734088120157024,0.02829807127102492,0.0,1.0971653288657206,0.2569478409424111,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00804,resistive_pp,flat,False,250517.8597387378,778.809913383097,321.66752815267256,0.048324910193840664,1.626785557883811e-05,0.004873979819827274,12,0.711842346505053,,0.0015526569321664655,False,0.0,0.0,0,1.0,1.224378722390354,1.2307749808108883,0.009122769130736195,0.6970000000000001,0.019736749995375086,0.11311701681978177,0.030893504151431887,0.9652705310325296,0.025211392679618052,0.0,1.155086602303,0.2499598841263775,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00805,resistive_pp,train,False,399190.18598917907,785.6105044713221,508.1273528258316,0.006827512440864589,4.611358262319343e-06,0.0009360940061318594,16,0.06195491163065797,,0.0011296702565379419,False,0.3012091292352038,0.0,0,0.25,1.7265970955088452,1.7282067742821214,0.046789835619515156,0.0405,0.13570842760007362,1.2483633783116566,0.4157734296406281,0.5691024520523471,0.24066573781670228,1.0,2.4952446530964214,2.082236273048104,1.0,0.6109432761319241,1.0,0.2982,0.0,0.42625008065865577,,0.42625008065865577,1.7261683288998828,1.0,0.00167690630314965,TRIP
00805,resistive_pp,train,False,399190.18598917907,785.6105044713221,508.1273528258316,0.006827512440864589,4.611358262319343e-06,0.0009360940061318594,16,0.06195491163065797,,0.0011296702565379419,False,0.3012091292352038,0.0,0,0.5,1.725737869410248,1.728333588683772,0.046789835619515156,0.0405,0.13570842760007362,1.2483633783116566,0.6189257334272312,0.3624081787965304,0.35843641608359456,1.0,2.189958846115564,1.9363903229080346,1.0,0.6109432761319241,1.0,0.2982,0.0,0.42625008065865577,,0.42625008065865577,1.7199465112375514,1.0,0.00167690630314965,TRIP
00805,resistive_pp,train,False,399190.18598917907,785.6105044713221,508.1273528258316,0.006827512440864589,4.611358262319343e-06,0.0009360940061318594,16,0.06195491163065797,,0.0011296702565379419,False,0.3012091292352038,0.0,0,1.0,1.7265002686441933,1.728424175547144,0.046789835619515156,0.0405,0.13570842760007362,1.2483633783116566,0.8107560098602208,0.17486590423113732,0.4693232322890071,1.0,2.215198420193375,2.1236946906061966,1.0,0.6109432761319241,1.0,0.2982,0.0,0.42625008065865577,,0.42625008065865577,1.6337298192308607,1.0,0.00167690630314965,TRIP
00806,resistive_pp,train,True,367623.1291249849,819.3293725471274,448.6878433054582,0.04042305575220967,8.383216498631005e-06,0.001200079697858068,14,0.14902946954776744,,0.014040794582305092,True,1.0184158460406558,0.0508020960101096,0,0.25,1.1809510815600606,1.220042561500673,0.008545830140988427,0.18100000000000002,0.03868002138684687,0.3258491573151401,0.062311611659365364,0.935426586018986,0.05271928139117238,0.0,2.0001932629046464,1.1488908133360345,1.0,0.5917211985731653,2.0,1.0196,0.0506,0.3712831439243294,,0.3712831439243294,1.1808055325056726,1.0,0.0033848894629429083,TRIP
00806,resistive_pp,train,True,367623.1291249849,819.3293725471274,448.6878433054582,0.04042305575220967,8.383216498631005e-06,0.001200079697858068,14,0.14902946954776744,,0.014040794582305092,True,1.0184158460406558,0.0508020960101096,0,0.5,1.546562867024462,1.5479654482306708,0.008545830140988427,0.27799999999999997,0.03868002138684687,0.3258491573151401,0.09207433497463004,0.9038231328633797,0.059496345471033225,0.0,1.9715416336075116,0.8702911277526121,1.0,0.5917211985731653,2.0,1.0196,0.0506,0.3712831439243294,,0.3712831439243294,1.5461678060341422,1.0,0.0033848894629429083,TRIP
00806,resistive_pp,train,True,367623.1291249849,819.3293725471274,448.6878433054582,0.04042305575220967,8.383216498631005e-06,0.001200079697858068,14,0.14902946954776744,,0.014040794582305092,True,1.0184158460406558,0.0508020960101096,0,1.0,1.5465287602753717,1.5488802998233993,0.008545830140988427,0.27799999999999997,0.03868002138684687,0.3258491573151401,0.14910100551242775,0.8442348897361418,0.09634780906165279,0.0,2.1796431734735355,1.037544166501478,1.0,0.5917211985731653,2.0,1.0196,0.0506,0.3712831439243294,,0.3712831439243294,1.544969305149567,1.0,0.0033848894629429083,TRIP
00807,resistive_pp,train,False,373208.40542959544,801.1682981600817,465.83022104929137,0.010314297059191365,3.9936874056835697e-05,0.00083195791368864,14,0.4975169431175489,,0.0017215086928924364,False,0.7489821053403914,0.0,0,0.25,0.25373967393568975,0.27481681679488745,0.002656409689990942,0.1675,0.015506237966582456,0.02272028584261235,0.046947127283433636,0.9490672620103169,0.18429452530148743,0.0,0.6489985263486592,1.131328935505023,1.0,0.6055378393809886,1.0,0.7416,0.0,0.17414493298074873,,0.17414493298074873,0.25327681526709045,1.0,0.023236657915370884,TRIP
00807,resistive_pp,train,False,373208.40542959544,801.1682981600817,465.83022104929137,0.010314297059191365,3.9936874056835697e-05,0.00083195791368864,14,0.4975169431175489,,0.0017215086928924364,False,0.7489821053403914,0.0,0,0.5,0.7394107651101154,0.7454425961219695,0.003240012318001188,0.32,0.015506237966582456,0.02272028584261235,0.08129175945193376,0.91121739747948,0.10979278433349612,0.0,1.5411116590024907,1.1058083169463562,1.0,0.6055378393809886,1.0,0.7416,0.0,0.17414493298074873,,0.17414493298074873,0.7371367241210713,1.0,0.023236657915370884,TRIP
00807,resistive_pp,train,False,373208.40542959544,801.1682981600817,465.83022104929137,0.010314297059191365,3.9936874056835697e-05,0.00083195791368864,14,0.4975169431175489,,0.0017215086928924364,False,0.7489821053403914,0.0,0,1.0,0.744262922184632,0.746247571137563,0.003240012318001188,0.3215,0.015506237966582456,0.02272028584261235,0.14219841670826402,0.8445280208436665,0.19080302061912546,0.0,1.88999008242819,1.2549531717002977,1.0,0.6055378393809886,1.0,0.7416,0.0,0.17414493298074873,,0.17414493298074873,0.7159480976531781,1.0,0.023236657915370884,TRIP
00808,resistive_pp,flat,False,180337.93673390977,785.8394706627925,229.48444748112385,0.002850528386847278,1.0007849811339755e-05,0.001797811020032419,12,0.5384222312294857,,0.0039045061446569707,False,0.0,0.0,0,0.25,1.2252024470827125,1.2273553127769188,0.018508243903221148,0.07550000000000001,0.03475240895388204,0.3440876640132051,0.12203755462497747,0.8694792860273197,0.09952480107613546,0.0,2.1574352514002757,1.1664332346156345,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00808,resistive_pp,flat,False,180337.93673390977,785.8394706627925,229.48444748112385,0.002850528386847278,1.0007849811339755e-05,0.001797811020032419,12,0.5384222312294857,,0.0039045061446569707,False,0.0,0.0,0,0.5,1.2236212360408838,1.2281565299589212,0.018508243903221148,0.075,0.03475240895388204,0.3440876640132051,0.2158972727445112,0.7704989300091541,0.1762971818474194,1.0,1.7823540484901745,1.145405964605913,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00808,resistive_pp,flat,False,180337.93673390977,785.8394706627925,229.48444748112385,0.002850528386847278,1.0007849811339755e-05,0.001797811020032419,12,0.5384222312294857,,0.0039045061446569707,False,0.0,0.0,0,1.0,1.2232855270124021,1.2281565299589212,0.018508243903221148,0.075,0.03475240895388204,0.3440876640132051,0.34975301296328354,0.6299543492768526,0.2856792841591278,1.0,1.8918979792930952,1.28271710722851,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00809,resistive_pp,flat,False,158482.93507683743,832.4945651230988,190.37113479942414,0.005513025571630745,1.5911554673748152e-05,0.0015195990229138207,16,0.29647353571715407,,0.01123981297459639,True,0.0,0.0,0,0.25,1.3612268482455363,1.3639646770834686,0.018329241584782476,0.087,0.04121062734618889,0.3418923446986946,0.13287132905834825,0.8600970904128658,0.09753979612828678,0.0,2.2847442243524787,1.1785451702683492,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00809,resistive_pp,flat,False,158482.93507683743,832.4945651230988,190.37113479942414,0.005513025571630745,1.5911554673748152e-05,0.0015195990229138207,16,0.29647353571715407,,0.01123981297459639,True,0.0,0.0,0,0.5,1.3612546652120685,1.3650356313770093,0.018329241584782476,0.087,0.04121062734618889,0.3418923446986946,0.23632097778004588,0.7520168786675927,0.1734778260005127,1.0,1.96884061504374,1.1338146549961077,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00809,resistive_pp,flat,False,158482.93507683743,832.4945651230988,190.37113479942414,0.005513025571630745,1.5911554673748152e-05,0.0015195990229138207,16,0.29647353571715407,,0.01123981297459639,True,0.0,0.0,0,1.0,1.3613809996499189,1.3650356313770093,0.018329241584782476,0.087,0.04121062734618889,0.3418923446986946,0.3939990899645803,0.5882638464002716,0.2891989025579653,1.0,2.067354564141104,1.2753783599195365,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00810,resistive_pp,train,True,119197.84902405374,771.7394313825245,154.45349061731628,0.01303124896938736,2.898019020535724e-05,0.0029850565932473933,16,0.05866263408136232,,0.005964655048539243,False,1.1535163081980715,0.0,0,0.25,1.1655521993245908,1.170421351442084,0.02365246558676647,0.060000000000000005,0.09247584476994371,0.4920065989328878,0.2791698956187155,0.7093305045602959,0.2393119620196585,1.0,2.0664484038980375,1.2794477174752372,1.0,0.5441643127524288,1.0,1.1566,0.0,0.031390281866405356,,0.031390281866405356,1.1649861154897865,1.0,0.0032294981364699993,TRIP
00810,resistive_pp,train,True,119197.84902405374,771.7394313825245,154.45349061731628,0.01303124896938736,2.898019020535724e-05,0.0029850565932473933,16,0.05866263408136232,,0.005964655048539243,False,1.1535163081980715,0.0,0,0.5,1.1673994462025488,1.1737292428514259,0.02365246558676647,0.060000000000000005,0.09247584476994371,0.4920065989328878,0.4612054668044117,0.5210750590554608,0.3947326989099404,1.0,1.6659697344879596,1.2017751071694078,1.0,0.5441643127524288,1.0,1.1566,0.0,0.031390281866405356,,0.031390281866405356,1.1657504203458675,1.0,0.0032294981364699993,TRIP
00810,resistive_pp,train,True,119197.84902405374,771.7394313825245,154.45349061731628,0.01303124896938736,2.898019020535724e-05,0.0029850565932473933,16,0.05866263408136232,,0.005964655048539243,False,1.1535163081980715,0.0,0,1.0,1.166411399478176,1.1737292428514259,0.02365246558676647,0.060000000000000005,0.09247584476994371,0.4920065989328878,0.6941309462692824,0.2871129249373544,0.5945898306111742,1.0,1.7510038703937219,1.3686388387860646,1.0,0.5441643127524288,1.0,1.1566,0.0,0.031390281866405356,,0.031390281866405356,1.1543267363563547,1.0,0.0032294981364699993,TRIP
00811,resistive_pp,flat,False,857214.8388511732,787.0007192765565,1089.217351210505,0.038725920304552464,2.542875583862115e-06,0.00317213445316068,12,0.024404078477055186,,0.006020036376413691,False,0.0,0.0,0,0.25,0.7797921712363064,0.7827361415390126,0.02622750732251804,0.032,0.10907795328649336,0.776311537193914,0.2543095756164176,0.7286128302380666,0.3257071279464083,1.0,1.7804309585598899,1.404453919199202,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00811,resistive_pp,flat,False,857214.8388511732,787.0007192765565,1089.217351210505,0.038725920304552464,2.542875583862115e-06,0.00317213445316068,12,0.024404078477055186,,0.006020036376413691,False,0.0,0.0,0,0.5,0.7785030875804172,0.7834919971216563,0.02622750732251804,0.032,0.10907795328649336,0.776311537193914,0.3904492419801676,0.5853154318100292,0.5008950550691527,1.0,1.5657478647395944,1.1122076143977033,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
