event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00811,resistive_pp,flat,False,857214.8388511732,787.0007192765565,1089.217351210505,0.038725920304552464,2.542875583862115e-06,0.00317213445316068,12,0.024404078477055186,,0.006020036376413691,False,0.0,0.0,0,1.0,0.7778443768224456,0.7839076930363623,0.02622750732251804,0.032499999999999994,0.10907795328649336,0.776311537193914,0.5876021112763627,0.37905187913219346,0.7544538148605255,1.0,1.544542769025468,1.378712777871127,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00812,resistive_pp,train,False,114012.23390409602,819.562230842602,139.113577484993,0.003885035274827369,3.0843109927365566e-05,0.003902959228904588,14,0.3212446473344612,,0.01166396823846158,True,0.5773927933685585,0.0,0,0.25,0.9942539703246434,1.0011732400247997,0.01700767734614034,0.0775,0.05067850577615399,0.2645482333207323,0.17072817599577259,0.819625439811196,0.1715423209415407,0.0,1.861845477916892,0.918325195013088,1.0,0.6284552749840249,1.0,0.5778,0.0,0.34398876732618344,,0.34398876732618344,0.9936178198965891,1.0,0.008016584687409178,TRIP
00812,resistive_pp,train,False,114012.23390409602,819.562230842602,139.113577484993,0.003885035274827369,3.0843109927365566e-05,0.003902959228904588,14,0.3212446473344612,,0.01166396823846158,True,0.5773927933685585,0.0,0,0.5,0.9958030103002633,1.0018468262287228,0.01700767734614034,0.0775,0.05067850577615399,0.2645482333207323,0.3018605308062771,0.6828692216827179,0.3028286709480831,1.0,1.5004916933023902,0.9519427573016069,1.0,0.6284552749840249,1.0,0.5778,0.0,0.34398876732618344,,0.34398876732618344,0.9942874756182603,1.0,0.008016584687409178,TRIP
00812,resistive_pp,train,False,114012.23390409602,819.562230842602,139.113577484993,0.003885035274827369,3.0843109927365566e-05,0.003902959228904588,14,0.3212446473344612,,0.01166396823846158,True,0.5773927933685585,0.0,0,1.0,0.9936606809807055,1.004045275895011,0.01700767734614034,0.0775,0.05067850577615399,0.2645482333207323,0.4931241296195764,0.4839388531159907,0.49577121027179927,1.0,1.605431823463179,1.0626974466869359,1.0,0.6284552749840249,1.0,0.5778,0.0,0.34398876732618344,,0.34398876732618344,0.9862326903469558,1.0,0.008016584687409178,TRIP
00813,resistive_pp,flat,True,101095.70695401114,803.2793422432337,125.85373684787137,0.00130872117805237,1.8655146888345416e-06,0.002112730442217388,16,0.049630867126268664,,0.0007996109972342336,False,0.0,0.0,0,0.25,0.9132751897298412,0.9195234533454034,0.06669837556969496,0.0185,0.18273500172915905,0.9181432074282297,0.9591196580613238,-0.00075464453027821,1.0490492018543494,1.0,1.3392578098475068,2.216917589052269,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00813,resistive_pp,flat,True,101095.70695401114,803.2793422432337,125.85373684787137,0.00130872117805237,1.8655146888345416e-06,0.002112730442217388,16,0.049630867126268664,,0.0007996109972342336,False,0.0,0.0,0,0.5,0.9153780491618994,0.9195294002773122,0.06669837556969496,0.0185,0.18273500172915905,0.9181432074282297,0.959602036077642,-0.001696210296129623,1.0471682914658142,1.0,1.3458873987487137,2.179503741919177,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00813,resistive_pp,flat,True,101095.70695401114,803.2793422432337,125.85373684787137,0.00130872117805237,1.8655146888345416e-06,0.002112730442217388,16,0.049630867126268664,,0.0007996109972342336,False,0.0,0.0,0,1.0,0.9165266978779928,0.9209632049543383,0.06669837556969496,0.0185,0.18273500172915905,0.9181432074282297,0.94327834563751,-0.001696210296129623,1.0280663743290241,1.0,1.2158407822354804,2.209775520229756,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00814,resistive_pp,flat,False,232044.70790538244,821.5305387860224,282.45414741158066,0.004345453261551397,1.642168078776259e-06,0.0005016247640025303,16,0.031148753074281447,,0.006562472246118058,False,0.0,0.0,0,0.25,1.6090442496043915,1.609947352449156,0.07242918027849234,0.0245,0.08174039213780875,1.6104344164326316,0.563184874178641,0.3987099734623514,0.34979465584068437,1.0,2.777470359761764,1.9945055935753562,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00814,resistive_pp,flat,False,232044.70790538244,821.5305387860224,282.45414741158066,0.004345453261551397,1.642168078776259e-06,0.0005016247640025303,16,0.031148753074281447,,0.006562472246118058,False,0.0,0.0,0,0.5,1.6094999485256938,1.610376601894575,0.07242918027849234,0.0245,0.08174039213780875,1.6104344164326316,0.9922950666401327,-0.0003287061438169912,0.6161410110869692,1.0,2.6285192854447375,2.5849602679993113,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00814,resistive_pp,flat,False,232044.70790538244,821.5305387860224,282.45414741158066,0.004345453261551397,1.642168078776259e-06,0.0005016247640025303,16,0.031148753074281447,,0.006562472246118058,False,0.0,0.0,0,1.0,1.609099504625536,1.6104648957471257,0.07242918027849234,0.0245,0.08174039213780875,1.6104344164326316,0.9922214572836127,-0.0004209745239434857,0.6162485327354819,1.0,2.5722713608439562,2.707988708858405,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00815,resistive_pp,train,True,354357.01170533476,760.1939298243727,466.140280529735,0.02123140930644957,1.9517193280130714e-05,0.0009698855297680479,12,0.12161685105141208,,0.00682337824383394,False,0.7695843506913942,0.08917317169121668,0,0.25,0.7836567527730702,0.7861553601381372,0.008264907286694372,0.108,0.054894032741452894,0.1420143573314296,0.1331493280095918,0.8571491910978021,0.1696911771153772,0.0,2.0093198287185348,1.5372884093679313,1.0,0.625701454020361,2.0,0.7674000000000001,0.09140000000000001,0.029927705838277863,0.009119255945364557,0.009119255945364557,0.7835697547482583,1.0,0.0056232781080467475,TRIP
00815,resistive_pp,train,True,354357.01170533476,760.1939298243727,466.140280529735,0.02123140930644957,1.9517193280130714e-05,0.0009698855297680479,12,0.12161685105141208,,0.00682337824383394,False,0.7695843506913942,0.08917317169121668,0,0.5,0.7841217613893172,0.7863293496408954,0.008264907286694372,0.108,0.054894032741452894,0.1420143573314296,0.18579123911843504,0.7999836574102261,0.23664003248319976,1.0,1.9018321050538127,1.3061237714476843,1.0,0.625701454020361,2.0,0.7674000000000001,0.09140000000000001,0.029927705838277863,0.009119255945364557,0.009119255945364557,0.7836867679918242,1.0,0.0056232781080467475,TRIP
00815,resistive_pp,train,True,354357.01170533476,760.1939298243727,466.140280529735,0.02123140930644957,1.9517193280130714e-05,0.0009698855297680479,12,0.12161685105141208,,0.00682337824383394,False,0.7695843506913942,0.08917317169121668,0,1.0,0.7844086398393932,0.7866338640050511,0.008264907286694372,0.108,0.054894032741452894,0.1420143573314296,0.286610712977203,0.6905396696912689,0.3649192260423968,1.0,1.9217560288235418,1.4991785790645789,1.0,0.625701454020361,2.0,0.7674000000000001,0.09140000000000001,0.029927705838277863,0.009119255945364557,0.009119255945364557,0.779101698130636,1.0,0.0056232781080467475,TRIP
00816,resistive_pp,flat,False,564401.2064427016,795.0688595797901,709.8771378632525,0.04828063909025053,5.069180630282601e-06,0.0012876931379044302,14,0.2855876312204518,,0.0015837544058774455,False,0.0,0.0,0,0.25,1.293183324932127,1.3127973377858875,0.011843888526659612,0.16,0.04992447318659579,0.45336290858367734,0.04564773917331166,0.9499247049004007,0.035271462932583875,0.0,2.0437703201055366,1.1379815360678538,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00816,resistive_pp,flat,False,564401.2064427016,795.0688595797901,709.8771378632525,0.04828063909025053,5.069180630282601e-06,0.0012876931379044302,14,0.2855876312204518,,0.0015837544058774455,False,0.0,0.0,0,0.5,1.5502615153102353,1.57059612138573,0.011843888526659612,0.29050000000000004,0.04992447318659579,0.45336290858367734,0.05216106485200878,0.9465975165987778,0.03362493321545281,0.0,1.8139145999835642,1.1947798450136031,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00816,resistive_pp,flat,False,564401.2064427016,795.0688595797901,709.8771378632525,0.04828063909025053,5.069180630282601e-06,0.0012876931379044302,14,0.2855876312204518,,0.0015837544058774455,False,0.0,0.0,0,1.0,1.6583548573637916,1.6623255954326663,0.011843888526659612,0.3855,0.04992447318659579,0.45336290858367734,0.06722660019044367,0.9306631965124513,0.04051369717098742,0.0,1.9838390121203469,0.9991742554456096,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00817,resistive_pp,train,False,518415.513146326,790.0714302722233,656.1628395646494,0.00549180320549578,3.936611036104212e-05,0.0009248986502656204,14,0.17322208921457447,,0.002715145312211561,False,0.6006882609629106,0.023812479823614476,0,0.25,0.6946707072026221,0.715443475271123,0.00591369465887785,0.1555,0.05395685563041191,0.0449668416072399,0.1892492882312853,0.7919012647708272,0.2720386042877672,1.0,1.3600596838749124,1.6811328021197243,1.0,0.5953119358506603,2.0,0.5898,0.0238,0.17485710599407644,0.4395311018874537,0.17485710599407644,0.6937381637961778,1.0,0.006847599188564146,TRIP
00817,resistive_pp,train,False,518415.513146326,790.0714302722233,656.1628395646494,0.00549180320549578,3.936611036104212e-05,0.0009248986502656204,14,0.17322208921457447,,0.002715145312211561,False,0.6006882609629106,0.023812479823614476,0,0.5,0.7159716211241358,0.7173881531981319,0.00591369465887785,0.1585,0.05395685563041191,0.0449668416072399,0.29507829904234834,0.6751582697034877,0.4115620344633679,1.0,2.1613328240939165,1.5914147191153323,1.0,0.5953119358506603,2.0,0.5898,0.0238,0.17485710599407644,0.4395311018874537,0.17485710599407644,0.711900269139432,1.0,0.006847599188564146,TRIP
00817,resistive_pp,train,False,518415.513146326,790.0714302722233,656.1628395646494,0.00549180320549578,3.936611036104212e-05,0.0009248986502656204,14,0.17322208921457447,,0.002715145312211561,False,0.6006882609629106,0.023812479823614476,0,1.0,0.7154409710322703,0.7175929050948209,0.00591369465887785,0.1585,0.05395685563041191,0.0449668416072399,0.442264294958801,0.5161569006135344,0.6173073747046779,1.0,2.115950828172157,1.7047382859751377,1.0,0.5953119358506603,2.0,0.5898,0.0238,0.17485710599407644,0.4395311018874537,0.17485710599407644,0.6739996096781371,1.0,0.006847599188564146,TRIP
00818,resistive_pp,train,False,378734.85958675947,790.7643563102351,478.94781367481494,0.002974518950327231,6.031446123299402e-06,0.004355304488850293,14,0.05647362509006385,,0.009099008474372774,True,0.6619155163768091,0.0,0,0.25,1.394387587958218,1.402026896786371,0.0387674602574509,0.0485,0.09477666295725723,0.6266667831224312,0.6307189694694849,0.3271772182341535,0.4520027087186407,1.0,1.926443645769405,1.2445930800856537,1.0,0.621123735122699,1.0,0.6612,0.0,0.19357909859729583,,0.19357909859729583,1.393357585525291,1.0,0.016709065445041915,TRIP
00818,resistive_pp,train,False,378734.85958675947,790.7643563102351,478.94781367481494,0.002974518950327231,6.031446123299402e-06,0.004355304488850293,14,0.05647362509006385,,0.009099008474372774,True,0.6619155163768091,0.0,0,0.5,1.392642604691675,1.4038020027189895,0.0387674602574509,0.0485,0.09477666295725723,0.6266667831224312,0.9789553203327354,-0.0026471339466865003,0.7024435942451088,1.0,1.531121771873811,1.7136656249316438,1.0,0.621123735122699,1.0,0.6612,0.0,0.19357909859729583,,0.19357909859729583,1.3900347304956373,1.0,0.016709065445041915,TRIP
00818,resistive_pp,train,False,378734.85958675947,790.7643563102351,478.94781367481494,0.002974518950327231,6.031446123299402e-06,0.004355304488850293,14,0.05647362509006385,,0.009099008474372774,True,0.6619155163768091,0.0,0,1.0,1.3961703000949983,1.4060921154433927,0.0387674602574509,0.0485,0.09477666295725723,0.6266667831224312,0.924330514729586,-0.0026471339466865003,0.6615732632355109,1.0,1.6042701708300182,1.8062024798646592,1.0,0.621123735122699,1.0,0.6612,0.0,0.19357909859729583,,0.19357909859729583,1.3855415739201868,1.0,0.016709065445041915,TRIP
00819,resistive_pp,train,False,464470.01609913097,801.3770221387762,579.5898849951025,0.004756451582971134,3.97620275949124e-06,0.000891069908704966,12,0.18573933155052422,,0.0007211631839330261,False,2.274749316287049,0.0,0,0.25,1.415303252835757,1.4179392086296416,0.02471208754218257,0.051,0.08448486195770517,0.9420827766124372,0.21262725558155002,0.7755603382204396,0.15012833950343796,1.0,2.5374917506252945,1.8684203455480461,1.0,0.5670372002086791,1.0,2.2632000000000003,0.0,0.321105956174609,,0.321105956174609,1.4113544114992433,1.0,-0.00029073199758755663,TRIP
00819,resistive_pp,train,False,464470.01609913097,801.3770221387762,579.5898849951025,0.004756451582971134,3.97620275949124e-06,0.000891069908704966,12,0.18573933155052422,,0.0007211631839330261,False,2.274749316287049,0.0,0,0.5,1.4164237872442222,1.4182364232251716,0.02471208754218257,0.051,0.08448486195770517,0.9420827766124372,0.336496428775762,0.6471701483960878,0.2374000152981655,1.0,2.220578703222298,1.7079513446332957,1.0,0.5670372002086791,1.0,2.2632000000000003,0.0,0.321105956174609,,0.321105956174609,1.3972315734667713,1.0,-0.00029073199758755663,TRIP
00819,resistive_pp,train,False,464470.01609913097,801.3770221387762,579.5898849951025,0.004756451582971134,3.97620275949124e-06,0.000891069908704966,12,0.18573933155052422,,0.0007211631839330261,False,2.274749316287049,0.0,0,1.0,1.4166104007260985,1.4182364232251716,0.02471208754218257,0.051,0.08448486195770517,0.9420827766124372,0.503130110309825,0.4759109664016862,0.35491423458245114,1.0,2.250968209053396,1.951211054953476,1.0,0.5670372002086791,1.0,2.2632000000000003,0.0,0.321105956174609,,0.321105956174609,1.2681679842150844,1.0,-0.00029073199758755663,TRIP
00820,resistive_pp,flat,True,428737.4873349153,764.3901860852209,560.8882677192247,0.005652048507393819,1.553529065783903e-06,0.003114871294184668,14,0.022823145327762463,,0.011329429585278354,True,0.0,0.0,0,0.25,0.9490340611351601,0.956885991903968,0.07761412509103095,0.0195,0.33354593869469806,0.9522979107708563,0.7967046608350988,0.17604184091634836,0.8386064178405839,1.0,1.8150296177353575,1.9485196180536957,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00820,resistive_pp,flat,True,428737.4873349153,764.3901860852209,560.8882677192247,0.005652048507393819,1.553529065783903e-06,0.003114871294184668,14,0.022823145327762463,,0.011329429585278354,True,0.0,0.0,0,0.5,0.9525052489436745,0.9568963351254888,0.07761412509103095,0.0195,0.33354593869469806,0.9522979107708563,0.9248115033612132,0.05443613489874348,0.9699070921589061,1.0,1.771873062299724,1.6679168367669577,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00820,resistive_pp,flat,True,428737.4873349153,764.3901860852209,560.8882677192247,0.005652048507393819,1.553529065783903e-06,0.003114871294184668,14,0.022823145327762463,,0.011329429585278354,True,0.0,0.0,0,1.0,0.9506136323035922,0.9577456001232655,0.07761412509103095,0.0195,0.33354593869469806,0.9522979107708563,0.9538977690894371,0.028406857711247346,1.0024002774953062,1.0,1.6620464073279124,1.914970946568773,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00821,resistive_pp,train,True,319338.0761791758,771.9499335098883,413.6771859377137,0.034949120170292204,3.5633219151642213e-06,0.004161267143949001,16,0.15669653637755193,,0.0019044503315170486,False,1.5254180185232609,0.0312792305404821,0,0.25,0.914117125035947,0.9179111704005902,0.01150447045345921,0.154,0.024052354873192388,0.3120201722956248,0.04869917751314912,0.9463785577300771,0.05321633283962001,0.0,1.598769265257532,0.4267821696687549,1.0,0.5900606349175261,2.0,1.5228000000000002,0.031200000000000002,0.45978657759561026,0.15301661980551273,0.15301661980551273,0.9134947003074172,1.0,0.017953691253680404,TRIP
00821,resistive_pp,train,True,319338.0761791758,771.9499335098883,413.6771859377137,0.034949120170292204,3.5633219151642213e-06,0.004161267143949001,16,0.15669653637755193,,0.0019044503315170486,False,1.5254180185232609,0.0312792305404821,0,0.5,0.9119292112287016,0.9195372561104465,0.01150447045345921,0.153,0.024052354873192388,0.3120201722956248,0.08458745224617654,0.9086075620029511,0.09265499581542713,0.0,1.444390960721686,0.08915323932226991,1.0,0.5900606349175261,2.0,1.5228000000000002,0.031200000000000002,0.45978657759561026,0.15301661980551273,0.15301661980551273,0.9100723130017321,1.0,0.017953691253680404,TRIP
00821,resistive_pp,train,True,319338.0761791758,771.9499335098883,413.6771859377137,0.034949120170292204,3.5633219151642213e-06,0.004161267143949001,16,0.15669653637755193,,0.0019044503315170486,False,1.5254180185232609,0.0312792305404821,0,1.0,0.91164942654759,0.9231939829476891,0.01150447045345921,0.153,0.024052354873192388,0.3120201722956248,0.15130791633692697,0.8351055902449911,0.16578974569600197,0.0,1.5779976633029558,0.35546384518777574,1.0,0.5900606349175261,2.0,1.5228000000000002,0.031200000000000002,0.45978657759561026,0.15301661980551273,0.15301661980551273,0.9002538796839086,1.0,0.017953691253680404,TRIP
00822,resistive_pp,flat,False,141405.12401776842,767.61008865091,184.21478053563723,0.025104003711649427,1.4980240648267054e-06,0.00100034740027003,16,0.3497434503409678,,0.0038624318100233777,True,0.0,0.0,0,0.25,0.9628442939450189,0.9737554423673512,0.02864046187599536,0.196,0.01895261699460209,0.6436636777130037,0.03649483656139146,0.96109044322413,0.03786383007157508,0.0,1.8123372057460518,0.8064953632156276,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00822,resistive_pp,flat,False,141405.12401776842,767.61008865091,184.21478053563723,0.025104003711649427,1.4980240648267054e-06,0.00100034740027003,16,0.3497434503409678,,0.0038624318100233777,True,0.0,0.0,0,0.5,0.9747542914353021,0.9765161007448698,0.02864046187599536,0.20049999999999998,0.01895261699460209,0.6436636777130037,0.05887701492669284,0.936160290721093,0.06034000100587486,0.0,1.795503900639914,0.40596139324757646,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00822,resistive_pp,flat,False,141405.12401776842,767.61008865091,184.21478053563723,0.025104003711649427,1.4980240648267054e-06,0.00100034740027003,16,0.3497434503409678,,0.0038624318100233777,True,0.0,0.0,0,1.0,0.9742660706089977,0.9768123062367898,0.02864046187599536,0.2,0.01895261699460209,0.6436636777130037,0.10212536352052899,0.8900927176723934,0.10471538649627948,0.0,2.0705182654889347,0.714621509849749,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00823,resistive_pp,flat,True,293940.5853782271,806.7953174724977,364.3310502830813,0.013941617879703246,5.9067935715871315e-06,0.002508321336184785,14,0.06119447246994869,,0.013008427005707904,True,0.0,0.0,0,0.25,0.8067190399966144,0.8111898574131227,0.04005866831245606,0.020999999999999998,0.15826872585102483,0.8082425863864053,0.29919701079906386,0.6829696797700521,0.3704221344099032,1.0,1.8400291056192748,1.51876956906967,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00823,resistive_pp,flat,True,293940.5853782271,806.7953174724977,364.3310502830813,0.013941617879703246,5.9067935715871315e-06,0.002508321336184785,14,0.06119447246994869,,0.013008427005707904,True,0.0,0.0,0,0.5,0.8072364103372516,0.8121020818428332,0.04005866831245606,0.020999999999999998,0.15826872585102483,0.8082425863864053,0.433103026891949,0.5413547941172248,0.5358618114113775,1.0,1.715334169756314,1.1018385229107146,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00823,resistive_pp,flat,True,293940.5853782271,806.7953174724977,364.3310502830813,0.013941617879703246,5.9067935715871315e-06,0.002508321336184785,14,0.06119447246994869,,0.013008427005707904,True,0.0,0.0,0,1.0,0.8066075586409812,0.8128940556512415,0.04005866831245606,0.020999999999999998,0.15826872585102483,0.8082425863864053,0.6206683526264849,0.3443385533189791,0.7685271713787917,1.0,1.644413709017643,1.3883386064967609,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00824,resistive_pp,flat,False,153280.77133721262,766.7896679193913,199.89936973606464,0.015524395147202049,4.4401286436332536e-06,0.0006897138547129743,12,0.19472340278371694,,0.00987567898227147,True,0.0,0.0,0,0.25,1.5069995887824095,1.5083619032610576,0.03615642152132043,0.0425,0.044035876723971704,1.1613461381856574,0.10260550444214903,0.8928062326259616,0.06804080399318602,0.0,2.6023882178943687,1.6511227298706546,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00824,resistive_pp,flat,False,153280.77133721262,766.7896679193913,199.89936973606464,0.015524395147202049,4.4401286436332536e-06,0.0006897138547129743,12,0.19472340278371694,,0.00987567898227147,True,0.0,0.0,0,0.5,1.5071164539950384,1.5083619032610576,0.03615642152132043,0.0425,0.044035876723971704,1.1613461381856574,0.15945136309320623,0.832979074764916,0.10572881336240021,0.0,2.3176390830408535,1.3044780848872963,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00824,resistive_pp,flat,False,153280.77133721262,766.7896679193913,199.89936973606464,0.015524395147202049,4.4401286436332536e-06,0.0006897138547129743,12,0.19472340278371694,,0.00987567898227147,True,0.0,0.0,0,1.0,1.5069418716773968,1.5084573034346325,0.03615642152132043,0.0425,0.044035876723971704,1.1613461381856574,0.2615331947049953,0.7256453233977019,0.17343718588706097,1.0,2.331259931176058,1.574440944805978,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00825,resistive_pp,flat,False,449054.73862961156,822.7919493183699,545.7694852284644,0.0026537647228575528,1.611906228845286e-06,0.0019072984551874808,12,0.4802623226899879,,0.002387422874577428,False,0.0,0.0,0,0.25,0.9138011355120356,0.9165919536372819,0.02469523982190603,0.0455,0.043286143411175024,0.9039879812431291,0.129053962633828,0.8598494645193819,0.1410732427235057,0.0,1.8498475591188586,1.0452652354600018,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00825,resistive_pp,flat,False,449054.73862961156,822.7919493183699,545.7694852284644,0.0026537647228575528,1.611906228845286e-06,0.0019072984551874808,12,0.4802623226899879,,0.002387422874577428,False,0.0,0.0,0,0.5,0.9136387816419782,0.9173182824112124,0.02469523982190603,0.0455,0.043286143411175024,0.9039879812431291,0.2048805299172224,0.7825474543996156,0.2240015774855038,1.0,1.6766755548517047,1.0859036886911837,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00825,resistive_pp,flat,False,449054.73862961156,822.7919493183699,545.7694852284644,0.0026537647228575528,1.611906228845286e-06,0.0019072984551874808,12,0.4802623226899879,,0.002387422874577428,False,0.0,0.0,0,1.0,0.9131621823925397,0.9183009608725123,0.02469523982190603,0.0455,0.043286143411175024,0.9039879812431291,0.2644034610743404,0.7184371328187192,0.28923036433463617,1.0,1.6324973665859186,1.3113907324574194,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00826,resistive_pp,train,False,247082.45135957375,813.5421322202875,303.711930303162,0.01321821045762877,1.2097701593030422e-06,0.004922653381670122,14,0.37242818124418847,,0.007222126809449668,False,0.3084664565251155,0.021880165796747782,0,0.25,1.232239590692043,1.2428463220967827,0.05276785905816179,0.028,0.031358592810317346,1.2315594920309785,0.0578272515641324,0.9391022281771042,0.04689052476143921,0.0,1.5765125436865826,0.41228021666897346,1.0,0.6142632387327107,2.0,0.3052,0.022000000000000002,0.29671966347924306,0.36956717872988776,0.29671966347924306,1.2308882712548803,1.0,0.008358681441333893,TRIP
00826,resistive_pp,train,False,247082.45135957375,813.5421322202875,303.711930303162,0.01321821045762877,1.2097701593030422e-06,0.004922653381670122,14,0.37242818124418847,,0.007222126809449668,False,0.3084664565251155,0.021880165796747782,0,0.5,1.2369031618620479,1.2504447096377727,0.05276785905816179,0.028,0.031358592810317346,1.2315594920309785,0.093945910322451,0.8999528945112077,0.07589116274744628,0.0,1.4989051866979952,0.14535026529059528,1.0,0.6142632387327107,2.0,0.3052,0.022000000000000002,0.29671966347924306,0.36956717872988776,0.29671966347924306,1.2338903878479892,1.0,0.008358681441333893,TRIP
00826,resistive_pp,train,False,247082.45135957375,813.5421322202875,303.711930303162,0.01321821045762877,1.2097701593030422e-06,0.004922653381670122,14,0.37242818124418847,,0.007222126809449668,False,0.3084664565251155,0.021880165796747782,0,1.0,1.2317232005492873,1.2504447096377727,0.05276785905816179,0.028,0.031358592810317346,1.2315594920309785,0.15784800552379777,0.8324311877100551,0.12804821508466988,0.0,1.4082089006288234,0.36826393552063025,1.0,0.6142632387327107,2.0,0.3052,0.022000000000000002,0.29671966347924306,0.36956717872988776,0.29671966347924306,1.2187859965576646,1.0,0.008358681441333893,TRIP
00827,resistive_pp,train,False,655369.1009040318,794.3402204664582,825.0483659497705,0.013017330948465505,1.0549335226401474e-06,0.0009869385329943528,12,0.9367914993628054,,0.0014471361850552915,False,1.4457863719851294,0.050264469376813045,0,0.25,0.9381735491590094,0.9555974097510032,0.0067944754578965795,0.1685,0.00804036778161071,0.27028189594675933,0.008895166621123522,0.9904642420910517,0.009471270383507683,0.0,1.9912420352721412,0.5724416930255299,1.0,0.5825342828145024,2.0,1.4166,0.0502,0.4747289657373006,,0.4747289657373006,0.9376441094649021,1.0,0.01507003527878581,TRIP
00827,resistive_pp,train,False,655369.1009040318,794.3402204664582,825.0483659497705,0.013017330948465505,1.0549335226401474e-06,0.0009869385329943528,12,0.9367914993628054,,0.0014471361850552915,False,1.4457863719851294,0.050264469376813045,0,0.5,1.0263124644555455,1.0303807600706154,0.0067944754578965795,0.20550000000000002,0.00804036778161071,0.27028189594675933,0.008719993642903635,0.9904642420910517,0.008488161046040704,0.0,1.9085207660544685,0.4897227923562658,1.0,0.5825342828145024,2.0,1.4166,0.0502,0.4747289657373006,,0.4747289657373006,1.0197827088447025,1.0,0.01507003527878581,TRIP
00827,resistive_pp,train,False,655369.1009040318,794.3402204664582,825.0483659497705,0.013017330948465505,1.0549335226401474e-06,0.0009869385329943528,12,0.9367914993628054,,0.0014471361850552915,False,1.4457863719851294,0.050264469376813045,0,1.0,1.018711691829105,1.0303807600706154,0.0067944754578965795,0.202,0.00804036778161071,0.27028189594675933,0.008691459788271922,0.9904336655125042,0.008523448203954238,0.0,2.076000567647822,0.440156092913615,1.0,0.5825342828145024,2.0,1.4166,0.0502,0.4747289657373006,,0.4747289657373006,0.9303835090270071,1.0,0.01507003527878581,TRIP
00828,resistive_pp,train,True,137220.1278838096,831.5089027570396,165.0254464249606,0.005111114718469864,4.7958033898218195e-06,0.001065867543504265,16,0.1425668453225093,,0.0032872591058088394,True,0.31043318162944866,0.0,0,0.25,1.3820778292904992,1.3853909471194388,0.09737133770716858,0.0205,0.13892536695678984,1.3823101086241585,0.3050490601319018,0.6821466819285747,0.2205581303319626,1.0,2.2233820638947726,1.7606618734727968,1.0,0.6437299810626333,1.0,0.3088,0.0,0.42223030134957895,,0.42223030134957895,1.3819025883164726,1.0,-0.0009540794138063191,TRIP
00828,resistive_pp,train,True,137220.1278838096,831.5089027570396,165.0254464249606,0.005111114718469864,4.7958033898218195e-06,0.001065867543504265,16,0.1425668453225093,,0.0032872591058088394,True,0.31043318162944866,0.0,0,0.5,1.383292332318734,1.3853909471194388,0.09737133770716858,0.0205,0.13892536695678984,1.3823101086241585,0.46636360174238306,0.513712665775645,0.3368967600659964,1.0,2.175595372813966,1.4547410867979575,1.0,0.6437299810626333,1.0,0.3088,0.0,0.42223030134957895,,0.42223030134957895,1.3823313386486098,1.0,-0.0009540794138063191,TRIP
00828,resistive_pp,train,True,137220.1278838096,831.5089027570396,165.0254464249606,0.005111114718469864,4.7958033898218195e-06,0.001065867543504265,16,0.1425668453225093,,0.0032872591058088394,True,0.31043318162944866,0.0,0,1.0,1.3819977701706576,1.3853909471194388,0.09737133770716858,0.0205,0.13892536695678984,1.3823101086241585,0.6761186944189922,0.3004776891548229,0.48887909221687414,1.0,2.0708301613346762,1.7615958319619758,1.0,0.6437299810626333,1.0,0.3088,0.0,0.42223030134957895,,0.42223030134957895,1.3732922951086615,1.0,-0.0009540794138063191,TRIP
00829,resistive_pp,flat,False,126510.40343612265,805.680055153059,157.02312925208113,0.0042049955453645335,2.3608554491769797e-06,0.001084789166558241,14,0.9961096665488183,,0.002010192966483073,False,0.0,0.0,0,0.25,1.3089153341193462,1.310197786362311,0.030979627001600174,0.0445,0.019127665007562456,1.3072981105993957,0.05011413605395993,0.9475720154024743,0.038257538291703086,0.0,2.351670524788998,0.9097603024985159,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00829,resistive_pp,flat,False,126510.40343612265,805.680055153059,157.02312925208113,0.0042049955453645335,2.3608554491769797e-06,0.001084789166558241,14,0.9961096665488183,,0.002010192966483073,False,0.0,0.0,0,0.5,1.3088984909947414,1.3104962995453329,0.030979627001600174,0.0445,0.019127665007562456,1.3072981105993957,0.0878220689047658,0.9071422711072795,0.06704494241998357,0.0,2.1808873760266354,0.696157824997312,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00829,resistive_pp,flat,False,126510.40343612265,805.680055153059,157.02312925208113,0.0042049955453645335,2.3608554491769797e-06,0.001084789166558241,14,0.9961096665488183,,0.002010192966483073,False,0.0,0.0,0,1.0,1.30849813048553,1.3107841234317852,0.030979627001600174,0.0445,0.019127665007562456,1.3072981105993957,0.15399432835965418,0.8385153995354416,0.11759797496049638,0.0,2.1353496204884386,0.913029171520302,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00830,resistive_pp,train,True,873830.9408861418,833.1103609885985,1048.877773947287,0.0056364756631592135,2.4339224146267e-06,0.0007589826387305916,14,0.052071539578581,,0.0020882520124252822,True,0.8565689362885975,0.0,0,0.25,0.9693562102413835,0.9698514499497213,0.021795872333773395,0.0515,0.06163176551746485,0.4591972070989572,0.3734823599884465,0.5984367928514976,0.3848920180513297,1.0,2.5877490040287605,1.6906705345316777,1.0,0.5648788219684372,1.0,0.8522000000000001,0.0,0.02240711226000114,,0.02240711226000114,0.9690540160967914,1.0,0.006159266957350695,TRIP
00830,resistive_pp,train,True,873830.9408861418,833.1103609885985,1048.877773947287,0.0056364756631592135,2.4339224146267e-06,0.0007589826387305916,14,0.052071539578581,,0.0020882520124252822,True,0.8565689362885975,0.0,0,0.5,0.968442542132784,0.9698514499497213,0.021795872333773395,0.0515,0.06163176551746485,0.4591972070989572,0.6934165592858116,0.26287534802114154,0.715273499098036,1.0,2.1998129254541494,2.1754744917819653,1.0,0.5648788219684372,1.0,0.8522000000000001,0.0,0.02240711226000114,,0.02240711226000114,0.9666293685365942,1.0,0.006159266957350695,TRIP
00830,resistive_pp,train,True,873830.9408861418,833.1103609885985,1048.877773947287,0.0056364756631592135,2.4339224146267e-06,0.0007589826387305916,14,0.052071539578581,,0.0020882520124252822,True,0.8565689362885975,0.0,0,1.0,0.9685281975869103,0.9702858509411803,0.021795872333773395,0.0515,0.06163176551746485,0.4591972070989572,0.8878981595661704,0.08499127903483293,0.9158043693583007,1.0,2.268107094995137,2.206468818054873,1.0,0.5648788219684372,1.0,0.8522000000000001,0.0,0.02240711226000114,,0.02240711226000114,0.9524551601442791,1.0,0.006159266957350695,TRIP
00831,resistive_pp,train,False,177689.6251130586,778.1877080669042,228.3377432862019,0.03236372410035349,1.0686969295192559e-05,0.0018477617981059785,16,0.6158917084557136,,0.0010076636262260734,False,0.8841048697938112,0.0,0,0.25,0.38640821657291424,0.4026003518789525,0.004523098873578035,0.185,0.007675733706886416,0.09786170749562281,0.016063255009706297,0.982559256829255,0.04146338235106334,0.0,1.2714028236674104,0.28294115237898365,1.0,0.6229325338457966,1.0,0.8832000000000001,0.0,0.33250373435291936,,0.33250373435291936,0.3857762091794327,1.0,0.005325504374820156,TRIP
00831,resistive_pp,train,False,177689.6251130586,778.1877080669042,228.3377432862019,0.03236372410035349,1.0686969295192559e-05,0.0018477617981059785,16,0.6158917084557136,,0.0010076636262260734,False,0.8841048697938112,0.0,0,0.5,0.5588854039873069,0.5615857149044913,0.004523098873578035,0.314,0.007675733706886416,0.09786170749562281,0.02594868611847157,0.971088610064985,0.04634642363182565,0.0,1.2993354102130343,0.032094028955856724,1.0,0.6229325338457966,1.0,0.8832000000000001,0.0,0.33250373435291936,,0.33250373435291936,0.5563007748662352,1.0,0.005325504374820156,TRIP
00831,resistive_pp,train,False,177689.6251130586,778.1877080669042,228.3377432862019,0.03236372410035349,1.0686969295192559e-05,0.0018477617981059785,16,0.6158917084557136,,0.0010076636262260734,False,0.8841048697938112,0.0,0,1.0,0.5581569559373082,0.5622554536587651,0.004523098873578035,0.3135,0.007675733706886416,0.09786170749562281,0.04561142171547749,0.9500027986889389,0.08157176841164321,0.0,1.5088149141340945,0.26143340547547483,1.0,0.6229325338457966,1.0,0.8832000000000001,0.0,0.33250373435291936,,0.33250373435291936,0.5356499294166981,1.0,0.005325504374820156,TRIP
00832,resistive_pp,train,False,107247.02332230801,796.5439664586835,134.64043146182175,0.014447138053835528,1.6885120493030275e-06,0.0007885876751822109,12,0.9613375175687288,,0.012691457971717555,True,2.8453790653899698,0.0,0,0.25,0.5713450559871204,0.5923333999323008,0.013916653276556726,0.20900000000000002,0.007515459909933071,0.3222949851015254,0.018940018798510542,0.9798642226974015,0.03309195842680041,0.0,1.6533100270792749,0.6655478879670167,1.0,0.583566330826144,1.0,2.8474,0.0,0.20071617858016833,,0.20071617858016833,0.5712528960977699,1.0,0.006836456693193327,TRIP
00832,resistive_pp,train,False,107247.02332230801,796.5439664586835,134.64043146182175,0.014447138053835528,1.6885120493030275e-06,0.0007885876751822109,12,0.9613375175687288,,0.012691457971717555,True,2.8453790653899698,0.0,0,0.5,0.9507020229175898,0.988727663922755,0.013916653276556726,0.414,0.007515459909933071,0.3222949851015254,0.03275121013711419,0.9648038176429938,0.03441330305961764,0.0,1.4412290241169388,0.46353811441876447,1.0,0.583566330826144,1.0,2.8474,0.0,0.20071617858016833,,0.20071617858016833,0.9506098630282392,1.0,0.006836456693193327,TRIP
00832,resistive_pp,train,False,107247.02332230801,796.5439664586835,134.64043146182175,0.014447138053835528,1.6885120493030275e-06,0.0007885876751822109,12,0.9613375175687288,,0.012691457971717555,True,2.8453790653899698,0.0,0,1.0,1.2077463278851828,1.209320484838299,0.013916653276556726,0.554,0.007515459909933071,0.3222949851015254,0.05812696006250776,0.9377951838876263,0.04808863424984003,0.0,1.783170637385975,0.6951819964892894,1.0,0.583566330826144,1.0,2.8474,0.0,0.20071617858016833,,0.20071617858016833,1.2076541679958324,1.0,0.006836456693193327,TRIP
00833,resistive_pp,train,True,761785.0836858305,790.5134852110953,963.6585560364056,0.03846005347146818,2.6741759698991366e-06,0.0047488582498688295,12,0.05999378148138958,,0.007737593370499457,True,2.924108781460696,0.0,0,0.25,0.9307194262792773,0.9359376645692677,0.018279488555913062,0.058,0.051730347627511636,0.5216272476947159,0.11859466303037455,0.8763160859686986,0.12728581124896124,0.0,1.8747810211566789,0.7820231788479413,1.0,0.6234744330427502,1.0,2.9246000000000003,0.0,0.4731555190023524,,0.4731555190023524,0.9301225455631964,1.0,0.004046272427338238,TRIP
00833,resistive_pp,train,True,761785.0836858305,790.5134852110953,963.6585560364056,0.03846005347146818,2.6741759698991366e-06,0.0047488582498688295,12,0.05999378148138958,,0.007737593370499457,True,2.924108781460696,0.0,0,0.5,0.9310298010214566,0.9359376645692677,0.018279488555913062,0.058,0.051730347627511636,0.5216272476947159,0.1938909969678118,0.7966467688216305,0.20803089853491516,1.0,1.52238101141074,0.47763323092848214,1.0,0.6234744330427502,1.0,2.9246000000000003,0.0,0.4731555190023524,,0.4731555190023524,0.9293137697544358,1.0,0.004046272427338238,TRIP
00833,resistive_pp,train,True,761785.0836858305,790.5134852110953,963.6585560364056,0.03846005347146818,2.6741759698991366e-06,0.0047488582498688295,12,0.05999378148138958,,0.007737593370499457,True,2.924108781460696,0.0,0,1.0,0.9303558888457566,0.9396308715212757,0.018279488555913062,0.058,0.051730347627511636,0.5216272476947159,0.31608390904046935,0.6668863399661772,0.3393803730947543,1.0,1.5720130222888409,0.7726811358106122,1.0,0.6234744330427502,1.0,2.9246000000000003,0.0,0.4731555190023524,,0.4731555190023524,0.9218503243908005,1.0,0.004046272427338238,TRIP
00834,resistive_pp,train,False,207196.53717513243,763.2990594590461,271.4486997035915,0.007621059097594658,1.4438945528947067e-05,0.0013947616922009587,16,0.15937731359973487,,0.006602299470987123,False,0.5762587134663785,0.0,0,0.25,0.7680430073635929,0.7707007998524622,0.014650351436565385,0.057,0.062339208836938574,0.39336979119572896,0.17880947144900486,0.8076368328073179,0.2325090661210137,0.0,2.0963290179000795,1.443465034752908,1.0,0.6406816662889246,1.0,0.5776,0.0,0.32211652482609665,,0.32211652482609665,0.7675769810834105,1.0,0.007716340118868459,TRIP
00834,resistive_pp,train,False,207196.53717513243,763.2990594590461,271.4486997035915,0.007621059097594658,1.4438945528947067e-05,0.0013947616922009587,16,0.15937731359973487,,0.006602299470987123,False,0.5762587134663785,0.0,0,0.5,0.7680402479519727,0.770834714707178,0.014650351436565385,0.057,0.062339208836938574,0.39336979119572896,0.29693895359920097,0.6802697216827494,0.3861162720546521,1.0,1.7189646683818058,1.3273689712217747,1.0,0.6406816662889246,1.0,0.5776,0.0,0.32211652482609665,,0.32211652482609665,0.7663207745843561,1.0,0.007716340118868459,TRIP
00834,resistive_pp,train,False,207196.53717513243,763.2990594590461,271.4486997035915,0.007621059097594658,1.4438945528947067e-05,0.0013947616922009587,16,0.15937731359973487,,0.006602299470987123,False,0.5762587134663785,0.0,0,1.0,0.767944539669176,0.7719595927412998,0.014650351436565385,0.057,0.062339208836938574,0.39336979119572896,0.47615784404134165,0.4896204145040505,0.6192356138535032,1.0,1.7832347090157261,1.5006064158814303,1.0,0.6406816662889246,1.0,0.5776,0.0,0.32211652482609665,,0.32211652482609665,0.755983210657187,1.0,0.007716340118868459,TRIP
00835,resistive_pp,flat,True,255949.90752754206,823.7037314476827,310.7305427373782,0.016835956271326235,1.0028349910872624e-05,0.0031176455358069245,12,0.02603009619107113,,0.013031193871922133,True,0.0,0.0,0,0.25,0.6393382272538137,0.6454411207479931,0.015546907636738092,0.049,0.057448325630390755,0.3794203194593022,0.26482839222296933,0.7086754421589044,0.41357579627679814,1.0,1.6847475454056964,1.0517133938551388,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00835,resistive_pp,flat,True,255949.90752754206,823.7037314476827,310.7305427373782,0.016835956271326235,1.0028349910872624e-05,0.0031176455358069245,12,0.02603009619107113,,0.013031193871922133,True,0.0,0.0,0,0.5,0.6389752185804907,0.6454411207479931,0.015546907636738092,0.049,0.057448325630390755,0.3794203194593022,0.5335568757005885,0.41714302789048485,0.8337149005301402,1.0,1.3453560485511578,1.3275240469331886,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00835,resistive_pp,flat,True,255949.90752754206,823.7037314476827,310.7305427373782,0.016835956271326235,1.0028349910872624e-05,0.0031176455358069245,12,0.02603009619107113,,0.013031193871922133,True,0.0,0.0,0,1.0,0.6382356383287064,0.6454411207479931,0.015546907636738092,0.049,0.057448325630390755,0.3794203194593022,0.8685650379514002,0.07494320765772484,1.3587556542095802,1.0,1.3909716954334415,1.3392028049518088,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00836,resistive_pp,train,True,136324.50235507794,835.4360881335358,163.17765570750385,0.0046043358372702655,1.2491684357923142e-06,0.0012699415616643783,12,0.40759274853854954,,0.0009967660734675502,False,0.7824758577524812,0.031670530852222774,0,0.25,0.7959419867635434,0.7977133335739718,0.01979812841782726,0.052,0.022143554484775615,0.7209193119533152,0.10570770025650944,0.8838518684249032,0.13264165022324698,0.0,2.0402178793062844,1.085896259679716,1.0,0.608449261171416,2.0,0.785,0.0316,0.4145184635066297,0.00544286134325489,0.00544286134325489,0.7934127112285326,1.0,0.00735562202347495,TRIP
00836,resistive_pp,train,True,136324.50235507794,835.4360881335358,163.17765570750385,0.0046043358372702655,1.2491684357923142e-06,0.0012699415616643783,12,0.40759274853854954,,0.0009967660734675502,False,0.7824758577524812,0.031670530852222774,0,0.5,0.7955547476761482,0.7977133335739718,0.01979812841782726,0.052,0.022143554484775615,0.7209193119533152,0.2021437032863272,0.7794310204423244,0.25377251705053155,1.0,1.8369013849995157,1.2327076016230276,1.0,0.608449261171416,2.0,0.785,0.0316,0.4145184635066297,0.00544286134325489,0.00544286134325489,0.7858737260738783,1.0,0.00735562202347495,TRIP
00836,resistive_pp,train,True,136324.50235507794,835.4360881335358,163.17765570750385,0.0046043358372702655,1.2491684357923142e-06,0.0012699415616643783,12,0.40759274853854954,,0.0009967660734675502,False,0.7824758577524812,0.031670530852222774,0,1.0,0.7953140261136356,0.7980622297976874,0.01979812841782726,0.052,0.022143554484775615,0.7209193119533152,0.34280898951201333,0.6301312849930986,0.4304947272937948,1.0,1.8073872299149265,1.2874035188650028,1.0,0.608449261171416,2.0,0.785,0.0316,0.4145184635066297,0.00544286134325489,0.00544286134325489,0.7183891485381498,1.0,0.00735562202347495,TRIP
00837,resistive_pp,train,True,418192.112542441,765.3358760165477,546.4164501461305,0.014708839340438248,1.3990824423812122e-06,0.002551020814273521,16,0.21411357348372595,,0.004067837228147847,False,1.881350775389613,0.08688326348155692,0,0.25,0.8222067569601298,0.8243163488253343,0.025534613672873144,0.034999999999999996,0.026972268109492673,0.8164942320138103,0.07396471617802375,0.9222931846693074,0.08984950081211016,0.0,1.7617984505584356,0.7162535027396681,1.0,0.5071190990215706,2.0,1.8846,0.0874,0.05115639731291788,0.20725400431513474,0.05115639731291788,0.8210485201638132,1.0,0.009061548825961552,TRIP
00837,resistive_pp,train,True,418192.112542441,765.3358760165477,546.4164501461305,0.014708839340438248,1.3990824423812122e-06,0.002551020814273521,16,0.21411357348372595,,0.004067837228147847,False,1.881350775389613,0.08688326348155692,0,0.5,0.8232304357298372,0.8278978116717043,0.025534613672873144,0.034999999999999996,0.026972268109492673,0.8164942320138103,0.1318688330248672,0.8608394010898452,0.15999024945991028,0.0,1.5680998499160064,0.6386378741125319,1.0,0.5071190990215706,2.0,1.8846,0.0874,0.05115639731291788,0.20725400431513474,0.05115639731291788,0.81833061019354,1.0,0.009061548825961552,TRIP
00837,resistive_pp,train,True,418192.112542441,765.3358760165477,546.4164501461305,0.014708839340438248,1.3990824423812122e-06,0.002551020814273521,16,0.21411357348372595,,0.004067837228147847,False,1.881350775389613,0.08688326348155692,0,1.0,0.8216609424635611,0.8278978116717043,0.025534613672873144,0.034999999999999996,0.026972268109492673,0.8164942320138103,0.2249820371010482,0.7660594470336597,0.27348087831581175,1.0,1.5344655373843046,0.7632316849528744,1.0,0.5071190990215706,2.0,1.8846,0.0874,0.05115639731291788,0.20725400431513474,0.05115639731291788,0.7917602487863727,1.0,0.009061548825961552,TRIP
00838,resistive_pp,flat,True,728180.230708689,768.9816364885553,946.9409881279089,0.008956359039575883,2.816982674632971e-06,0.0011548373033067392,14,0.6870864999486229,,0.015596715885396075,True,0.0,0.0,0,0.25,0.839890824339004,0.8641470862868966,0.005786106664715986,0.17550000000000002,0.012281540316723428,0.12067504268766924,0.026797452187517886,0.9715424266485164,0.03186793268743593,0.0,1.4694754502914626,0.8930448650693366,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
00838,resistive_pp,flat,True,728180.230708689,768.9816364885553,946.9409881279089,0.008956359039575883,2.816982674632971e-06,0.0011548373033067392,14,0.6870864999486229,,0.015596715885396075,True,0.0,0.0,0,0.5,0.8645564903177496,0.8665707068329909,0.005786106664715986,0.1805,0.012281540316723428,0.12067504268766924,0.03682099427755001,0.9613488893761061,0.04254025553437056,0.0,1.9796606188523818,0.6476653635082588,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
00838,resistive_pp,flat,True,728180.230708689,768.9816364885553,946.9409881279089,0.008956359039575883,2.816982674632971e-06,0.0011548373033067392,14,0.6870864999486229,,0.015596715885396075,True,0.0,0.0,0,1.0,0.8639392254891833,0.8668545734466562,0.005786106664715986,0.18000000000000002,0.012281540316723428,0.12067504268766924,0.056629840449860344,0.9399226219112646,0.06547262371854187,0.0,2.0027812050425515,0.806437522207741,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
00839,resistive_pp,flat,False,506270.22298554,822.3151652568815,615.6644609945715,0.049653898924577375,2.1632693435757393e-06,0.0010294498931193755,12,0.3744428217755909,,0.014715156888952068,True,0.0,0.0,0,0.25,1.2845033884794212,1.2864700471979165,0.01137802821378658,0.1205,0.01859538079467153,0.4859391111269279,0.020265297108736542,0.9792643880697779,0.015764483618131635,0.0,2.2458575694539538,0.7454576787555277,1.0,0.1965198025346574,1.0,0.019,0.0,0.4461187943374183,,0.4461187943374183,1.2844243737749965,1.0,0.0045000000185035915,TRIP
00839,resistive_pp,flat,False,506270.22298554,822.3151652568815,615.6644609945715,0.049653898924577375,2.1632693435757393e-06,0.0010294498931193755,12,0.3744428217755909,,0.014715156888952068,True,0.0,0.0,0,0.5,1.2835125504802773,1.2864700471979165,0.01137802821378658,0.1205,0.01859538079467153,0.4859391111269279,0.02769495536937654,0.9713719132084768,0.021560673236724264,0.0,2.0257012785454718,0.7405513202697895,1.0,0.1965198025346574,1.0,0.019,0.0,0.4461187943374183,,0.4461187943374183,1.2834335357758528,1.0,0.0045000000185035915,TRIP
00839,resistive_pp,flat,False,506270.22298554,822.3151652568815,615.6644609945715,0.049653898924577375,2.1632693435757393e-06,0.0010294498931193755,12,0.3744428217755909,,0.014715156888952068,True,0.0,0.0,0,1.0,1.283632058702683,1.2864700471979165,0.01137802821378658,0.1205,0.01859538079467153,0.4859391111269279,0.04305392256982444,0.9548527553808539,0.0335145945316852,0.0,2.116705174637451,0.6147438323417207,1.0,0.1965198025346574,1.0,0.019,0.0,0.4461187943374183,,0.4461187943374183,1.2835530439982585,1.0,0.0045000000185035915,TRIP
00840,resistive_pp,train,False,517233.83570023364,768.8738749067226,672.7161015361366,0.00854997850483331,8.048386089896217e-06,0.0012257294700530653,12,0.02837626909174286,,0.0029047669240296415,False,0.3676094744460461,0.02993707138936258,0,0.25,0.7624651464116682,0.7639545647356664,0.01578507195838566,0.062,0.058344515312281346,0.20850708143189423,0.3959055596722121,0.568972810155911,0.5185640255262364,1.0,2.2073293280507875,1.4389192605044863,1.0,0.615366307272643,2.0,0.3598,0.028800000000000003,0.30418489730887144,0.007846310543399682,0.007846310543399682,0.7622105505255848,1.0,0.006813879486644581,TRIP
00840,resistive_pp,train,False,517233.83570023364,768.8738749067226,672.7161015361366,0.00854997850483331,8.048386089896217e-06,0.0012257294700530653,12,0.02837626909174286,,0.0029047669240296415,False,0.3676094744460461,0.02993707138936258,0,0.5,0.7618748919662536,0.7644637202160565,0.01578507195838566,0.062,0.058344515312281346,0.20850708143189423,0.7979046123878051,0.1482232338931574,1.0459180408091096,1.0,1.7950513661313834,2.0056035861914223,1.0,0.615366307272643,2.0,0.3598,0.028800000000000003,0.30418489730887144,0.007846310543399682,0.007846310543399682,0.7594137832792077,1.0,0.006813879486644581,TRIP
00840,resistive_pp,train,False,517233.83570023364,768.8738749067226,672.7161015361366,0.00854997850483331,8.048386089896217e-06,0.0012257294700530653,12,0.02837626909174286,,0.0029047669240296415,False,0.3676094744460461,0.02993707138936258,0,1.0,0.7620526923208216,0.7644637202160565,0.01578507195838566,0.062,0.058344515312281346,0.20850708143189423,0.9734343207099568,-0.0010032029573349094,1.275710485666803,1.0,1.9034910247937789,2.0633449948858344,1.0,0.615366307272643,2.0,0.3598,0.028800000000000003,0.30418489730887144,0.007846310543399682,0.007846310543399682,0.7253906193412034,1.0,0.006813879486644581,TRIP
