event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00841,resistive_pp,flat,False,322505.74792198057,807.7592660601181,399.259731794866,0.002316813986343915,3.5713979499241836e-06,0.0008349687508084413,16,0.3438784150730793,,0.001864481597040878,False,0.0,0.0,0,0.25,1.300422815123132,1.301285734887719,0.03560645367521112,0.041,0.05997785111729888,0.954868752286624,0.21094868551932755,0.7792750492704881,0.16209081558122906,1.0,2.5932521587673376,1.6481456361061568,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00841,resistive_pp,flat,False,322505.74792198057,807.7592660601181,399.259731794866,0.002316813986343915,3.5713979499241836e-06,0.0008349687508084413,16,0.3438784150730793,,0.001864481597040878,False,0.0,0.0,0,0.5,1.299695538234519,1.3017083080079923,0.03560645367521112,0.041,0.05997785111729888,0.954868752286624,0.35117732541885355,0.6364223353535862,0.26999195053403446,1.0,2.293035953285406,1.6699656817641186,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00841,resistive_pp,flat,False,322505.74792198057,807.7592660601181,399.259731794866,0.002316813986343915,3.5713979499241836e-06,0.0008349687508084413,16,0.3438784150730793,,0.001864481597040878,False,0.0,0.0,0,1.0,1.3002927555857544,1.3017235721577833,0.03560645367521112,0.041,0.05997785111729888,0.954868752286624,0.5134746430086905,0.47267074669905274,0.3945881054087317,1.0,2.315304556669499,1.8082678151666167,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00842,resistive_pp,train,False,229107.83685822674,768.7608883568862,298.02223334736914,0.01838370988064584,5.516184570179281e-06,0.0013977946515765997,14,0.1065604306408784,,0.007025895452964812,False,2.745480766730096,0.0,0,0.25,0.9924174084328237,0.9967886315629082,0.03186737503650363,0.033,0.0805371603933419,0.9956043818668582,0.183177007127101,0.8090089029696539,0.18439077629621356,0.0,2.069311053666534,1.6912643574559278,1.0,0.6101803107943085,1.0,2.745,0.0,0.22600078929055156,,0.22600078929055156,0.9917475233263495,1.0,0.0035831158324839407,TRIP
00842,resistive_pp,train,False,229107.83685822674,768.7608883568862,298.02223334736914,0.01838370988064584,5.516184570179281e-06,0.0013977946515765997,14,0.1065604306408784,,0.007025895452964812,False,2.745480766730096,0.0,0,0.5,0.9940228386135368,0.9967886315629082,0.03186737503650363,0.033,0.0805371603933419,0.9956043818668582,0.2558255888779219,0.7325439281886721,0.25710524316646727,1.0,1.849197871685253,1.3608162689591368,1.0,0.6101803107943085,1.0,2.745,0.0,0.22600078929055156,,0.22600078929055156,0.9917260911399159,1.0,0.0035831158324839407,TRIP
00842,resistive_pp,train,False,229107.83685822674,768.7608883568862,298.02223334736914,0.01838370988064584,5.516184570179281e-06,0.0013977946515765997,14,0.1065604306408784,,0.007025895452964812,False,2.745480766730096,0.0,0,1.0,0.9941087385726396,0.9971953554747227,0.03186737503650363,0.033,0.0805371603933419,0.9956043818668582,0.3826687919792761,0.599283954911537,0.3845497252171327,1.0,1.828475087092259,1.6043740397376358,1.0,0.6101803107943085,1.0,2.745,0.0,0.22600078929055156,,0.22600078929055156,0.978749236642789,1.0,0.0035831158324839407,TRIP
00843,resistive_pp,train,False,142602.85478933126,808.9192010642346,176.2881318699313,0.013424520216179533,7.059563714684284e-06,0.0035131401576889206,12,0.18681804151871154,,0.0006370656497226321,False,0.423483643308853,0.02808704518854981,0,0.25,1.3867246409117808,1.3949835434666038,0.03433701028681334,0.04,0.049670417261929056,1.270613313946332,0.11231568088941427,0.8823809482744478,0.08093513480860236,0.0,1.889360914743939,0.7897674215204757,1.0,0.6315643941959811,2.0,0.4224,0.028,0.287135412471911,,0.287135412471911,1.3847419251007396,1.0,0.004891729588063498,TRIP
00843,resistive_pp,train,False,142602.85478933126,808.9192010642346,176.2881318699313,0.013424520216179533,7.059563714684284e-06,0.0035131401576889206,12,0.18681804151871154,,0.0006370656497226321,False,0.423483643308853,0.02808704518854981,0,0.5,1.389473845178737,1.3949835434666038,0.03433701028681334,0.04,0.049670417261929056,1.270613313946332,0.1846781933303626,0.8073039881134976,0.13281673292216678,0.0,1.6589255785447339,0.4436693935612985,1.0,0.6315643941959811,2.0,0.4224,0.028,0.287135412471911,,0.287135412471911,1.379289899916742,1.0,0.004891729588063498,TRIP
00843,resistive_pp,train,False,142602.85478933126,808.9192010642346,176.2881318699313,0.013424520216179533,7.059563714684284e-06,0.0035131401576889206,12,0.18681804151871154,,0.0006370656497226321,False,0.423483643308853,0.02808704518854981,0,1.0,1.3887118608787594,1.3980026587425387,0.03433701028681334,0.04,0.049670417261929056,1.270613313946332,0.30817337095865405,0.6779356361768064,0.22175342935030154,1.0,1.6435217472967631,0.7597224349099472,1.0,0.6315643941959811,2.0,0.4224,0.028,0.287135412471911,,0.287135412471911,1.3112958827683987,1.0,0.004891729588063498,TRIP
00844,resistive_pp,flat,False,124712.01482168194,766.8309739729171,162.63299091265776,0.03364519596996764,1.9758404195637275e-06,0.0005610570733358387,12,0.5691941662378244,,0.010701511970843203,True,0.0,0.0,0,0.25,0.8909708731988897,0.9272370765234677,0.015662840622953596,0.067,0.008816520027381093,0.6733475523169015,0.01686859151300979,0.9825177088174581,0.018911594559712117,0.0,2.598682859740246,0.7952401959154869,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00844,resistive_pp,flat,False,124712.01482168194,766.8309739729171,162.63299091265776,0.03364519596996764,1.9758404195637275e-06,0.0005610570733358387,12,0.5691941662378244,,0.010701511970843203,True,0.0,0.0,0,0.5,1.1068700222201204,1.1080754524560719,0.015662840622953596,0.2595,0.008816520027381093,0.6733475523169015,0.02702636557371476,0.9715816216771003,0.02439488841800699,0.0,2.1096986657279992,0.47958403878355693,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00844,resistive_pp,flat,False,124712.01482168194,766.8309739729171,162.63299091265776,0.03364519596996764,1.9758404195637275e-06,0.0005610570733358387,12,0.5691941662378244,,0.010701511970843203,True,0.0,0.0,0,1.0,1.1067256022625571,1.1080754524560719,0.015662840622953596,0.2595,0.008816520027381093,0.6733475523169015,0.047147978439558966,0.9502346336415883,0.04256286786480158,0.0,2.292179586658455,0.7474266908508539,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00845,resistive_pp,flat,True,743453.1767878574,779.8044379261787,953.3841314945652,0.021699258831024856,6.404390976492517e-06,0.0014047045194537765,16,0.5237661985733181,,0.013799045766276115,True,0.0,0.0,0,0.25,0.3664706070212381,0.39051401615622505,0.004149275345377279,0.179,0.010883514280289396,0.056728579611852896,0.023270278360219766,0.9754597355912564,0.0633255501680842,0.0,0.7550162741313288,0.5945933301374803,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00845,resistive_pp,flat,True,743453.1767878574,779.8044379261787,953.3841314945652,0.021699258831024856,6.404390976492517e-06,0.0014047045194537765,16,0.5237661985733181,,0.013799045766276115,True,0.0,0.0,0,0.5,0.8208661118058187,0.8638923761657228,0.004149275345377279,0.356,0.010883514280289396,0.056728579611852896,0.03353157761999332,0.9646232284434902,0.04079931893811408,0.0,1.2918257401577213,0.30764554561696966,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00845,resistive_pp,flat,True,743453.1767878574,779.8044379261787,953.3841314945652,0.021699258831024856,6.404390976492517e-06,0.0014047045194537765,16,0.5237661985733181,,0.013799045766276115,True,0.0,0.0,0,1.0,1.4038612161806687,1.4349899454674895,0.004149275345377279,0.675,0.010883514280289396,0.056728579611852896,0.040393529051128474,0.9585221415134859,0.028752682888452497,0.0,1.2507887374492381,0.6135365825345649,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00846,resistive_pp,flat,False,529231.1037138609,816.2533419762213,648.3662320236823,0.007988712548518323,2.1504593167087495e-06,0.0008360748704056848,16,0.10847145094375647,,0.0039791705504279825,True,0.0,0.0,0,0.25,0.8893812638105147,0.8911857331249685,0.027057962570821253,0.035500000000000004,0.06061846521959473,0.8678298152368676,0.22186129467550164,0.7652492554519779,0.24917561014931322,1.0,2.457885785060324,1.6863957698603775,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00846,resistive_pp,flat,False,529231.1037138609,816.2533419762213,648.3662320236823,0.007988712548518323,2.1504593167087495e-06,0.0008360748704056848,16,0.10847145094375647,,0.0039791705504279825,True,0.0,0.0,0,0.5,0.8902617172711199,0.891485323657559,0.027057962570821253,0.035500000000000004,0.06061846521959473,0.8678298152368676,0.37016625107200457,0.6083560518402492,0.41532834171918187,1.0,2.219414940719575,1.724241844824256,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00846,resistive_pp,flat,False,529231.1037138609,816.2533419762213,648.3662320236823,0.007988712548518323,2.1504593167087495e-06,0.0008360748704056848,16,0.10847145094375647,,0.0039791705504279825,True,0.0,0.0,0,1.0,0.8902938526742679,0.8918633772565796,0.027057962570821253,0.035500000000000004,0.06061846521959473,0.8678298152368676,0.5700236912065678,0.4027141119989291,0.6395463061887499,1.0,2.20876119324272,1.8217608898155486,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00847,resistive_pp,train,True,237814.77097212223,806.8187585489426,294.75612515483687,0.0033976326302826328,1.8745082133601684e-06,0.0019446388041412322,14,0.21940858882112557,,0.002035453717235537,False,0.44817135195642416,0.045910884896514355,0,0.25,1.3927356388767425,1.39678415384597,0.056667930465288716,0.033,0.06975707333433685,1.3953668941657507,0.2393361665260882,0.7437515305450909,0.17172278576371708,1.0,2.070084222037173,1.423448231361419,1.0,0.6105463044205893,2.0,0.44520000000000004,0.046200000000000005,0.2829370411438634,,0.2829370411438634,1.391829505653113,1.0,0.006120112906904396,TRIP
00847,resistive_pp,train,True,237814.77097212223,806.8187585489426,294.75612515483687,0.0033976326302826328,1.8745082133601684e-06,0.0019446388041412322,14,0.21940858882112557,,0.002035453717235537,False,0.44817135195642416,0.045910884896514355,0,0.5,1.3908914233892793,1.39678415384597,0.056667930465288716,0.032499999999999994,0.06975707333433685,1.3953668941657507,0.39650764590640103,0.5789435761503773,0.2848696667308275,1.0,1.9453445681342998,1.3968604975007861,1.0,0.6105463044205893,2.0,0.44520000000000004,0.046200000000000005,0.2829370411438634,,0.2829370411438634,1.387266900848262,1.0,0.006120112906904396,TRIP
00847,resistive_pp,train,True,237814.77097212223,806.8187585489426,294.75612515483687,0.0033976326302826328,1.8745082133601684e-06,0.0019446388041412322,14,0.21940858882112557,,0.002035453717235537,False,0.44817135195642416,0.045910884896514355,0,1.0,1.3919701327005476,1.3973882392105563,0.056667930465288716,0.032499999999999994,0.06975707333433685,1.3953668941657507,0.5942878536689168,0.37552344470203275,0.42663359372736337,1.0,1.8769802336646508,1.522901451658581,1.0,0.6105463044205893,2.0,0.44520000000000004,0.046200000000000005,0.2829370411438634,,0.2829370411438634,1.3665055729496869,1.0,0.006120112906904396,TRIP
00848,resistive_pp,train,True,274986.8691962735,798.8576647489717,344.2251120951362,0.0030876985315157323,2.043659811496731e-06,0.0007244029335074549,16,0.5448305941626439,,0.007436791237134214,True,2.537320862363623,0.021313720537738338,0,0.25,1.048443996284205,1.0494554943771663,0.03036389209532043,0.039,0.02771727807248057,0.8779535876679097,0.10460551353165576,0.8899178729569764,0.0996770803416241,0.0,2.5035272285493755,1.491021794320773,1.0,0.5981909540097853,2.0,2.539,0.0212,0.19870401907013502,0.06127125485858187,0.06127125485858187,1.0480548435421957,1.0,0.007344051716984268,TRIP
00848,resistive_pp,train,True,274986.8691962735,798.8576647489717,344.2251120951362,0.0030876985315157323,2.043659811496731e-06,0.0007244029335074549,16,0.5448305941626439,,0.007436791237134214,True,2.537320862363623,0.021313720537738338,0,0.5,1.0484771919690303,1.0504056282431493,0.03036389209532043,0.039,0.02771727807248057,0.8779535876679097,0.1862649518741459,0.8067380638582361,0.17748356353002337,0.0,2.2311730781226937,1.5755264937752587,1.0,0.5981909540097853,2.0,2.539,0.0212,0.19870401907013502,0.06127125485858187,0.06127125485858187,1.0466375670711963,1.0,0.007344051716984268,TRIP
00848,resistive_pp,train,True,274986.8691962735,798.8576647489717,344.2251120951362,0.0030876985315157323,2.043659811496731e-06,0.0007244029335074549,16,0.5448305941626439,,0.007436791237134214,True,2.537320862363623,0.021313720537738338,0,1.0,1.0484363294128876,1.0504056282431493,0.03036389209532043,0.039,0.02771727807248057,0.8779535876679097,0.29024214586451347,0.6991907100299186,0.2765695618969956,1.0,2.2382101434401855,1.7054137392388133,1.0,0.5981909540097853,2.0,2.539,0.0212,0.19870401907013502,0.06127125485858187,0.06127125485858187,1.0372874011272415,1.0,0.007344051716984268,TRIP
00849,resistive_pp,train,True,490295.87043204287,817.0328452247342,600.0932193823633,0.0011536892857489474,3.166525789601797e-06,0.0033615727235090072,12,0.45667978762857236,,0.009080849472972842,True,1.5096048296816367,0.0,0,0.25,1.2919391208051794,1.2980763274910916,0.036733703245176344,0.0415,0.08478598575998463,1.0149580066101809,0.233638510932571,0.7566778803944221,0.1807034122280037,1.0,1.9054651050352642,1.1573834445003865,1.0,0.5170893983851361,1.0,1.5456,0.0,0.13359277950365733,,0.13359277950365733,1.2911246263779452,1.0,0.006925795055234829,TRIP
00849,resistive_pp,train,True,490295.87043204287,817.0328452247342,600.0932193823633,0.0011536892857489474,3.166525789601797e-06,0.0033615727235090072,12,0.45667978762857236,,0.009080849472972842,True,1.5096048296816367,0.0,0,0.5,1.2938523785942018,1.301252866436797,0.036733703245176344,0.0415,0.08478598575998463,1.0149580066101809,0.3212614957940009,0.670753570769517,0.2481066576429267,1.0,1.6206186453850742,1.0911406860470876,1.0,0.5170893983851361,1.0,1.5456,0.0,0.13359277950365733,,0.13359277950365733,1.2917346923205726,1.0,0.006925795055234829,TRIP
00849,resistive_pp,train,True,490295.87043204287,817.0328452247342,600.0932193823633,0.0011536892857489474,3.166525789601797e-06,0.0033615727235090072,12,0.45667978762857236,,0.009080849472972842,True,1.5096048296816367,0.0,0,1.0,1.293256970713571,1.3014157592196764,0.036733703245176344,0.0415,0.08478598575998463,1.0149580066101809,0.3875783309159209,0.6047737767203586,0.29946010698496367,1.0,1.6344905015295625,1.3162263912195378,1.0,0.5170893983851361,1.0,1.5456,0.0,0.13359277950365733,,0.13359277950365733,1.2845418750024213,1.0,0.006925795055234829,TRIP
00850,resistive_pp,train,False,195085.72154969702,821.5623690731278,237.45698305265526,0.0010180655334632318,9.952900463335216e-06,0.0008371098189224065,12,0.9732212115194764,,0.0017706006964442157,False,1.1578207416626758,0.0,0,0.25,1.524490045496825,1.5253519267789544,0.02460122550613939,0.0665,0.050778193813143045,0.48774879227908924,0.14530731281744055,0.8485032416790821,0.095252875131097,0.0,2.7226631141533097,1.6016158770730562,1.0,0.5678956590280785,1.0,1.1606,0.0,0.34959805273704525,,0.34959805273704525,1.5221052310006258,1.0,0.004645836696237637,TRIP
00850,resistive_pp,train,False,195085.72154969702,821.5623690731278,237.45698305265526,0.0010180655334632318,9.952900463335216e-06,0.0008371098189224065,12,0.9732212115194764,,0.0017706006964442157,False,1.1578207416626758,0.0,0,0.5,1.5241477974209345,1.5263142271539953,0.02460122550613939,0.0665,0.050778193813143045,0.48774879227908924,0.23763473409454922,0.7522099514851603,0.15581095451627436,1.0,2.3205734315481936,1.3794364740854381,1.0,0.5678956590280785,1.0,1.1606,0.0,0.34959805273704525,,0.34959805273704525,1.50996443190016,1.0,0.004645836696237637,TRIP
00850,resistive_pp,train,False,195085.72154969702,821.5623690731278,237.45698305265526,0.0010180655334632318,9.952900463335216e-06,0.0008371098189224065,12,0.9732212115194764,,0.0017706006964442157,False,1.1578207416626758,0.0,0,1.0,1.5244097111221242,1.5263142271539953,0.02460122550613939,0.0665,0.050778193813143045,0.48774879227908924,0.34420082169659166,0.645568297926546,0.22564483442510022,1.0,2.4262444944186727,1.6077188186916944,1.0,0.5678956590280785,1.0,1.1606,0.0,0.34959805273704525,,0.34959805273704525,1.4232852404622174,1.0,0.004645836696237637,TRIP
00851,resistive_pp,flat,False,167052.2549765987,811.924535153182,205.74849969902897,0.001673284870934164,2.2022855462311093e-05,0.0008796145866228995,14,0.02061456549455626,,0.003812847093298083,False,0.0,0.0,0,0.25,1.4095518391966597,1.4114825860117237,0.0840227805327606,0.017499999999999998,0.7586008678584432,1.409182367044126,0.9744747407727381,0.014519906769865313,0.6908464571764501,1.0,2.4335207837223543,2.778358314586901,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0015000000185005913,TRIP
00851,resistive_pp,flat,False,167052.2549765987,811.924535153182,205.74849969902897,0.001673284870934164,2.2022855462311093e-05,0.0008796145866228995,14,0.02061456549455626,,0.003812847093298083,False,0.0,0.0,0,0.5,1.409396787633059,1.4120546594277754,0.0840227805327606,0.017499999999999998,0.7586008678584432,1.409182367044126,0.9800440461182278,0.009889254795795211,0.6948711559127605,1.0,2.3300272157932223,2.5651408643418505,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0015000000185005913,TRIP
00851,resistive_pp,flat,False,167052.2549765987,811.924535153182,205.74849969902897,0.001673284870934164,2.2022855462311093e-05,0.0008796145866228995,14,0.02061456549455626,,0.003812847093298083,False,0.0,0.0,0,1.0,1.4090196927420522,1.4120546594277754,0.0840227805327606,0.017499999999999998,0.7586008678584432,1.409182367044126,0.9799123627637015,0.009615730346994915,0.6949636007267921,1.0,2.2518386529385896,2.5981825905150147,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0015000000185005913,TRIP
00852,resistive_pp,train,False,124046.56720575877,776.8141557075486,159.68628570210973,0.0101906399928065,1.3156502837442087e-05,0.0028519179686574323,16,0.2178935542399484,,0.0015218062936566015,False,0.45406621194301416,0.0,0,0.25,0.5431740444511285,0.5474215743805135,0.015416494049666312,0.036000000000000004,0.04615047019709996,0.544432716189045,0.11646925208560917,0.874546422967428,0.21402941443685322,0.0,1.7145616698771946,0.9076734229924216,1.0,0.6030050230393831,1.0,0.45380000000000004,0.0,0.022565938002352848,,0.022565938002352848,0.5423692605327922,1.0,0.008470146528605227,TRIP
00852,resistive_pp,train,False,124046.56720575877,776.8141557075486,159.68628570210973,0.0101906399928065,1.3156502837442087e-05,0.0028519179686574323,16,0.2178935542399484,,0.0015218062936566015,False,0.45406621194301416,0.0,0,0.5,0.5440770531963933,0.5490985991192696,0.015416494049666312,0.036000000000000004,0.04615047019709996,0.544432716189045,0.19233834147354184,0.7930952544324756,0.35286449933206343,1.0,1.51869348890995,0.7213461886904066,1.0,0.6030050230393831,1.0,0.45380000000000004,0.0,0.022565938002352848,,0.022565938002352848,0.5409044407601071,1.0,0.008470146528605227,TRIP
00852,resistive_pp,train,False,124046.56720575877,776.8141557075486,159.68628570210973,0.0101906399928065,1.3156502837442087e-05,0.0028519179686574323,16,0.2178935542399484,,0.0015218062936566015,False,0.45406621194301416,0.0,0,1.0,0.5445681997386309,0.5513640836822985,0.015416494049666312,0.036000000000000004,0.04615047019709996,0.544432716189045,0.3246527752654072,0.6508891092098682,0.5950727616106306,1.0,1.4850900193049519,0.9469440562242442,1.0,0.6030050230393831,1.0,0.45380000000000004,0.0,0.022565938002352848,,0.022565938002352848,0.5195966497904592,1.0,0.008470146528605227,TRIP
00853,resistive_pp,flat,False,218147.81298428695,816.6423793835918,267.12771525394834,0.006825848246411423,1.0191801358552839e-05,0.002239982879333752,16,0.2755805794095474,,0.0005392397512597266,False,0.0,0.0,0,0.25,1.3978307919841109,1.4000047348765479,0.021795926854849507,0.061,0.07197850729625224,0.7229349994514593,0.1401222319064861,0.8529211354093654,0.10017096614504446,0.0,2.257639838979734,1.242196282695618,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00853,resistive_pp,flat,False,218147.81298428695,816.6423793835918,267.12771525394834,0.006825848246411423,1.0191801358552839e-05,0.002239982879333752,16,0.2755805794095474,,0.0005392397512597266,False,0.0,0.0,0,0.5,1.3959774417165676,1.4000047348765479,0.021795926854849507,0.061,0.07197850729625224,0.7229349994514593,0.22212467075751832,0.7661300503331251,0.15900376349998727,1.0,1.8865023083771573,0.8860206608126311,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00853,resistive_pp,flat,False,218147.81298428695,816.6423793835918,267.12771525394834,0.006825848246411423,1.0191801358552839e-05,0.002239982879333752,16,0.2755805794095474,,0.0005392397512597266,False,0.0,0.0,0,1.0,1.3958062603216366,1.4023089556858683,0.021795926854849507,0.061,0.07197850729625224,0.7229349994514593,0.3472711001384724,0.6341007870722287,0.24861794366421855,1.0,1.9532644012219935,1.2168449460963386,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00854,resistive_pp,train,False,148738.3813689584,769.0786453144266,193.3981424073332,0.01812461751308374,4.888200204278998e-05,0.0046218990787447395,12,0.05380085830458255,,0.001204749834358039,False,0.38904714315104194,0.0,0,0.25,1.22802494053795,1.2321013014399087,0.015108886793204723,0.1425,0.04078673670420084,0.09684625077806798,0.17677520046341716,0.8106856765263792,0.14383369664251228,0.0,1.1987700237547847,0.7685023895913181,1.0,0.6295365214809959,1.0,0.3844,0.0,0.014660509878598571,,0.014660509878598571,1.2268481168250305,1.0,0.01764211972843377,TRIP
00854,resistive_pp,train,False,148738.3813689584,769.0786453144266,193.3981424073332,0.01812461751308374,4.888200204278998e-05,0.0046218990787447395,12,0.05380085830458255,,0.001204749834358039,False,0.38904714315104194,0.0,0,0.5,1.2247696987028291,1.2321013014399087,0.015108886793204723,0.14200000000000002,0.04078673670420084,0.09684625077806798,0.34763870090319376,0.6287173813652203,0.283608496172717,1.0,1.6993158163998836,0.9666480130326297,1.0,0.6295365214809959,1.0,0.3844,0.0,0.014660509878598571,,0.014660509878598571,1.2215049630325294,1.0,0.01764211972843377,TRIP
00854,resistive_pp,train,False,148738.3813689584,769.0786453144266,193.3981424073332,0.01812461751308374,4.888200204278998e-05,0.0046218990787447395,12,0.05380085830458255,,0.001204749834358039,False,0.38904714315104194,0.0,0,1.0,1.2283618602823636,1.2362012133334173,0.015108886793204723,0.1425,0.04078673670420084,0.09684625077806798,0.5998118568379955,0.3704492518051201,0.48790504750182256,1.0,1.6455442885761267,0.9959939469775402,1.0,0.6295365214809959,1.0,0.3844,0.0,0.014660509878598571,,0.014660509878598571,1.2086975204321073,1.0,0.01764211972843377,TRIP
00855,resistive_pp,train,False,438339.2057867255,823.208278223226,532.4766737438747,0.04560173477668757,1.8269768349962235e-05,0.002636538964050308,16,0.08423475049990518,,0.009536440516894753,True,1.1378036116803458,0.0707120832625433,0,0.25,1.1109127356265478,1.1142603272737073,0.013614427808460377,0.1015,0.07753817402023545,0.18773385263442685,0.16741042026037892,0.8286900435881595,0.15056075436175792,0.0,2.0190511662223973,1.3347803700272027,1.0,0.5652419105126851,2.0,1.1098000000000001,0.07060000000000001,0.3397495302254283,0.3175140520109281,0.3175140520109281,1.1106711805634517,1.0,0.007470792193320364,TRIP
00855,resistive_pp,train,False,438339.2057867255,823.208278223226,532.4766737438747,0.04560173477668757,1.8269768349962235e-05,0.002636538964050308,16,0.08423475049990518,,0.009536440516894753,True,1.1378036116803458,0.0707120832625433,0,0.5,1.1100198133257684,1.1144170827374589,0.013614427808460377,0.1015,0.07753817402023545,0.18773385263442685,0.20633973942896702,0.7868639387404306,0.1857210258125838,1.0,1.8812798426913997,1.0006560638492792,1.0,0.5652419105126851,2.0,1.1098000000000001,0.07060000000000001,0.3397495302254283,0.3175140520109281,0.3175140520109281,1.1093825182021873,1.0,0.007470792193320364,TRIP
00855,resistive_pp,train,False,438339.2057867255,823.208278223226,532.4766737438747,0.04560173477668757,1.8269768349962235e-05,0.002636538964050308,16,0.08423475049990518,,0.009536440516894753,True,1.1378036116803458,0.0707120832625433,0,1.0,1.1101392131503898,1.1157995809905996,0.013614427808460377,0.1015,0.07753817402023545,0.18773385263442685,0.27768982210884746,0.7138203596798978,0.24991451910109386,1.0,1.9079182380052193,1.2612807790830698,1.0,0.5652419105126851,2.0,1.1098000000000001,0.07060000000000001,0.3397495302254283,0.3175140520109281,0.3175140520109281,1.1061458518070917,1.0,0.007470792193320364,TRIP
00856,resistive_pp,flat,False,342605.8366669624,805.9995402513096,425.0695187247109,0.012231208995633257,3.822346399153886e-06,0.0020594066955235326,16,0.6049511114177035,,0.0038789047838487696,True,0.0,0.0,0,0.25,1.1506670009649587,1.152781789749799,0.009903840127776837,0.1375,0.011307913112878992,0.2146158195275119,0.027696648555957836,0.9702203683244832,0.02404918134560717,0.0,1.9565141092578737,0.47154969062119706,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00856,resistive_pp,flat,False,342605.8366669624,805.9995402513096,425.0695187247109,0.012231208995633257,3.822346399153886e-06,0.0020594066955235326,16,0.6049511114177035,,0.0038789047838487696,True,0.0,0.0,0,0.5,1.1493605120782437,1.154513073940449,0.009903840127776837,0.1375,0.011307913112878992,0.2146158195275119,0.04697520757318143,0.9503195927077525,0.04083520520737966,0.0,2.0202612706968357,0.2287089748907426,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00856,resistive_pp,flat,False,342605.8366669624,805.9995402513096,425.0695187247109,0.012231208995633257,3.822346399153886e-06,0.0020594066955235326,16,0.6049511114177035,,0.0038789047838487696,True,0.0,0.0,0,1.0,1.1496989283661017,1.154513073940449,0.009903840127776837,0.1375,0.011307913112878992,0.2146158195275119,0.08313234936833623,0.9118986070059589,0.0722450914996309,0.0,2.0283841556275557,0.4206373251173815,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00857,resistive_pp,train,True,163305.7451751014,810.0971467667384,201.58785378628681,0.0025573370635335923,6.8385244220090765e-06,0.0006359467991844392,16,0.4913218311864142,,0.007124491885892499,True,1.489537870556557,0.04578998164003593,0,0.25,1.142407463061129,1.1433288442570881,0.02584405719197832,0.047,0.04551556986920522,0.7892413054069027,0.1540528418061504,0.8347523643617134,0.13473135936485875,0.0,2.4431857039710576,1.7023210793764105,1.0,0.5938816230863369,2.0,1.4964000000000002,0.0458,0.44126606021916626,0.017711021977376618,0.017711021977376618,1.1419396992552355,1.0,-0.0001763925738806904,TRIP
00857,resistive_pp,train,True,163305.7451751014,810.0971467667384,201.58785378628681,0.0025573370635335923,6.8385244220090765e-06,0.0006359467991844392,16,0.4913218311864142,,0.007124491885892499,True,1.489537870556557,0.04578998164003593,0,0.5,1.1422061012924034,1.1438912886498342,0.02584405719197832,0.047,0.04551556986920522,0.7892413054069027,0.2688993277099753,0.714079950609675,0.23521509149223624,1.0,2.1373403154310657,1.7203965232492882,1.0,0.5938816230863369,2.0,1.4964000000000002,0.0458,0.44126606021916626,0.017711021977376618,0.017711021977376618,1.140891904318305,1.0,-0.0001763925738806904,TRIP
00857,resistive_pp,train,True,163305.7451751014,810.0971467667384,201.58785378628681,0.0025573370635335923,6.8385244220090765e-06,0.0006359467991844392,16,0.4913218311864142,,0.007124491885892499,True,1.489537870556557,0.04578998164003593,0,1.0,1.142634497434836,1.1438912886498342,0.02584405719197832,0.047,0.04551556986920522,0.7892413054069027,0.41878661748730883,0.5560285296686182,0.3661892137974539,1.0,2.162148514021272,1.8681758527939862,1.0,0.5938816230863369,2.0,1.4964000000000002,0.0458,0.44126606021916626,0.017711021977376618,0.017711021977376618,1.1356569881786789,1.0,-0.0001763925738806904,TRIP
00858,resistive_pp,flat,False,310940.2788475053,782.5975424913184,397.31824081335475,0.005138020673640998,3.2331014128224415e-06,0.0005382997265861351,16,0.023944568936709175,,0.0007174762617954511,False,0.0,0.0,0,0.25,0.7891237358616205,0.7903089998479633,0.04619242863063908,0.028,0.19429766611992583,0.7885678802783282,0.8061663493144199,0.15006862762437964,1.0203039254798554,1.0,2.4590507217569755,2.5712708776408157,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00858,resistive_pp,flat,False,310940.2788475053,782.5975424913184,397.31824081335475,0.005138020673640998,3.2331014128224415e-06,0.0005382997265861351,16,0.023944568936709175,,0.0007174762617954511,False,0.0,0.0,0,0.5,0.7891990585121162,0.7903089998479633,0.04619242863063908,0.028,0.19429766611992583,0.7885678802783282,0.9771023232289501,-0.00032304095626388364,1.2365268127106583,1.0,2.3555866472827756,2.639202535584265,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00858,resistive_pp,flat,False,310940.2788475053,782.5975424913184,397.31824081335475,0.005138020673640998,3.2331014128224415e-06,0.0005382997265861351,16,0.023944568936709175,,0.0007174762617954511,False,0.0,0.0,0,1.0,0.7890172418157118,0.7903089998479633,0.04619242863063908,0.028,0.19429766611992583,0.7885678802783282,0.9575563198479712,-0.0003230409608916856,1.2120701538705676,1.0,2.277172056885602,2.7898210508926975,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00859,resistive_pp,flat,True,865727.5979346205,781.6081049079414,1107.6236191749658,0.002823453446865782,1.0114212582263585e-06,0.0035744986913699107,14,0.17153148510798835,,0.005643075451492962,True,0.0,0.0,0,0.25,0.8188150850129813,0.8235673460352363,0.03784936582855376,0.032,0.09343184381857496,0.8186750549673477,0.31030227618512846,0.6739300946341134,0.37850276465724586,1.0,1.7030349200165977,1.4614356680681082,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00859,resistive_pp,flat,True,865727.5979346205,781.6081049079414,1107.6236191749658,0.002823453446865782,1.0114212582263585e-06,0.0035744986913699107,14,0.17153148510798835,,0.005643075451492962,True,0.0,0.0,0,0.5,0.8190843139094269,0.8257449585887252,0.03784936582855376,0.032,0.09343184381857496,0.8186750549673477,0.4089942546289477,0.5643031575762891,0.49872220172000326,1.0,1.579556485028761,1.4767286100509736,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00859,resistive_pp,flat,True,865727.5979346205,781.6081049079414,1107.6236191749658,0.002823453446865782,1.0114212582263585e-06,0.0035744986913699107,14,0.17153148510798835,,0.005643075451492962,True,0.0,0.0,0,1.0,0.8172605391774085,0.8269362924838346,0.03784936582855376,0.0315,0.09343184381857496,0.8186750549673477,0.5093634987202202,0.4616816302673313,0.6224954942007588,1.0,1.512052867219425,1.6079771627271122,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00860,resistive_pp,flat,True,158265.3687648085,811.3337791269898,195.0681369819274,0.001301290283965792,7.212321367470712e-06,0.0041395709702453515,14,0.7352263383377536,,0.0033776703520117355,False,0.0,0.0,0,0.25,1.1740159920989055,1.1817742149614037,0.028225376359345775,0.0485,0.05615005379468367,0.8230585603781861,0.18625992387350707,0.8005988095679607,0.15851692668522327,0.0,1.6757770580319948,0.8996059789580056,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00860,resistive_pp,flat,True,158265.3687648085,811.3337791269898,195.0681369819274,0.001301290283965792,7.212321367470712e-06,0.0041395709702453515,14,0.7352263383377536,,0.0033776703520117355,False,0.0,0.0,0,0.5,1.1715139215054247,1.1817742149614037,0.028225376359345775,0.0485,0.05615005379468367,0.8230585603781861,0.29545986429399523,0.6864097372709598,0.2519883635280388,1.0,1.3806235803026243,0.9598095416164295,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00860,resistive_pp,flat,True,158265.3687648085,811.3337791269898,195.0681369819274,0.001301290283965792,7.212321367470712e-06,0.0041395709702453515,14,0.7352263383377536,,0.0033776703520117355,False,0.0,0.0,0,1.0,1.1730571946588053,1.1817742149614037,0.028225376359345775,0.0485,0.05615005379468367,0.8230585603781861,0.43175800587963076,0.5465123650493675,0.36774869899341206,1.0,1.4007823074666128,1.089825196552332,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00861,resistive_pp,flat,True,660832.8011792193,796.6918440192562,829.471025892976,0.023369137874770577,1.6635650783963623e-05,0.0006188704358428018,14,0.3110557295137698,,0.003005729066995991,True,0.0,0.0,0,0.25,0.375065985729504,0.39894294464334584,0.002599070014728324,0.1825,0.025340267445898446,0.060414551676387866,0.046229250613559765,0.9514973824298651,0.12292856139031795,0.0,1.2719271970124602,1.2559061189049614,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00861,resistive_pp,flat,True,660832.8011792193,796.6918440192562,829.471025892976,0.023369137874770577,1.6635650783963623e-05,0.0006188704358428018,14,0.3110557295137698,,0.003005729066995991,True,0.0,0.0,0,0.5,0.8491831385724672,0.8996551645058776,0.0027640877635508143,0.364,0.025340267445898446,0.060414551676387866,0.0672422734734492,0.9297449664123966,0.07909151619538696,0.0,1.7034190955567499,0.8868528442935745,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00861,resistive_pp,flat,True,660832.8011792193,796.6918440192562,829.471025892976,0.023369137874770577,1.6635650783963623e-05,0.0006188704358428018,14,0.3110557295137698,,0.003005729066995991,True,0.0,0.0,0,1.0,1.2241307131646093,1.2255388977091524,0.0027640877635508143,0.507,0.025340267445898446,0.060414551676387866,0.10111108928433102,0.8931136080710247,0.08253085829768572,0.0,1.77672713460551,1.2104452293539782,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00862,resistive_pp,train,True,347724.3248530541,826.2749972930847,420.83365222500396,0.003219110986938492,5.737206912114262e-06,0.001420265323883582,14,0.08893247019116308,,0.007680435350622274,True,0.43733282287204994,0.0,0,0.25,1.175309435334539,1.1766290953900111,0.04374464652011421,0.0285,0.17874578302692015,1.175624242345758,0.5225960289174593,0.45107472814512795,0.44426748032403096,1.0,2.184300288303994,2.0242789762354954,1.0,0.6335061225872315,1.0,0.4418,0.0,0.28052085399189775,,0.28052085399189775,1.1748398716868371,1.0,0.0019428233599683153,TRIP
00862,resistive_pp,train,True,347724.3248530541,826.2749972930847,420.83365222500396,0.003219110986938492,5.737206912114262e-06,0.001420265323883582,14,0.08893247019116308,,0.007680435350622274,True,0.43733282287204994,0.0,0,0.5,1.1753894588902756,1.1770423333001114,0.04374464652011421,0.0285,0.17874578302692015,1.175624242345758,0.7311668533013436,0.23987795715117322,0.6215346863028473,1.0,1.9875826221722734,1.8366426876510051,1.0,0.6335061225872315,1.0,0.4418,0.0,0.28052085399189775,,0.28052085399189775,1.1740934611196265,1.0,0.0019428233599683153,TRIP
00862,resistive_pp,train,True,347724.3248530541,826.2749972930847,420.83365222500396,0.003219110986938492,5.737206912114262e-06,0.001420265323883582,14,0.08893247019116308,,0.007680435350622274,True,0.43733282287204994,0.0,0,1.0,1.1745248947321165,1.1776339629376569,0.04374464652011421,0.0285,0.17874578302692015,1.175624242345758,0.8716884751726375,0.10469723050243732,0.741531276010349,1.0,1.9560116657695212,2.058150237992,1.0,0.6335061225872315,1.0,0.4418,0.0,0.28052085399189775,,0.28052085399189775,1.1680636823333552,1.0,0.0019428233599683153,TRIP
00863,resistive_pp,train,False,326602.88135764387,831.1113436967771,392.9712713400309,0.044306822532043454,4.274980083209694e-06,0.0018812265558841444,12,0.5422543011474116,,0.004065426429052284,False,2.591495900141761,0.0,0,0.25,0.8694200599902567,0.8718096627310592,0.011203876300316648,0.0825,0.019775394148230662,0.3997502303570037,0.022689209676711133,0.9767427594357377,0.026066965502800004,0.0,2.088635282226612,0.537439684449714,1.0,0.5976082303574097,1.0,2.5980000000000003,0.0,0.23939393111619278,,0.23939393111619278,0.8684792732829313,1.0,0.0057496012448865486,TRIP
00863,resistive_pp,train,False,326602.88135764387,831.1113436967771,392.9712713400309,0.044306822532043454,4.274980083209694e-06,0.0018812265558841444,12,0.5422543011474116,,0.004065426429052284,False,2.591495900141761,0.0,0,0.5,0.8690193807146471,0.8719379391197505,0.011203876300316648,0.0825,0.019775394148230662,0.3997502303570037,0.029509120912200537,0.9694959471057075,0.0339177742086174,0.0,1.735727240818409,0.49528896969570446,1.0,0.5976082303574097,1.0,2.5980000000000003,0.0,0.23939393111619278,,0.23939393111619278,0.8655128177261465,1.0,0.0057496012448865486,TRIP
00863,resistive_pp,train,False,326602.88135764387,831.1113436967771,392.9712713400309,0.044306822532043454,4.274980083209694e-06,0.0018812265558841444,12,0.5422543011474116,,0.004065426429052284,False,2.591495900141761,0.0,0,1.0,0.8681001900727846,0.8727504339066752,0.011203876300316648,0.082,0.019775394148230662,0.3997502303570037,0.04382544977488558,0.953914516768755,0.05042623425409138,0.0,1.8288417726066524,0.4748166075822145,1.0,0.5976082303574097,1.0,2.5980000000000003,0.0,0.23939393111619278,,0.23939393111619278,0.8443240200903207,1.0,0.0057496012448865486,TRIP
00864,resistive_pp,train,True,173399.70055513436,778.3132136694578,222.78910021020863,0.011025523893151257,3.0220206293200013e-05,0.0007834508605891219,16,0.26676905538839685,,0.0018686140753388966,False,0.6744449219587729,0.0,0,0.25,0.9788210002954915,0.979766420986405,0.007408573017481022,0.1425,0.04016215792161155,0.1425737191151901,0.09446465445340847,0.8982411734525936,0.0964101141177012,0.0,1.915828604151486,1.5639314758799907,1.0,0.6207049165668524,1.0,0.6712,0.0,0.32516587731699076,,0.32516587731699076,0.9785690467337091,1.0,0.005695110740999709,TRIP
00864,resistive_pp,train,True,173399.70055513436,778.3132136694578,222.78910021020863,0.011025523893151257,3.0220206293200013e-05,0.0007834508605891219,16,0.26676905538839685,,0.0018686140753388966,False,0.6744449219587729,0.0,0,0.5,0.9783143620712035,0.9803723026276354,0.007408573017481022,0.14300000000000002,0.04016215792161155,0.1425737191151901,0.15198815268108207,0.8375161960188988,0.15519853334902015,0.0,2.105721577180189,1.206996564231194,1.0,0.6207049165668524,1.0,0.6712,0.0,0.32516587731699076,,0.32516587731699076,0.9768206501030356,1.0,0.005695110740999709,TRIP
00864,resistive_pp,train,True,173399.70055513436,778.3132136694578,222.78910021020863,0.011025523893151257,3.0220206293200013e-05,0.0007834508605891219,16,0.26676905538839685,,0.0018686140753388966,False,0.6744449219587729,0.0,0,1.0,0.9783529981811143,0.9803723026276354,0.007408573017481022,0.14300000000000002,0.04016215792161155,0.1425737191151901,0.24682498282223045,0.7337093767532348,0.25202861815978683,1.0,2.104004400682692,1.5187234986953189,1.0,0.6207049165668524,1.0,0.6712,0.0,0.32516587731699076,,0.32516587731699076,0.9610823236083221,1.0,0.005695110740999709,TRIP
00865,resistive_pp,flat,False,482605.3197539855,825.1542426740943,584.86679798191,0.017901127375308218,4.46711705123147e-05,0.0012633527847853287,16,0.8511240393545756,,0.0163264655942611,True,0.0,0.0,0,0.25,0.08229519780752204,0.08848594436378404,0.0016445624523477257,0.1955,0.008250037328748462,0.010324737724842301,0.018833699504751954,0.9802245062255016,0.2261078669657852,0.0,0.09074115122836535,0.462505640758269,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0355000000184999,TRIP
00865,resistive_pp,flat,False,482605.3197539855,825.1542426740943,584.86679798191,0.017901127375308218,4.46711705123147e-05,0.0012633527847853287,16,0.8511240393545756,,0.0163264655942611,True,0.0,0.0,0,0.5,0.23264098384297352,0.25314766924464954,0.0023340724155847593,0.3495,0.008250037328748462,0.010324737724842301,0.03232009816127531,0.9655752508820844,0.13833231494606762,0.0,0.7420495200855444,0.29460547219846783,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0355000000184999,TRIP
00865,resistive_pp,flat,False,482605.3197539855,825.1542426740943,584.86679798191,0.017901127375308218,4.46711705123147e-05,0.0012633527847853287,16,0.8511240393545756,,0.0163264655942611,True,0.0,0.0,0,1.0,0.634918296471464,0.6804696218354185,0.0024458861112668885,0.6759999999999999,0.008250037328748462,0.010324737724842301,0.05298363575351278,0.9441150546958468,0.08331830684461262,0.0,0.5673183744032896,0.5531323091049555,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0355000000184999,TRIP
00866,resistive_pp,train,False,181523.5520599058,815.9180134081298,222.4776865774454,0.0014533047143632848,3.67725468781998e-06,0.0006414332688949766,14,0.027968145478929052,,0.0006261662623376344,False,0.997225672614748,0.022212755344161755,0,0.25,1.4616071612249193,1.4629070076637334,0.09763227970092762,0.027,0.37442244634273647,1.4612527753188274,0.9948349006277094,-0.00032976901902813643,0.6801791533651079,1.0,2.7108868263011034,2.986241484934014,1.0,0.6162538801292174,2.0,0.9972000000000001,0.0222,0.11535800241600969,,0.11535800241600969,1.4613074039703242,1.0,0.0008184538851097045,TRIP
00866,resistive_pp,train,False,181523.5520599058,815.9180134081298,222.4776865774454,0.0014533047143632848,3.67725468781998e-06,0.0006414332688949766,14,0.027968145478929052,,0.0006261662623376344,False,0.997225672614748,0.022212755344161755,0,0.5,1.4618104382133308,1.4629070076637334,0.09763227970092762,0.027,0.37442244634273647,1.4612527753188274,0.9805730064408007,-0.00044480471635463846,0.6703349804083075,1.0,2.6101787115098896,2.623319973101003,1.0,0.6162538801292174,2.0,0.9972000000000001,0.0222,0.11535800241600969,,0.11535800241600969,1.4528176999997682,1.0,0.0008184538851097045,TRIP
00866,resistive_pp,train,False,181523.5520599058,815.9180134081298,222.4776865774454,0.0014533047143632848,3.67725468781998e-06,0.0006414332688949766,14,0.027968145478929052,,0.0006261662623376344,False,0.997225672614748,0.022212755344161755,0,1.0,1.4615074678213178,1.4629402923065482,0.09763227970092762,0.027,0.37442244634273647,1.4612527753188274,0.9808688361693235,-0.00044480471635463846,0.6706761214905205,1.0,2.5302725078768584,2.740251610787682,1.0,0.6162538801292174,2.0,0.9972000000000001,0.0222,0.11535800241600969,,0.11535800241600969,1.3135824666190634,1.0,0.0008184538851097045,TRIP
00867,resistive_pp,train,True,489698.1477971233,778.5726138913066,628.9691405270621,0.0035538574645577227,3.4188641702291074e-06,0.002036608154654094,12,0.08174503328202776,,0.0023351700905827684,True,0.3998554395535914,0.02135488890592347,0,0.25,1.3593832149052127,1.3612847317608112,0.04132696203072934,0.041,0.10349019202003391,0.8464163475951355,0.49052968535645397,0.48977248397049283,0.36058198894392607,1.0,2.3117735806652275,1.6853130802104763,1.0,0.5503131075064098,2.0,0.40640000000000004,0.021400000000000002,0.16351747047561416,,0.16351747047561416,1.3584457419307028,1.0,0.007901114731811987,TRIP
00867,resistive_pp,train,True,489698.1477971233,778.5726138913066,628.9691405270621,0.0035538574645577227,3.4188641702291074e-06,0.002036608154654094,12,0.08174503328202776,,0.0023351700905827684,True,0.3998554395535914,0.02135488890592347,0,0.5,1.3588574490616845,1.3614409612853986,0.04132696203072934,0.041,0.10349019202003391,0.8464163475951355,0.7324654161100095,0.2510625469738088,0.5386339697704478,1.0,1.9764291333673456,1.8242660554900323,1.0,0.5503131075064098,2.0,0.40640000000000004,0.021400000000000002,0.16351747047561416,,0.16351747047561416,1.354834125170621,1.0,0.007901114731811987,TRIP
00867,resistive_pp,train,True,489698.1477971233,778.5726138913066,628.9691405270621,0.0035538574645577227,3.4188641702291074e-06,0.002036608154654094,12,0.08174503328202776,,0.0023351700905827684,True,0.3998554395535914,0.02135488890592347,0,1.0,1.3584402742127222,1.362534689257492,0.04132696203072934,0.041,0.10349019202003391,0.8464163475951355,0.8661910019759714,0.12652621723019725,0.6371673830816872,1.0,2.017251814021262,1.916942553994764,1.0,0.5503131075064098,2.0,0.40640000000000004,0.021400000000000002,0.16351747047561416,,0.16351747047561416,1.3329331806052227,1.0,0.007901114731811987,TRIP
00868,resistive_pp,flat,True,321852.22397277004,791.9637343086575,406.39767962825977,0.001235043211799943,8.008606018165036e-06,0.0007446437160305906,12,0.1305709664401783,,0.0025008641119930795,True,0.0,0.0,0,0.25,0.9080046529974434,0.9095884991141524,0.03961821521015945,0.0275,0.23255410178229513,0.9081332889281353,0.6895710196549417,0.28668291853314487,0.7586000988895721,1.0,1.9719518994014968,2.4702641810004557,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00868,resistive_pp,flat,True,321852.22397277004,791.9637343086575,406.39767962825977,0.001235043211799943,8.008606018165036e-06,0.0007446437160305906,12,0.1305709664401783,,0.0025008641119930795,True,0.0,0.0,0,0.5,0.9080478471813509,0.9095884991141524,0.03961821521015945,0.0275,0.23255410178229513,0.9081332889281353,0.821017552772767,0.16088636030253375,0.9031620891226617,1.0,1.7788345418968134,2.249406878284873,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00868,resistive_pp,flat,True,321852.22397277004,791.9637343086575,406.39767962825977,0.001235043211799943,8.008606018165036e-06,0.0007446437160305906,12,0.1305709664401783,,0.0025008641119930795,True,0.0,0.0,0,1.0,0.907301006855656,0.9096823652324116,0.03961821521015945,0.0275,0.23255410178229513,0.9081332889281353,0.854560338779396,0.1318385090203244,0.9408338560998641,1.0,1.7451231382793733,2.4555088058920496,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00869,resistive_pp,train,False,789546.5347500246,786.3917174433568,1004.0117631413062,0.04905314491236142,1.3133855849992122e-06,0.002762195999513246,12,0.3180445109432541,,0.0026014264493625016,True,0.8941732578792411,0.0,0,0.25,0.5997530209088365,0.6187051581244771,0.008950913564646052,0.1795,0.013562010713704657,0.270047882671712,0.020091553286884233,0.9785705762435509,0.0334439488235767,0.0,1.2283350964861348,0.37874899227973385,1.0,0.6296810778462322,1.0,0.893,0.0,0.05035871450294538,,0.05035871450294538,0.5989912393495335,1.0,0.003855290964693836,TRIP
00869,resistive_pp,train,False,789546.5347500246,786.3917174433568,1004.0117631413062,0.04905314491236142,1.3133855849992122e-06,0.002762195999513246,12,0.3180445109432541,,0.0026014264493625016,True,0.8941732578792411,0.0,0,0.5,0.8896122747021684,0.9177038639107431,0.008950913564646052,0.3795,0.013562010713704657,0.270047882671712,0.028344271478368998,0.9697408015848126,0.031825601648986554,0.0,0.8425260386427655,0.11126590612542343,1.0,0.6296810778462322,1.0,0.893,0.0,0.05035871450294538,,0.05035871450294538,0.8872317065694555,1.0,0.003855290964693836,TRIP
00869,resistive_pp,train,False,789546.5347500246,786.3917174433568,1004.0117631413062,0.04905314491236142,1.3133855849992122e-06,0.002762195999513246,12,0.3180445109432541,,0.0026014264493625016,True,0.8941732578792411,0.0,0,1.0,1.1208584986709156,1.1279075795659401,0.008950913564646052,0.5685,0.013562010713704657,0.270047882671712,0.0434032453805279,0.9532084612704081,0.03868869864777817,0.0,1.0653018139176254,0.27129547738250975,1.0,0.6296810778462322,1.0,0.893,0.0,0.05035871450294538,,0.05035871450294538,1.1074321192052554,1.0,0.003855290964693836,TRIP
00870,resistive_pp,train,False,669886.717768172,792.987294243941,844.7634944855744,0.0021085183582504386,1.6706663465772795e-06,0.0005023547522811488,14,0.07407232447799758,,0.0038475112661215042,True,0.44741337092336997,0.03311335465878389,0,0.25,1.402493480257607,1.4034708197531327,0.07497013266247561,0.0195,0.2581075158671426,1.40176140749551,0.6630621091048526,0.3143610725956068,0.472436900086739,1.0,2.694013062396231,2.52925123651122,1.0,0.6316293586107196,2.0,0.44720000000000004,0.0332,0.4318731337542707,,0.4318731337542707,1.4023170284346214,1.0,-0.0004273044700298101,TRIP
00870,resistive_pp,train,False,669886.717768172,792.987294243941,844.7634944855744,0.0021085183582504386,1.6706663465772795e-06,0.0005023547522811488,14,0.07407232447799758,,0.0038475112661215042,True,0.44741337092336997,0.03311335465878389,0,0.5,1.4030620910189682,1.404386169906849,0.07497013266247561,0.0195,0.2581075158671426,1.40176140749551,0.802638904914711,0.18078902438619837,0.5716548506285879,1.0,2.579414992499116,2.285821874396221,1.0,0.6316293586107196,2.0,0.44720000000000004,0.0332,0.4318731337542707,,0.4318731337542707,1.4013857950880453,1.0,-0.0004273044700298101,TRIP
