event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00870,resistive_pp,train,False,669886.717768172,792.987294243941,844.7634944855744,0.0021085183582504386,1.6706663465772795e-06,0.0005023547522811488,14,0.07407232447799758,,0.0038475112661215042,True,0.44741337092336997,0.03311335465878389,0,1.0,1.4027628458651635,1.404386169906849,0.07497013266247561,0.0195,0.2581075158671426,1.40176140749551,0.8419594124659909,0.1461503583042473,0.599787503242456,1.0,2.506429893971425,2.5304326240443666,1.0,0.6316293586107196,2.0,0.44720000000000004,0.0332,0.4318731337542707,,0.4318731337542707,1.3869483132982028,1.0,-0.0004273044700298101,TRIP
00871,resistive_pp,train,False,578689.491490495,772.3495006508466,749.2585817726854,0.002149705735880205,1.0023701178915429e-06,0.0019647756492530014,16,0.11389408880989593,,0.011962825954849203,True,0.4640518080490913,0.0,0,0.25,0.6094296030435913,0.6116445273244239,0.02851544502030621,0.025,0.06469885397914746,0.6111223558543923,0.46881214842532665,0.49098929721241713,0.768003625787212,1.0,1.7259487237495124,1.5426613619211365,1.0,0.628312690519651,1.0,0.46,0.0,0.3581337006661576,,0.3581337006661576,0.6089909043907294,1.0,0.01047988149927015,TRIP
00871,resistive_pp,train,False,578689.491490495,772.3495006508466,749.2585817726854,0.002149705735880205,1.0023701178915429e-06,0.0019647756492530014,16,0.11389408880989593,,0.011962825954849203,True,0.4640518080490913,0.0,0,0.5,0.6086046180647973,0.6130822034329324,0.02851544502030621,0.025,0.06469885397914746,0.6111223558543923,0.7228663227098457,0.23551082477728158,1.1857953520834539,1.0,1.5780347398108288,1.8589971259008973,1.0,0.628312690519651,1.0,0.46,0.0,0.3581337006661576,,0.3581337006661576,0.6071788474429968,1.0,0.01047988149927015,TRIP
00871,resistive_pp,train,False,578689.491490495,772.3495006508466,749.2585817726854,0.002149705735880205,1.0023701178915429e-06,0.0019647756492530014,16,0.11389408880989593,,0.011962825954849203,True,0.4640518080490913,0.0,0,1.0,0.609174533387652,0.6131871085699981,0.02851544502030621,0.025,0.06469885397914746,0.6111223558543923,0.7914271048706972,0.17615407524791382,1.2970503709434444,1.0,1.5228510765398182,1.911038666564061,1.0,0.628312690519651,1.0,0.46,0.0,0.3581337006661576,,0.3581337006661576,0.6014829902380503,1.0,0.01047988149927015,TRIP
00872,resistive_pp,flat,False,325821.2509452578,786.0311941325273,414.5144027074367,0.012419378333432355,2.134459733533888e-06,0.0005511265069864246,16,0.8323274561076187,,0.006532135658798452,True,0.0,0.0,0,0.25,0.47071973452394367,0.4867391020092477,0.006996793326122974,0.201,0.012116120521337686,0.27108536448812315,0.025264743296466646,0.9729150884330755,0.05355880080353995,0.0,1.9189132688618462,1.0031176302727518,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00872,resistive_pp,flat,False,325821.2509452578,786.0311941325273,414.5144027074367,0.012419378333432355,2.134459733533888e-06,0.0005511265069864246,16,0.8323274561076187,,0.006532135658798452,True,0.0,0.0,0,0.5,0.7272054378747139,0.7515791346294237,0.006996793326122974,0.3905,0.012116120521337686,0.27108536448812315,0.03945113969777768,0.9574928721963573,0.054175837814280585,0.0,1.4011530274312143,0.6527756040959576,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00872,resistive_pp,flat,False,325821.2509452578,786.0311941325273,414.5144027074367,0.012419378333432355,2.134459733533888e-06,0.0005511265069864246,16,0.8323274561076187,,0.006532135658798452,True,0.0,0.0,0,1.0,1.0413364837056496,1.042188161506319,0.006996793326122974,0.6885,0.012116120521337686,0.27108536448812315,0.06172142328757655,0.9331664583288539,0.0592144899966932,0.0,1.7762752495847256,0.9953063535133033,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
00873,resistive_pp,train,False,143229.6159667832,761.7051591837429,188.0381329178217,0.011899118411298806,3.2660560115453526e-05,0.004094044844938293,14,0.020630425436118663,,0.0013320006954001264,False,2.170115107460426,0.0,0,0.25,0.9407625493930803,0.946312455563424,0.03139183769394186,0.038,0.22731196175165957,0.7670118459237271,0.6173854292927851,0.3569955004418692,0.655563793326311,1.0,1.6052265076153058,1.6674047597768271,1.0,0.5820833684054627,1.0,2.1326,0.0,0.11266965055556932,,0.11266965055556932,0.9390895575745962,1.0,0.006731344463162259,TRIP
00873,resistive_pp,train,False,143229.6159667832,761.7051591837429,188.0381329178217,0.011899118411298806,3.2660560115453526e-05,0.004094044844938293,14,0.020630425436118663,,0.0013320006954001264,False,2.170115107460426,0.0,0,0.5,0.9401551428545312,0.9499256451271096,0.03139183769394186,0.038,0.22731196175165957,0.7670118459237271,0.8231443647687472,0.14872745773941287,0.8746107068725605,1.0,1.3235846374381148,1.44271851951757,1.0,0.5820833684054627,1.0,2.1326,0.0,0.11266965055556932,,0.11266965055556932,0.9337420058597724,1.0,0.006731344463162259,TRIP
00873,resistive_pp,train,False,143229.6159667832,761.7051591837429,188.0381329178217,0.011899118411298806,3.2660560115453526e-05,0.004094044844938293,14,0.020630425436118663,,0.0013320006954001264,False,2.170115107460426,0.0,0,1.0,0.9385910207044079,0.9499256451271096,0.03139183769394186,0.038,0.22731196175165957,0.7670118459237271,0.947412724687571,0.03216137288568176,1.0083245835803105,1.0,1.3401936972490422,1.6784209880146048,1.0,0.5820833684054627,1.0,2.1326,0.0,0.11266965055556932,,0.11266965055556932,0.8853108722018989,1.0,0.006731344463162259,TRIP
00874,resistive_pp,train,False,173645.28730941977,818.2266258957627,212.22150662638197,0.0010635487481192606,4.212335520862508e-05,0.003795556863137678,12,0.25897928589984004,,0.003630884799367451,True,0.8666180473987022,0.04288237875834775,0,0.25,0.9931087247276243,0.9999082095709066,0.02349319151156731,0.054,0.170836386923299,0.43218445323135446,0.5150679516115176,0.4566716452763792,0.5181203411655411,1.0,1.765301682231295,1.4604463805910404,1.0,0.6134646450995664,2.0,0.8572000000000001,0.042800000000000005,0.04871120832921383,0.1505841124155045,0.04871120832921383,0.9923481526155544,1.0,0.009881491860319613,TRIP
00874,resistive_pp,train,False,173645.28730941977,818.2266258957627,212.22150662638197,0.0010635487481192606,4.212335520862508e-05,0.003795556863137678,12,0.25897928589984004,,0.003630884799367451,True,0.8666180473987022,0.04288237875834775,0,0.5,0.9945128195845189,1.0021899366921607,0.02349319151156731,0.0535,0.170836386923299,0.43218445323135446,0.7102199282673571,0.25496715652052604,0.7134211778043905,1.0,1.3616544927098104,1.3020237066350362,1.0,0.6134646450995664,2.0,0.8572000000000001,0.042800000000000005,0.04871120832921383,0.1505841124155045,0.04871120832921383,0.9918930747935152,1.0,0.009881491860319613,TRIP
00874,resistive_pp,train,False,173645.28730941977,818.2266258957627,212.22150662638197,0.0010635487481192606,4.212335520862508e-05,0.003795556863137678,12,0.25897928589984004,,0.003630884799367451,True,0.8666180473987022,0.04288237875834775,0,1.0,0.9953635986343226,1.0021899366921607,0.02349319151156731,0.0535,0.170836386923299,0.43218445323135446,0.8291947670588719,0.14122295887900008,0.8322210568465341,1.0,1.4421619658269627,1.5093720494733704,1.0,0.6134646450995664,2.0,0.8572000000000001,0.042800000000000005,0.04871120832921383,0.1505841124155045,0.04871120832921383,0.9797296450907816,1.0,0.009881491860319613,TRIP
00875,resistive_pp,flat,False,157410.4217761445,818.9914926918523,192.2003136549925,0.00953111275444208,1.1241236945679507e-05,0.00157790411550038,16,0.04427005906788326,,0.0024734763953454444,True,0.0,0.0,0,0.25,0.9928685678380521,0.9961112500454932,0.06328642299177169,0.0245,0.25017769805963286,0.9947734168592819,0.46337094793441796,0.5139799740053557,0.4662296031178268,1.0,2.055172736955053,1.963126344989688,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00875,resistive_pp,flat,False,157410.4217761445,818.9914926918523,192.2003136549925,0.00953111275444208,1.1241236945679507e-05,0.00157790411550038,16,0.04427005906788326,,0.0024734763953454444,True,0.0,0.0,0,0.5,0.991842642686129,0.9961112500454932,0.06328642299177169,0.0245,0.25017769805963286,0.9947734168592819,0.6460776744722702,0.32295913605891696,0.6507352189510227,1.0,1.9772962822043656,1.5922866803925986,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00875,resistive_pp,flat,False,157410.4217761445,818.9914926918523,192.2003136549925,0.00953111275444208,1.1241236945679507e-05,0.00157790411550038,16,0.04427005906788326,,0.0024734763953454444,True,0.0,0.0,0,1.0,0.9924144917069088,0.9961112500454932,0.06328642299177169,0.0245,0.25017769805963286,0.9947734168592819,0.8339261084257034,0.13459574785451997,0.8394543419563282,1.0,1.8881412541343143,1.9133032786931352,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0020000000185010913,TRIP
00876,resistive_pp,flat,True,215869.71347579302,801.8017791484759,269.2307738516738,0.009452696823004226,5.880842249701202e-06,0.00234461560433759,14,0.5150500840082683,,0.002527738190286315,True,0.0,0.0,0,0.25,0.905474573087874,0.9088903525005086,0.013341424331563377,0.076,0.022083291385803117,0.3861999187051706,0.04972571813594127,0.9475784194287907,0.05485616432301277,0.0,1.9147021504025805,0.586278939045965,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00876,resistive_pp,flat,True,215869.71347579302,801.8017791484759,269.2307738516738,0.009452696823004226,5.880842249701202e-06,0.00234461560433759,14,0.5150500840082683,,0.002527738190286315,True,0.0,0.0,0,0.5,0.904523341336273,0.9110108323748285,0.013341424331563377,0.07550000000000001,0.022083291385803117,0.3861999187051706,0.08800132723928267,0.9059939772076591,0.09718283695417489,0.0,1.537676653968007,0.35512147973517266,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00876,resistive_pp,flat,True,215869.71347579302,801.8017791484759,269.2307738516738,0.009452696823004226,5.880842249701202e-06,0.00234461560433759,14,0.5150500840082683,,0.002527738190286315,True,0.0,0.0,0,1.0,0.9053323891041954,0.9110108323748285,0.013341424331563377,0.076,0.022083291385803117,0.3861999187051706,0.1601708011278802,0.8293235215431436,0.17672412798376375,0.0,1.6296651664735373,0.5975634747923992,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00877,resistive_pp,flat,False,345349.4549066029,791.6709583036686,436.22852560688983,0.015972158195871076,1.209699604459926e-05,0.0033483704078663044,12,0.5146588841423269,,0.0036862224884734894,False,0.0,0.0,0,0.25,0.6963091127198897,0.7220230719124894,0.008279880736800978,0.1795,0.031426998373485775,0.17000589395874627,0.04281738168155499,0.9546118852632014,0.06140373171740666,0.0,1.3057072027251773,0.44168610745392617,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00877,resistive_pp,flat,False,345349.4549066029,791.6709583036686,436.22852560688983,0.015972158195871076,1.209699604459926e-05,0.0033483704078663044,12,0.5146588841423269,,0.0036862224884734894,False,0.0,0.0,0,0.5,1.1276968172553699,1.1657561494657855,0.008279880736800978,0.3675,0.031426998373485775,0.17000589395874627,0.06041854816400801,0.9355840582170996,0.05352947509050892,0.0,1.2906379769967904,0.2656806168950514,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00877,resistive_pp,flat,False,345349.4549066029,791.6709583036686,436.22852560688983,0.015972158195871076,1.209699604459926e-05,0.0033483704078663044,12,0.5146588841423269,,0.0036862224884734894,False,0.0,0.0,0,1.0,1.2365056225688937,1.2433894914137553,0.008279880736800978,0.425,0.031426998373485775,0.17000589395874627,0.09070960701672802,0.9042477522126042,0.07330035949931864,0.0,1.4570924167722552,0.3297119739922285,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00878,resistive_pp,train,False,111725.920259888,802.9871262189408,139.13787234171053,0.03308767533918267,1.9197780240684174e-05,0.0005349814782366172,16,0.20050394244469055,,0.01795446077797395,True,0.7424384495292494,0.10343265658552783,0,0.25,1.1171786065030642,1.1177066396323003,0.011067134037585559,0.0915,0.03755976927275825,0.33542310394391306,0.07274401853909064,0.9241166166628346,0.06505581319122769,0.0,2.619565024883856,1.6809747301695457,1.0,0.5942366392871808,2.0,0.7482000000000001,0.1056,0.13890994248897304,,0.13890994248897304,1.1170730523198251,1.0,0.011876185663339811,TRIP
00878,resistive_pp,train,False,111725.920259888,802.9871262189408,139.13787234171053,0.03308767533918267,1.9197780240684174e-05,0.0005349814782366172,16,0.20050394244469055,,0.01795446077797395,True,0.7424384495292494,0.10343265658552783,0,0.5,1.117218638900349,1.1179520462541634,0.011067134037585559,0.0915,0.03755976927275825,0.33542310394391306,0.10236696171441156,0.8924445865610501,0.09154467485453362,0.0,2.300135482463495,1.3182055375945978,1.0,0.5942366392871808,2.0,0.7482000000000001,0.1056,0.13890994248897304,,0.13890994248897304,1.1169758697622332,1.0,0.011876185663339811,TRIP
00878,resistive_pp,train,False,111725.920259888,802.9871262189408,139.13787234171053,0.03308767533918267,1.9197780240684174e-05,0.0005349814782366172,16,0.20050394244469055,,0.01795446077797395,True,0.7424384495292494,0.10343265658552783,0,1.0,1.1171008850661945,1.1180919151427902,0.011067134037585559,0.0915,0.03755976927275825,0.33542310394391306,0.1564147193086735,0.8348429360897212,0.13989320766829852,0.0,2.403715762504954,1.5376912607526207,1.0,0.5942366392871808,2.0,0.7482000000000001,0.1056,0.13890994248897304,,0.13890994248897304,1.1161298139970657,1.0,0.011876185663339811,TRIP
00879,resistive_pp,train,True,174218.13395101187,824.7801582958663,211.22978311090276,0.003204162401602552,2.371752924172815e-06,0.0016826353118473355,12,0.08404858505148248,,0.002769141827075204,False,1.0441443062869924,0.0,0,0.25,1.0140369325575027,1.0177571263828717,0.04863537226825817,0.033,0.06946613615180071,1.0130172314898815,0.48781392081457114,0.4764475772436355,0.48058736107805233,1.0,1.8555679062471575,1.5353331131766579,1.0,0.5367495891816512,1.0,1.0452000000000001,0.0,0.31623517031044424,,0.31623517031044424,1.0132950388236632,1.0,0.01023427404289734,TRIP
00879,resistive_pp,train,True,174218.13395101187,824.7801582958663,211.22978311090276,0.003204162401602552,2.371752924172815e-06,0.0016826353118473355,12,0.08404858505148248,,0.002769141827075204,False,1.0441443062869924,0.0,0,0.5,1.0147767737968154,1.0178395642371443,0.04863537226825817,0.033,0.06946613615180071,1.0130172314898815,0.8195874524408187,0.14519876978471238,0.8068578388313886,1.0,1.71316264761085,1.9700562078776698,1.0,0.5367495891816512,1.0,1.0452000000000001,0.0,0.31623517031044424,,0.31623517031044424,1.0111909474614538,1.0,0.01023427404289734,TRIP
00879,resistive_pp,train,True,174218.13395101187,824.7801582958663,211.22978311090276,0.003204162401602552,2.371752924172815e-06,0.0016826353118473355,12,0.08404858505148248,,0.002769141827075204,False,1.0441443062869924,0.0,0,1.0,1.0146325136559387,1.0183753741709825,0.04863537226825817,0.033,0.06946613615180071,1.0130172314898815,0.9430513500359516,0.03586750688889916,0.9285359983615344,1.0,1.6552167999500385,2.020916701042013,1.0,0.5367495891816512,1.0,1.0452000000000001,0.0,0.31623517031044424,,0.31623517031044424,0.9840911487730337,1.0,0.01023427404289734,TRIP
00880,resistive_pp,train,True,118256.62232500303,791.506943703207,149.40692973799858,0.007676725987574688,2.2030384188252123e-06,0.003896849230668949,16,0.2503982826721565,,0.0022109867407211076,False,0.7207082141433604,0.02299979218548897,0,0.25,1.4644592142122663,1.4723385909724653,0.058391124906907885,0.032,0.040009560885682395,1.461861804064558,0.12283245533865923,0.8705180360065503,0.08381840596272468,0.0,1.7714311502651183,0.8059653959582018,1.0,0.5957235793885047,2.0,0.7222000000000001,0.023200000000000002,0.0022466075762519466,,0.0022466075762519466,1.4630234602910008,1.0,0.006964650029805952,TRIP
00880,resistive_pp,train,True,118256.62232500303,791.506943703207,149.40692973799858,0.007676725987574688,2.2030384188252123e-06,0.003896849230668949,16,0.2503982826721565,,0.0022109867407211076,False,0.7207082141433604,0.02299979218548897,0,0.5,1.4626727991729982,1.4723385909724653,0.058391124906907885,0.032,0.040009560885682395,1.461861804064558,0.21423481605763137,0.7763476349090495,0.14636796979398534,1.0,1.6717127715614695,0.6827791649639462,1.0,0.5957235793885047,2.0,0.7222000000000001,0.023200000000000002,0.0022466075762519466,,0.0022466075762519466,1.456295776505882,1.0,0.006964650029805952,TRIP
00880,resistive_pp,train,True,118256.62232500303,791.506943703207,149.40692973799858,0.007676725987574688,2.2030384188252123e-06,0.003896849230668949,16,0.2503982826721565,,0.0022109867407211076,False,0.7207082141433604,0.02299979218548897,0,1.0,1.4608377758083524,1.4733620875447921,0.058391124906907885,0.032,0.040009560885682395,1.461861804064558,0.3634132552572374,0.6200843008900087,0.24860026281389588,1.0,1.589508936755105,0.8451196464694422,1.0,0.5957235793885047,2.0,0.7222000000000001,0.023200000000000002,0.0022466075762519466,,0.0022466075762519466,1.410049042905999,1.0,0.006964650029805952,TRIP
00881,resistive_pp,flat,False,853765.9368120617,804.3493441324339,1061.4367290035254,0.028500948859754117,1.5156100208165423e-05,0.0010019924633200572,12,0.046474999024791463,,0.003838596863891016,True,0.0,0.0,0,0.25,0.7486084077965496,0.749417756450333,0.007138922595557113,0.1225,0.06001280554899035,0.08192910329115169,0.19342102207230066,0.7870254847640353,0.2580294191748138,1.0,2.105391846299335,1.7474848865462629,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00881,resistive_pp,flat,False,853765.9368120617,804.3493441324339,1061.4367290035254,0.028500948859754117,1.5156100208165423e-05,0.0010019924633200572,12,0.046474999024791463,,0.003838596863891016,True,0.0,0.0,0,0.5,0.7484848807446587,0.7502198918884238,0.007138922595557113,0.1225,0.06001280554899035,0.08192910329115169,0.29438735612480105,0.6769656951946209,0.3927862505142323,1.0,2.247671599221889,1.670825388731881,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00881,resistive_pp,flat,False,853765.9368120617,804.3493441324339,1061.4367290035254,0.028500948859754117,1.5156100208165423e-05,0.0010019924633200572,12,0.046474999024791463,,0.003838596863891016,True,0.0,0.0,0,1.0,0.7485863493882651,0.750500630091372,0.007138922595557113,0.1225,0.06001280554899035,0.08192910329115169,0.4488101921685616,0.5091297972212595,0.5987438172197694,1.0,2.210523129436161,1.8119423819468878,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00882,resistive_pp,flat,False,333255.86984577513,795.049567168001,419.16363910849753,0.0026444913303997125,4.634126972288634e-05,0.004533276105596866,12,0.08626894064121303,,0.00995080803851678,True,0.0,0.0,0,0.25,1.1804145724835033,1.1866268802024662,0.020489060218187704,0.08600000000000001,0.2066436925914938,0.2222239271530197,0.5968902645998787,0.3710656948728749,0.5052335382533242,1.0,1.771641220552536,1.5521284068532573,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00882,resistive_pp,flat,False,333255.86984577513,795.049567168001,419.16363910849753,0.0026444913303997125,4.634126972288634e-05,0.004533276105596866,12,0.08626894064121303,,0.00995080803851678,True,0.0,0.0,0,0.5,1.1811612410614964,1.1875176965622598,0.020489060218187704,0.08600000000000001,0.2066436925914938,0.2222239271530197,0.7914315819916224,0.17885247616768576,0.6694785402378557,1.0,1.499412768247657,1.377586894365984,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00882,resistive_pp,flat,False,333255.86984577513,795.049567168001,419.16363910849753,0.0026444913303997125,4.634126972288634e-05,0.004533276105596866,12,0.08626894064121303,,0.00995080803851678,True,0.0,0.0,0,1.0,1.180099338598235,1.1895423261910412,0.020489060218187704,0.08600000000000001,0.2066436925914938,0.2222239271530197,0.8857024423198543,0.08775223354800728,0.7498966542230336,1.0,1.577915544888956,1.5964309007044786,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00883,resistive_pp,flat,True,164752.5430797814,827.1118733864115,199.19015598850197,0.0016512538683513445,2.2491640593316818e-05,0.0019586332698361664,16,0.10475734753054836,,0.015941235418229616,True,0.0,0.0,0,0.25,1.0333847640997864,1.0393306962614817,0.03814367944680423,0.032,0.23291937555443945,1.0229816891374306,0.6935183571358148,0.26783950729773986,0.6704645903590587,1.0,1.8939527120185808,2.0521333225351013,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00883,resistive_pp,flat,True,164752.5430797814,827.1118733864115,199.19015598850197,0.0016512538683513445,2.2491640593316818e-05,0.0019586332698361664,16,0.10475734753054836,,0.015941235418229616,True,0.0,0.0,0,0.5,1.0355815871472962,1.0398728083849529,0.03814367944680423,0.0315,0.23291937555443945,1.0229816891374306,0.8628756172681135,0.10067256918461498,0.8324242181869864,1.0,1.642345132519552,1.8708228502071977,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00883,resistive_pp,flat,True,164752.5430797814,827.1118733864115,199.19015598850197,0.0016512538683513445,2.2491640593316818e-05,0.0019586332698361664,16,0.10475734753054836,,0.015941235418229616,True,0.0,0.0,0,1.0,1.0340791337922763,1.0398728083849529,0.03814367944680423,0.0315,0.23291937555443945,1.0229816891374306,0.9148633177961002,0.05304562821519336,0.8838583330766849,1.0,1.6380070162516525,2.08200337058448,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00884,resistive_pp,flat,False,180213.6950329508,807.9859561233365,223.04062795547125,0.003935601576202495,1.4031965701087207e-06,0.0006241433546474649,12,0.595655986823566,,0.010842610616727047,True,0.0,0.0,0,0.25,1.1909896766926442,1.1927515579402703,0.042278165290311344,0.034,0.025736481959221933,1.1907428956182045,0.08382668770953779,0.9115005304685098,0.07032501149013944,0.0,2.5978884898974672,1.4150876980337754,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00884,resistive_pp,flat,False,180213.6950329508,807.9859561233365,223.04062795547125,0.003935601576202495,1.4031965701087207e-06,0.0006241433546474649,12,0.595655986823566,,0.010842610616727047,True,0.0,0.0,0,0.5,1.1912087116692682,1.1927515579402703,0.042278165290311344,0.034,0.025736481959221933,1.1907428956182045,0.15312767508931427,0.8381808918741028,0.12844032558268503,0.0,2.4732720807238637,1.409927036537593,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00884,resistive_pp,flat,False,180213.6950329508,807.9859561233365,223.04062795547125,0.003935601576202495,1.4031965701087207e-06,0.0006241433546474649,12,0.595655986823566,,0.010842610616727047,True,0.0,0.0,0,1.0,1.191342387801318,1.1927515579402703,0.042278165290311344,0.034,0.025736481959221933,1.1907428956182045,0.2597602928410025,0.7290647621693056,0.21785713189313102,1.0,2.4049021889587885,1.4919282364371664,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00885,resistive_pp,train,True,182268.16954814136,833.4651018087661,218.68722415922073,0.04098652088509642,1.3427051599385378e-06,0.0017132988858290414,16,0.27494679209212475,,0.017196389806310348,True,1.5032014624331227,0.06789435518738267,0,0.25,1.1230759656968055,1.125482826467714,0.04250691802142013,0.032499999999999994,0.024639632492282685,1.1217800967441476,0.038199092444949984,0.960207647907857,0.03398266096835429,0.0,2.0600912025057223,0.8031525466816842,1.0,0.6188531469246852,2.0,1.4846000000000001,0.0682,0.0813714131746206,,0.0813714131746206,1.1228259820226836,1.0,0.00034391623549012706,TRIP
00885,resistive_pp,train,True,182268.16954814136,833.4651018087661,218.68722415922073,0.04098652088509642,1.3427051599385378e-06,0.0017132988858290414,16,0.27494679209212475,,0.017196389806310348,True,1.5032014624331227,0.06789435518738267,0,0.5,1.1226429808800436,1.1260570356153796,0.04250691802142013,0.032499999999999994,0.024639632492282685,1.1217800967441476,0.05620251820175125,0.9406864464875535,0.05001812778444371,0.0,1.941788939629037,0.5175098474976467,1.0,0.6188531469246852,2.0,1.4846000000000001,0.0682,0.0813714131746206,,0.0813714131746206,1.1221157892710076,1.0,0.00034391623549012706,TRIP
00885,resistive_pp,train,True,182268.16954814136,833.4651018087661,218.68722415922073,0.04098652088509642,1.3427051599385378e-06,0.0017132988858290414,16,0.27494679209212475,,0.017196389806310348,True,1.5032014624331227,0.06789435518738267,0,1.0,1.1227883363839368,1.1268069787881152,0.04250691802142013,0.032499999999999994,0.024639632492282685,1.1217800967441476,0.09091006424516523,0.9051185404756309,0.0808960738440217,0.0,1.8704076982986302,0.6642514253993369,1.0,0.6188531469246852,2.0,1.4846000000000001,0.0682,0.0813714131746206,,0.0813714131746206,1.121018656515066,1.0,0.00034391623549012706,TRIP
00886,resistive_pp,train,True,133007.74305278348,773.0043682640343,172.06596561864728,0.0030941361651715626,7.367972084497611e-06,0.00454970153747108,14,0.023859430111275216,,0.004235375560690028,False,0.8716950865517091,0.0,0,0.25,1.3368351633631321,1.344135511130473,0.07791277628181945,0.0285,0.33151624989330236,1.3390767142079427,0.9977043140370541,-0.0017209663415376285,0.7457602710403902,1.0,1.7641532171463785,1.9222140545356505,1.0,0.6297797587923576,1.0,0.8696,0.0,0.33067444803507406,,0.33067444803507406,1.3357198476061756,1.0,0.007783609426326166,TRIP
00886,resistive_pp,train,True,133007.74305278348,773.0043682640343,172.06596561864728,0.0030941361651715626,7.367972084497611e-06,0.00454970153747108,14,0.023859430111275216,,0.004235375560690028,False,0.8716950865517091,0.0,0,0.5,1.3374886047783003,1.3450018692112828,0.07791277628181945,0.0285,0.33151624989330236,1.3390767142079427,0.9921667468812297,-0.002466718495527635,0.7412590165797988,1.0,1.6574884463081396,1.7425239253077036,1.0,0.6297797587923576,1.0,0.8696,0.0,0.33067444803507406,,0.33067444803507406,1.332429849978713,1.0,0.007783609426326166,TRIP
00886,resistive_pp,train,True,133007.74305278348,773.0043682640343,172.06596561864728,0.0030941361651715626,7.367972084497611e-06,0.00454970153747108,14,0.023859430111275216,,0.004235375560690028,False,0.8716950865517091,0.0,0,1.0,1.337552535610845,1.3458781771745503,0.07791277628181945,0.0285,0.33151624989330236,1.3390767142079427,0.9887542331457398,-0.002466718495527635,0.7386742072805715,1.0,1.5798290495827967,1.8556499608800698,1.0,0.6297797587923576,1.0,0.8696,0.0,0.33067444803507406,,0.33067444803507406,1.3007769863401206,1.0,0.007783609426326166,TRIP
00887,resistive_pp,train,False,353628.0333718588,790.3772844975182,447.4167467966613,0.004641445545213323,4.7194430708792226e-06,0.0028781142402225604,14,0.5786456163345736,,0.0032108796378951406,True,2.30552688460736,0.02295464680490109,0,0.25,1.283824027452498,1.2866045575377143,0.01677462696059616,0.09000000000000001,0.03191325414308236,0.45222096947452467,0.06706209531929558,0.9310483144944705,0.05219554887392934,0.0,1.9806420164391634,0.645582372388037,1.0,0.5931720081327767,2.0,2.3022,0.023,0.27768069673238127,,0.27768069673238127,1.282603866234455,1.0,0.006288464311055009,TRIP
00887,resistive_pp,train,False,353628.0333718588,790.3772844975182,447.4167467966613,0.004641445545213323,4.7194430708792226e-06,0.0028781142402225604,14,0.5786456163345736,,0.0032108796378951406,True,2.30552688460736,0.02295464680490109,0,0.5,1.279807758716025,1.2888500529251892,0.01677462696059616,0.09000000000000001,0.03191325414308236,0.45222096947452467,0.10983125938798018,0.8849830497846038,0.08575155689100684,0.0,1.6359963139952711,0.32232429594138995,1.0,0.5931720081327767,2.0,2.3022,0.023,0.27768069673238127,,0.27768069673238127,1.2758704359445363,1.0,0.006288464311055009,TRIP
00887,resistive_pp,train,False,353628.0333718588,790.3772844975182,447.4167467966613,0.004641445545213323,4.7194430708792226e-06,0.0028781142402225604,14,0.5786456163345736,,0.0032108796378951406,True,2.30552688460736,0.02295464680490109,0,1.0,1.2813804879674697,1.2888500529251892,0.01677462696059616,0.09000000000000001,0.03191325414308236,0.45222096947452467,0.18756740921638523,0.8023692445431386,0.14626502116674694,0.0,1.7444879213180333,0.6223564670366478,1.0,0.5931720081327767,2.0,2.3022,0.023,0.27768069673238127,,0.27768069673238127,1.2630986072445158,1.0,0.006288464311055009,TRIP
00888,resistive_pp,train,False,428984.3210726419,775.1184534944174,553.4435661268017,0.0012214146335887321,1.3804069762088136e-06,0.0020218123479151693,14,0.9482271594687964,,0.0033297869374869205,True,0.6934770812233891,0.0,0,0.25,1.0393500018398927,1.0437450669939594,0.02436782914670079,0.0425,0.03247655132133589,0.8423433129091634,0.0715082297157066,0.9242483933675679,0.06873478116907,0.0,2.1113270516230838,0.928797794446679,1.0,0.5998921079884605,1.0,0.6934,0.0,0.2569945197462,,0.2569945197462,1.0381165468918923,1.0,0.007296949512181072,TRIP
00888,resistive_pp,train,False,428984.3210726419,775.1184534944174,553.4435661268017,0.0012214146335887321,1.3804069762088136e-06,0.0020218123479151693,14,0.9482271594687964,,0.0033297869374869205,True,0.6934770812233891,0.0,0,0.5,1.038527632298186,1.0437450669939594,0.02436782914670079,0.0425,0.03247655132133589,0.8423433129091634,0.11477116824707272,0.8773916891236997,0.11040703939089798,0.0,1.8410084931752952,0.5837734485603097,1.0,0.5998921079884605,1.0,0.6934,0.0,0.2569945197462,,0.2569945197462,1.0343188181244305,1.0,0.007296949512181072,TRIP
00888,resistive_pp,train,False,428984.3210726419,775.1184534944174,553.4435661268017,0.0012214146335887321,1.3804069762088136e-06,0.0020218123479151693,14,0.9482271594687964,,0.0033297869374869205,True,0.6934770812233891,0.0,0,1.0,1.0386900082413189,1.0437450669939594,0.02436782914670079,0.0425,0.03247655132133589,0.8423433129091634,0.18928689410843597,0.7977403918729945,0.18206089565929662,1.0,1.8469727104802733,0.8674259356579345,1.0,0.5998921079884605,1.0,0.6934,0.0,0.2569945197462,,0.2569945197462,1.0153202525263894,1.0,0.007296949512181072,TRIP
00889,resistive_pp,flat,True,459346.4138294523,824.4573619616733,557.1499934654062,0.004313013214973302,3.222065910774606e-06,0.0019015561583602396,14,0.026910046377880564,,0.0052803696869347895,True,0.0,0.0,0,0.25,1.1726300513364702,1.1778978028733949,0.06985943953297999,0.0185,0.3233235547210063,1.172831862935453,0.8206069672441094,0.14326355971498644,0.6992041199947496,1.0,1.9962502055606501,2.2205268334371713,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00889,resistive_pp,flat,True,459346.4138294523,824.4573619616733,557.1499934654062,0.004313013214973302,3.222065910774606e-06,0.0019015561583602396,14,0.026910046377880564,,0.0052803696869347895,True,0.0,0.0,0,0.5,1.173659429607403,1.1783980359116306,0.06985943953297999,0.0185,0.3233235547210063,1.172831862935453,0.9266695504454052,0.04446921572136826,0.7888835922043538,1.0,1.8827273550280332,1.9689279272375952,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00889,resistive_pp,flat,True,459346.4138294523,824.4573619616733,557.1499934654062,0.004313013214973302,3.222065910774606e-06,0.0019015561583602396,14,0.026910046377880564,,0.0052803696869347895,True,0.0,0.0,0,1.0,1.1738096014541042,1.1784406175602222,0.06985943953297999,0.0185,0.3233235547210063,1.172831862935453,0.9412549500660282,0.031782767491694494,0.8011978697663035,1.0,1.808845299746064,2.1927750994506052,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00890,resistive_pp,flat,False,178021.69340042313,810.2067996327062,219.72377111760395,0.010021017951466881,2.2437769195569176e-06,0.0011157900824674697,12,0.08763978358491344,,0.0051966793764596335,True,0.0,0.0,0,0.25,1.1675636337590576,1.170504491952734,0.0632471229290279,0.0275,0.0879476028612842,1.1690768765942414,0.26663046394859036,0.7230128269923989,0.22816940066061142,1.0,2.3023068903297292,1.7001752731851278,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00890,resistive_pp,flat,False,178021.69340042313,810.2067996327062,219.72377111760395,0.010021017951466881,2.2437769195569176e-06,0.0011157900824674697,12,0.08763978358491344,,0.0051966793764596335,True,0.0,0.0,0,0.5,1.168385150167735,1.170504491952734,0.0632471229290279,0.0275,0.0879476028612842,1.1690768765942414,0.41898398027259026,0.5655212411680286,0.35829425421769023,1.0,2.2094530699605044,1.5362774890728457,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00890,resistive_pp,flat,False,178021.69340042313,810.2067996327062,219.72377111760395,0.010021017951466881,2.2437769195569176e-06,0.0011157900824674697,12,0.08763978358491344,,0.0051966793764596335,True,0.0,0.0,0,1.0,1.1678554255215041,1.170504491952734,0.0632471229290279,0.0275,0.0879476028612842,1.1690768765942414,0.6305482365697933,0.3484946426339693,0.5394578515032891,1.0,2.127034908868181,1.7093280217292943,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00891,resistive_pp,train,False,527725.4651227362,836.7603088387011,630.6769806698177,0.0024784655133629546,1.7446177651295024e-06,0.004996268503702811,12,0.384223716253186,,0.01478087201161235,True,1.809034038600588,0.0714470338312591,0,0.25,0.8456177178740387,0.852650410708649,0.03960890723942342,0.028,0.07092387891451023,0.8481511658061063,0.1904496309069444,0.7985188989313623,0.22495351430299243,1.0,1.5362134780046848,0.8304037612037944,1.0,0.6153554256022388,2.0,1.8004,0.0714,0.0510974404333151,0.45385854300138284,0.0510974404333151,0.8450793462755413,1.0,0.009403528231644032,TRIP
00891,resistive_pp,train,False,527725.4651227362,836.7603088387011,630.6769806698177,0.0024784655133629546,1.7446177651295024e-06,0.004996268503702811,12,0.384223716253186,,0.01478087201161235,True,1.809034038600588,0.0714470338312591,0,0.5,0.8464971857200719,0.8567651162209255,0.03960890723942342,0.028,0.07092387891451023,0.8481511658061063,0.27383494300135713,0.713132333526008,0.32311015023453393,1.0,1.4485223083844057,0.8313332887756925,1.0,0.6153554256022388,2.0,1.8004,0.0714,0.0510974404333151,0.45385854300138284,0.0510974404333151,0.8452666151537059,1.0,0.009403528231644032,TRIP
00891,resistive_pp,train,False,527725.4651227362,836.7603088387011,630.6769806698177,0.0024784655133629546,1.7446177651295024e-06,0.004996268503702811,12,0.384223716253186,,0.01478087201161235,True,1.809034038600588,0.0714470338312591,0,1.0,0.8468988528128873,0.8567651162209255,0.03960890723942342,0.028,0.07092387891451023,0.8481511658061063,0.37010607070676294,0.6160464085306494,0.43649790240775005,1.0,1.3624296726753116,1.0403298619976344,1.0,0.6153554256022388,2.0,1.8004,0.0714,0.0510974404333151,0.45385854300138284,0.0510974404333151,0.8414382037877861,1.0,0.009403528231644032,TRIP
00892,resistive_pp,flat,False,194108.2915685721,820.5696410634455,236.55309903619002,0.0020792042709104567,2.8901708663154434e-06,0.0006218604273244433,16,0.021914457797786332,,0.0034231773887078236,True,0.0,0.0,0,0.25,1.390710583122993,1.3919714920387347,0.07692006059135907,0.020999999999999998,0.18799876399013987,1.390607565746813,0.9828440297308568,-0.00025908520891621044,0.7062129451695042,1.0,2.6003850980791525,2.975728131123303,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00892,resistive_pp,flat,False,194108.2915685721,820.5696410634455,236.55309903619002,0.0020792042709104567,2.8901708663154434e-06,0.0006218604273244433,16,0.021914457797786332,,0.0034231773887078236,True,0.0,0.0,0,0.5,1.3911018411505873,1.3921346179999559,0.07692006059135907,0.020999999999999998,0.18799876399013987,1.390607565746813,0.9827970612640525,-0.0005123482774251737,0.705980720815483,1.0,2.4704159229266027,2.9400878783257776,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00892,resistive_pp,flat,False,194108.2915685721,820.5696410634455,236.55309903619002,0.0020792042709104567,2.8901708663154434e-06,0.0006218604273244433,16,0.021914457797786332,,0.0034231773887078236,True,0.0,0.0,0,1.0,1.3907045353871461,1.3922469529524912,0.07692006059135907,0.020999999999999998,0.18799876399013987,1.390607565746813,0.9731501830085394,-0.0005123482774251737,0.699250565234256,1.0,2.4048312349105068,2.9618025381717716,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00893,resistive_pp,flat,False,284515.93013472523,827.5051238415477,343.82376850297896,0.022666116349934387,4.558570205955251e-06,0.004540856345576724,16,0.23588656727662735,,0.0013423328551914252,False,0.0,0.0,0,0.25,0.9997119856086744,1.0090585428768717,0.02669797269390432,0.047,0.048832647173805255,0.9895992866459796,0.07274205697516467,0.9220040919135636,0.07269030252587606,0.0,1.6123493149806845,0.5938991734452137,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00893,resistive_pp,flat,False,284515.93013472523,827.5051238415477,343.82376850297896,0.022666116349934387,4.558570205955251e-06,0.004540856345576724,16,0.23588656727662735,,0.0013423328551914252,False,0.0,0.0,0,0.5,1.0000404295069523,1.0102276989370484,0.02669797269390432,0.047,0.048832647173805255,0.9895992866459796,0.105894360150368,0.8861598969205693,0.1057842990442701,0.0,1.422729846645895,0.3694480870626114,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00893,resistive_pp,flat,False,284515.93013472523,827.5051238415477,343.82376850297896,0.022666116349934387,4.558570205955251e-06,0.004540856345576724,16,0.23588656727662735,,0.0013423328551914252,False,0.0,0.0,0,1.0,1.0030998062588032,1.014982706569805,0.02669797269390432,0.047,0.048832647173805255,0.9895992866459796,0.1691411904704637,0.8178163945117646,0.1684505757457224,0.0,1.3884244797689225,0.523097114220983,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00894,resistive_pp,train,True,288765.4439262681,838.1053031285985,344.54553962171985,0.023843983681405407,4.0224426964353284e-05,0.000979088217927391,14,0.02402952822473747,,0.002556303321592448,True,0.4549683935007786,0.0,0,0.25,1.3427397875390326,1.345219406031953,0.017982335947173758,0.08650000000000001,0.14667714921687205,0.23649228575878561,0.44275540700774335,0.5397916666818329,0.32949490006440874,1.0,2.4560445991544615,2.0712521248045324,1.0,0.5662876214537875,1.0,0.4546,0.0,0.01853167284606405,,0.01853167284606405,1.3426052555798451,1.0,0.0035162521321296936,TRIP
00894,resistive_pp,train,True,288765.4439262681,838.1053031285985,344.54553962171985,0.023843983681405407,4.0224426964353284e-05,0.000979088217927391,14,0.02402952822473747,,0.002556303321592448,True,0.4549683935007786,0.0,0,0.5,1.342927563906234,1.345219406031953,0.017982335947173758,0.08650000000000001,0.14667714921687205,0.23649228575878561,0.6180343385554944,0.36319931623475643,0.45987176329587864,1.0,2.204568954521972,1.918006044729468,1.0,0.5662876214537875,1.0,0.4546,0.0,0.01853167284606405,,0.01853167284606405,1.342411858431738,1.0,0.0035162521321296936,TRIP
00894,resistive_pp,train,True,288765.4439262681,838.1053031285985,344.54553962171985,0.023843983681405407,4.0224426964353284e-05,0.000979088217927391,14,0.02402952822473747,,0.002556303321592448,True,0.4549683935007786,0.0,0,1.0,1.342642865184224,1.345219406031953,0.017982335947173758,0.08650000000000001,0.14667714921687205,0.23649228575878561,0.7788959057657862,0.20244931959392828,0.5796896823911565,1.0,2.2737430817242577,2.116773972787929,1.0,0.5662876214537875,1.0,0.4546,0.0,0.01853167284606405,,0.01853167284606405,1.338808727597905,1.0,0.0035162521321296936,TRIP
00895,resistive_pp,flat,False,140298.31459175222,823.2946358582656,170.41082072093727,0.0012669812805149914,3.9337603195583576e-05,0.00051026835131354,16,0.06338617789290475,,0.0063829420822421965,False,0.0,0.0,0,0.25,1.5005401587565796,1.5017290885762384,0.04557400746770235,0.04,0.2870132563897868,0.757878917755172,0.9917564783493281,-6.249367827583529e-05,0.6604928097098638,1.0,2.902012547600034,2.9189940340986116,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00895,resistive_pp,flat,False,140298.31459175222,823.2946358582656,170.41082072093727,0.0012669812805149914,3.9337603195583576e-05,0.00051026835131354,16,0.06338617789290475,,0.0063829420822421965,False,0.0,0.0,0,0.5,1.5003940572489014,1.5017290885762384,0.04557400746770235,0.04,0.2870132563897868,0.757878917755172,0.9661129199043215,-0.0002076712972690634,0.6434772505191548,1.0,2.5290989205466325,2.757081066736702,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00895,resistive_pp,flat,False,140298.31459175222,823.2946358582656,170.41082072093727,0.0012669812805149914,3.9337603195583576e-05,0.00051026835131354,16,0.06338617789290475,,0.0063829420822421965,False,0.0,0.0,0,1.0,1.5006318413772386,1.5017290885762384,0.04557400746770235,0.04,0.2870132563897868,0.757878917755172,0.9662654075186331,-0.0002076712972690634,0.6434769035214464,1.0,2.590022245511773,2.868766664511722,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00896,resistive_pp,flat,False,372356.30012271355,824.0944667395594,451.8369133042489,0.015138249275195614,2.6012956382024507e-05,0.0013692100330971065,14,0.21554419973854338,,0.001222281130783227,False,0.0,0.0,0,0.25,0.6049021524389211,0.6534295507169549,0.005352114911041664,0.16699999999999998,0.023487594301210318,0.05724692064806201,0.0734982834016773,0.9219274194626456,0.1213038823279084,0.0,0.941317429373473,1.134383300917579,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00896,resistive_pp,flat,False,372356.30012271355,824.0944667395594,451.8369133042489,0.015138249275195614,2.6012956382024507e-05,0.0013692100330971065,14,0.21554419973854338,,0.001222281130783227,False,0.0,0.0,0,0.5,1.348556376304629,1.3504888108578101,0.006443951134806789,0.28650000000000003,0.023487594301210318,0.05724692064806201,0.12705197923881917,0.8640411653397461,0.09414351372761054,0.0,2.013933192238803,1.075179074380359,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00896,resistive_pp,flat,False,372356.30012271355,824.0944667395594,451.8369133042489,0.015138249275195614,2.6012956382024507e-05,0.0013692100330971065,14,0.21554419973854338,,0.001222281130783227,False,0.0,0.0,0,1.0,1.3486715062147925,1.3510026232909962,0.006443951134806789,0.28650000000000003,0.023487594301210318,0.05724692064806201,0.21942515657689213,0.7670368700693995,0.1625767126048906,1.0,2.1329611312923458,1.2113667054080501,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
00897,resistive_pp,train,True,402639.54293444875,767.5018533453728,524.6105155048565,0.01199593309312785,2.6783732982504227e-06,0.0008844932094052132,16,0.039069058277691145,,0.0006786428161845681,False,0.6800158507556298,0.0,0,0.25,1.1703060542268702,1.1725132012109054,0.03683392029507213,0.036000000000000004,0.0722438312450842,1.043442808644523,0.3367937254683155,0.6452290920261631,0.28753691168327383,1.0,2.34365353590189,1.8613553318619125,1.0,0.6308285621206785,1.0,0.6788000000000001,0.0,0.008034030630871491,,0.008034030630871491,1.1686743359992942,1.0,0.006873118690187141,TRIP
00897,resistive_pp,train,True,402639.54293444875,767.5018533453728,524.6105155048565,0.01199593309312785,2.6783732982504227e-06,0.0008844932094052132,16,0.039069058277691145,,0.0006786428161845681,False,0.6800158507556298,0.0,0,0.5,1.1705596795364324,1.1729786751151938,0.03683392029507213,0.036000000000000004,0.0722438312450842,1.043442808644523,0.5911369370320576,0.38531581857719865,0.5045726200358494,1.0,2.076262858585426,2.040070599318063,1.0,0.6308285621206785,1.0,0.6788000000000001,0.0,0.008034030630871491,,0.008034030630871491,1.1603169936646844,1.0,0.006873118690187141,TRIP
00897,resistive_pp,train,True,402639.54293444875,767.5018533453728,524.6105155048565,0.01199593309312785,2.6783732982504227e-06,0.0008844932094052132,16,0.039069058277691145,,0.0006786428161845681,False,0.6800158507556298,0.0,0,1.0,1.1705012975431022,1.1734441257507318,0.03683392029507213,0.036000000000000004,0.0722438312450842,1.043442808644523,0.8353090043257037,0.14714044065617915,0.7130243953442748,1.0,2.081217348573493,2.106792187965256,1.0,0.6308285621206785,1.0,0.6788000000000001,0.0,0.008034030630871491,,0.008034030630871491,1.0699231963244655,1.0,0.006873118690187141,TRIP
00898,resistive_pp,flat,True,353446.2744332372,829.2994370510776,426.1986185473173,0.006473816619370659,1.0156340156777935e-06,0.001800310753035328,16,0.5964850961604604,,0.006073726752745502,True,0.0,0.0,0,0.25,1.0541908730676461,1.0565130115182126,0.017659517099435723,0.064,0.015269674082738292,0.645857783412311,0.04502994873561168,0.9512510906651281,0.04267469505749308,0.0,2.111220399528419,0.6412170851262364,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00898,resistive_pp,flat,True,353446.2744332372,829.2994370510776,426.1986185473173,0.006473816619370659,1.0156340156777935e-06,0.001800310753035328,16,0.5964850961604604,,0.006073726752745502,True,0.0,0.0,0,0.5,1.053572610565037,1.0571082494287904,0.017659517099435723,0.064,0.015269674082738292,0.645857783412311,0.08247661332542099,0.9111924290843768,0.07820856762174988,0.0,1.7767206200877634,0.5845763761737653,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00898,resistive_pp,flat,True,353446.2744332372,829.2994370510776,426.1986185473173,0.006473816619370659,1.0156340156777935e-06,0.001800310753035328,16,0.5964850961604604,,0.006073726752745502,True,0.0,0.0,0,1.0,1.0538015344584357,1.0574851377279793,0.017659517099435723,0.064,0.015269674082738292,0.645857783412311,0.15406791772126704,0.8343419883013982,0.14606341827173183,0.0,1.8250405980779951,0.6980569360804055,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00899,resistive_pp,train,False,143959.05442294807,831.1091886002389,173.2131666904142,0.005518324662262304,1.3146599356189487e-06,0.0007031466756663851,12,0.0306545536792147,,0.018966225678327408,True,0.7512415476677938,0.044485312595562244,0,0.25,1.131056392241108,1.1323574231423896,0.10334618578375757,0.0115,0.42033996712911165,1.1312040274218877,0.7133422864771755,0.25464783377670724,0.6301296396242124,1.0,2.280272895516093,2.524407169521881,1.0,0.6212193105598881,2.0,0.7402000000000001,0.0446,0.4993572598915903,0.32259432478209504,0.32259432478209504,1.1309641197025424,1.0,-0.001869160553669147,TRIP
00899,resistive_pp,train,False,143959.05442294807,831.1091886002389,173.2131666904142,0.005518324662262304,1.3146599356189487e-06,0.0007031466756663851,12,0.0306545536792147,,0.018966225678327408,True,0.7512415476677938,0.044485312595562244,0,0.5,1.131161120889663,1.1323574231423896,0.10334618578375757,0.0115,0.42033996712911165,1.1312040274218877,0.8681648280790919,0.09870678443233517,0.766820916264003,1.0,2.297359841396532,2.1861438342553345,1.0,0.6212193105598881,2.0,0.7402000000000001,0.0446,0.4993572598915903,0.32259432478209504,0.32259432478209504,1.1308843032739662,1.0,-0.001869160553669147,TRIP
00899,resistive_pp,train,False,143959.05442294807,831.1091886002389,173.2131666904142,0.005518324662262304,1.3146599356189487e-06,0.0007031466756663851,12,0.0306545536792147,,0.018966225678327408,True,0.7512415476677938,0.044485312595562244,0,1.0,1.1307477286410426,1.132726548533671,0.10334618578375757,0.0115,0.42033996712911165,1.1312040274218877,0.948444445102652,0.023720963715422844,0.8380352097030549,1.0,2.16467290053444,2.452240134631915,1.0,0.6212193105598881,2.0,0.7402000000000001,0.0446,0.4993572598915903,0.32259432478209504,0.32259432478209504,1.1293636317533036,1.0,-0.001869160553669147,TRIP
00900,resistive_pp,flat,True,155969.2937344524,786.5217343237841,198.30258583832747,0.0038939577010556692,1.6007384461312997e-06,0.0017050127216249032,14,0.030533799925208778,,0.0024488326363466106,True,0.0,0.0,0,0.25,0.8513360639492478,0.8547093479429628,0.042388070871415426,0.031,0.06612167803121545,0.8534631758893794,0.6193061835971323,0.3217048139301271,0.7265985915550897,1.0,1.9968754946728382,1.408261154578704,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00900,resistive_pp,flat,True,155969.2937344524,786.5217343237841,198.30258583832747,0.0038939577010556692,1.6007384461312997e-06,0.0017050127216249032,14,0.030533799925208778,,0.0024488326363466106,True,0.0,0.0,0,0.5,0.8515716424989365,0.8547093479429628,0.042388070871415426,0.031,0.06612167803121545,0.8534631758893794,0.9712295549291439,-0.0011900301377103567,1.1391764709443235,1.0,1.8815834244219372,2.2505421535078516,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
