event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00900,resistive_pp,flat,True,155969.2937344524,786.5217343237841,198.30258583832747,0.0038939577010556692,1.6007384461312997e-06,0.0017050127216249032,14,0.030533799925208778,,0.0024488326363466106,True,0.0,0.0,0,1.0,0.8514485817774932,0.8547093479429628,0.042388070871415426,0.031,0.06612167803121545,0.8534631758893794,0.9714650361932982,-0.001649546716691472,1.1396171651404903,1.0,1.8085186916099498,2.2891426167618123,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00901,resistive_pp,train,False,142246.5262950727,789.1567619642246,180.2512924567974,0.012126559190912302,1.0733926843989431e-05,0.0005741200274627679,12,0.02431441240647672,,0.0037127043205691344,True,0.851952234855923,0.0,0,0.25,1.5873639348923154,1.5884130903836475,0.03604453136343017,0.053,0.06346027119822326,0.6567421945540027,0.36486531417949597,0.6116256415264774,0.22971140691647118,1.0,2.8191403783898226,1.8000841301791477,1.0,0.5703546215800982,1.0,0.8464,0.0,0.4171141709828077,,0.4171141709828077,1.5868909094741284,1.0,0.007412848568755237,TRIP
00901,resistive_pp,train,False,142246.5262950727,789.1567619642246,180.2512924567974,0.012126559190912302,1.0733926843989431e-05,0.0005741200274627679,12,0.02431441240647672,,0.0037127043205691344,True,0.851952234855923,0.0,0,0.5,1.5870332866267227,1.5885077068954225,0.03604453136343017,0.053,0.06346027119822326,0.6567421945540027,0.7338507580938818,0.23139606741727672,0.4621129571236614,1.0,2.412168327431235,2.238573487595958,1.0,0.5703546215800982,1.0,0.8464,0.0,0.4171141709828077,,0.4171141709828077,1.5855196044419948,1.0,0.007412848568755237,TRIP
00901,resistive_pp,train,False,142246.5262950727,789.1567619642246,180.2512924567974,0.012126559190912302,1.0733926843989431e-05,0.0005741200274627679,12,0.02431441240647672,,0.0037127043205691344,True,0.851952234855923,0.0,0,1.0,1.5869379716017988,1.588649610499867,0.03604453136343017,0.053,0.06346027119822326,0.6567421945540027,0.9946602365022406,-0.00033749093746273783,0.6263848174742608,1.0,2.493573159801334,2.2390193758467682,1.0,0.5703546215800982,1.0,0.8464,0.0,0.4171141709828077,,0.4171141709828077,1.5769098340060228,1.0,0.007412848568755237,TRIP
00902,resistive_pp,train,False,754474.4638853273,825.5396319431195,913.9167093764813,0.017988829641719894,1.0808874252068883e-06,0.004728764051944563,12,0.04388113194590942,,0.009627626128816489,False,0.5888181334701228,0.03329246149998037,0,0.25,0.7240055759901064,0.731786215887121,0.05911872415661537,0.0185,0.22917276855336383,0.7141674669063933,0.364183150647603,0.6162712292661182,0.502317723764062,1.0,1.3405482117563905,1.5053718569834904,1.0,0.6247668319281194,2.0,0.5902000000000001,0.033,0.36279259460248925,0.17982417189475797,0.17982417189475797,0.7227530608458937,1.0,0.008166330963899071,TRIP
00902,resistive_pp,train,False,754474.4638853273,825.5396319431195,913.9167093764813,0.017988829641719894,1.0808874252068883e-06,0.004728764051944563,12,0.04388113194590942,,0.009627626128816489,False,0.5888181334701228,0.03329246149998037,0,0.5,0.7267778090195464,0.7336232209573659,0.05911872415661537,0.0185,0.22917276855336383,0.7141674669063933,0.46718043454978686,0.5059172313952127,0.6419272870921509,1.0,1.3115195291597537,1.1433434958383155,1.0,0.6247668319281194,2.0,0.5902000000000001,0.033,0.36279259460248925,0.17982417189475797,0.17982417189475797,0.7233542678479792,1.0,0.008166330963899071,TRIP
00902,resistive_pp,train,False,754474.4638853273,825.5396319431195,913.9167093764813,0.017988829641719894,1.0808874252068883e-06,0.004728764051944563,12,0.04388113194590942,,0.009627626128816489,False,0.5888181334701228,0.03329246149998037,0,1.0,0.7245322537772484,0.7337067011525847,0.05911872415661537,0.0185,0.22917276855336383,0.7141674669063933,0.6164139848147491,0.34673179000290083,0.8496024561356019,1.0,1.2000718271535173,1.310109025150858,1.0,0.6247668319281194,2.0,0.5902000000000001,0.033,0.36279259460248925,0.17982417189475797,0.17982417189475797,0.7083330571329506,1.0,0.008166330963899071,TRIP
00903,resistive_pp,train,False,387799.80918164714,787.8361847479987,492.2340667885047,0.013878992641444134,3.7692294148847713e-06,0.003275192386682093,12,0.0628035816944741,,0.0005663876071819359,False,1.2430491270791046,0.0,0,0.25,0.9060885130453202,0.9095842862222716,0.036303298907311,0.028,0.10629474514809624,0.9009599967758307,0.26187886893322276,0.7204820501628294,0.28870266260348804,1.0,1.6782844750925874,1.5062856720013247,1.0,0.5873593083533822,1.0,1.2468000000000001,0.0,0.10936659164282725,,0.10936659164282725,0.9048242167401613,1.0,0.002182297019537316,TRIP
00903,resistive_pp,train,False,387799.80918164714,787.8361847479987,492.2340667885047,0.013878992641444134,3.7692294148847713e-06,0.003275192386682093,12,0.0628035816944741,,0.0005663876071819359,False,1.2430491270791046,0.0,0,0.5,0.9073789884212465,0.9119774191784451,0.036303298907311,0.028,0.10629474514809624,0.9009599967758307,0.3996028647184658,0.5721218093580756,0.4399076484727718,1.0,1.4950620774155072,1.188911400240259,1.0,0.5873593083533822,1.0,1.2468000000000001,0.0,0.10936659164282725,,0.10936659164282725,0.8993416908094317,1.0,0.002182297019537316,TRIP
00903,resistive_pp,train,False,387799.80918164714,787.8361847479987,492.2340667885047,0.013878992641444134,3.7692294148847713e-06,0.003275192386682093,12,0.0628035816944741,,0.0005663876071819359,False,1.2430491270791046,0.0,0,1.0,0.9034687178163342,0.912925624357836,0.036303298907311,0.028,0.10629474514809624,0.9009599967758307,0.5909250380431096,0.36863682357845884,0.6533393874249012,1.0,1.4564366452473156,1.4250860519991388,1.0,0.5873593083533822,1.0,1.2468000000000001,0.0,0.10936659164282725,,0.10936659164282725,0.8429632258372928,1.0,0.002182297019537316,TRIP
00904,resistive_pp,train,True,147873.97079734007,810.6933764871601,182.40431596727387,0.009816369995988757,1.0667239843534506e-06,0.002660602612881944,12,0.15289676387070994,,0.002907860746658436,True,1.0570253791693969,0.0,0,0.25,1.1690878962953815,1.173002069728721,0.05840693687355253,0.0265,0.04755655529122082,1.1643690786952121,0.15558603646271446,0.8365101853185429,0.1329695290031765,0.0,1.8633082353651973,1.158524264867529,1.0,0.5302323581998719,1.0,1.0746,0.0,0.05475060488392458,,0.05475060488392458,1.1685922211584072,1.0,0.0015520682423719734,TRIP
00904,resistive_pp,train,True,147873.97079734007,810.6933764871601,182.40431596727387,0.009816369995988757,1.0667239843534506e-06,0.002660602612881944,12,0.15289676387070994,,0.002907860746658436,True,1.0570253791693969,0.0,0,0.5,1.1687458713535337,1.175232610982117,0.05840693687355253,0.0265,0.04755655529122082,1.1643690786952121,0.26733194613794514,0.7169246297880411,0.22853848231890797,1.0,1.7804982132495621,1.0668293804343456,1.0,0.5302323581998719,1.0,1.0746,0.0,0.05475060488392458,,0.05475060488392458,1.167134927681203,1.0,0.0015520682423719734,TRIP
00904,resistive_pp,train,True,147873.97079734007,810.6933764871601,182.40431596727387,0.009816369995988757,1.0667239843534506e-06,0.002660602612881944,12,0.15289676387070994,,0.002907860746658436,True,1.0570253791693969,0.0,0,1.0,1.1692859581362054,1.1766370053966932,0.05840693687355253,0.0265,0.04755655529122082,1.1643690786952121,0.442747675934101,0.5347042254886502,0.3783243512886542,1.0,1.6922060931544343,1.205994041332819,1.0,0.5302323581998719,1.0,1.0746,0.0,0.05475060488392458,,0.05475060488392458,1.15767891418951,1.0,0.0015520682423719734,TRIP
00905,resistive_pp,train,False,826931.5206655287,802.0970379026433,1030.9619429936106,0.02661682120816561,5.568744660674134e-06,0.0033775692156294912,12,0.13002259653865203,,0.000837504566327811,False,0.45531625444135915,0.0,0,0.25,0.7049983550778245,0.7509796905482278,0.008422309973416161,0.178,0.02059122234194104,0.0945277941355817,0.0645899413495328,0.9274852332465523,0.09148738220843708,0.0,0.7316499571615521,0.6724346495881243,1.0,0.5986282904744538,1.0,0.45,0.0,0.4221218531003559,,0.4221218531003559,0.7038458284810423,1.0,0.019863900686312164,TRIP
00905,resistive_pp,train,False,826931.5206655287,802.0970379026433,1030.9619429936106,0.02661682120816561,5.568744660674134e-06,0.0033775692156294912,12,0.13002259653865203,,0.000837504566327811,False,0.45531625444135915,0.0,0,0.5,0.8067450749694677,0.8140583009377469,0.008422309973416161,0.195,0.02059122234194104,0.0945277941355817,0.11184549610876454,0.8766750181502614,0.13846633000268338,0.0,1.4515167062057774,0.5853760622428471,1.0,0.5986282904744538,1.0,0.45,0.0,0.4221218531003559,,0.4221218531003559,0.8009824449456643,1.0,0.019863900686312164,TRIP
00905,resistive_pp,train,False,826931.5206655287,802.0970379026433,1030.9619429936106,0.02661682120816561,5.568744660674134e-06,0.0033775692156294912,12,0.13002259653865203,,0.000837504566327811,False,0.45531625444135915,0.0,0,1.0,0.806062872840521,0.8140583009377469,0.008422309973416161,0.1945,0.02059122234194104,0.0945277941355817,0.17787828928294552,0.8025450083920909,0.2204020222822157,0.0,1.468486410039041,0.7881043917484232,1.0,0.5986282904744538,1.0,0.45,0.0,0.4221218531003559,,0.4221218531003559,0.7515395552378558,1.0,0.019863900686312164,TRIP
00906,resistive_pp,flat,False,135126.8812747725,776.9096666833792,173.92869090125754,0.0017081345820504318,4.485257538092502e-05,0.0037774752416908663,12,0.1389152518942877,,0.00590693571580907,False,0.0,0.0,0,0.25,0.8967818213185067,0.905406269085803,0.02461741172286909,0.0485,0.15613707811356625,0.3792611459970364,0.5921963499983686,0.3677709853617783,0.6596216763763972,1.0,1.7757258651592465,1.657660621628965,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
00906,resistive_pp,flat,False,135126.8812747725,776.9096666833792,173.92869090125754,0.0017081345820504318,4.485257538092502e-05,0.0037774752416908663,12,0.1389152518942877,,0.00590693571580907,False,0.0,0.0,0,0.5,0.897587522852342,0.905406269085803,0.02461741172286909,0.0485,0.15613707811356625,0.3792611459970364,0.8036952199962085,0.155054815537274,0.8943983747349156,1.0,1.3713296212843493,1.6125180687909626,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
00906,resistive_pp,flat,False,135126.8812747725,776.9096666833792,173.92869090125754,0.0017081345820504318,4.485257538092502e-05,0.0037774752416908663,12,0.1389152518942877,,0.00590693571580907,False,0.0,0.0,0,1.0,0.8978178395706197,0.905406269085803,0.02461741172286909,0.0485,0.15613707811356625,0.3792611459970364,0.899074859030115,0.06531369827441409,1.0002859527795065,1.0,1.4497724758761847,1.7642331624645393,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
00907,resistive_pp,flat,False,103933.91815301069,780.1348209962762,133.22558531649852,0.02613235517781894,1.644857245451409e-06,0.0024312854424276115,12,0.16039145615105305,,0.005254707418819646,False,0.0,0.0,0,0.25,1.5056639195176458,1.5109909272684465,0.0503607348616044,0.038,0.038864140128445086,1.5033953650844305,0.087411493894516,0.9091120323560741,0.05801658403189249,0.0,1.9516781913423347,1.1301414760827118,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00907,resistive_pp,flat,False,103933.91815301069,780.1348209962762,133.22558531649852,0.02613235517781894,1.644857245451409e-06,0.0024312854424276115,12,0.16039145615105305,,0.005254707418819646,False,0.0,0.0,0,0.5,1.5054899029126885,1.5109909272684465,0.0503607348616044,0.038,0.038864140128445086,1.5033953650844305,0.13357864708515033,0.859795853970198,0.08866879680168167,0.0,1.814910748040984,0.7755927258668237,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00907,resistive_pp,flat,False,103933.91815301069,780.1348209962762,133.22558531649852,0.02613235517781894,1.644857245451409e-06,0.0024312854424276115,12,0.16039145615105305,,0.005254707418819646,False,0.0,0.0,0,1.0,1.5055177526717023,1.5116353899445338,0.0503607348616044,0.038,0.038864140128445086,1.5033953650844305,0.21549628828233997,0.7732912030217726,0.14304264778836664,1.0,1.7605884215290597,1.0070330915487755,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00908,resistive_pp,train,True,366980.8719202463,800.054058489774,458.6950944452173,0.01471489925874831,2.694650201632817e-06,0.0005461876280651653,16,0.13362721131711353,,0.0037460181182569713,False,1.289327082132323,0.05463406045577642,0,0.25,1.3093440546388988,1.3106150301549555,0.016673141431441992,0.06999999999999999,0.03638554663560521,0.5845376503062919,0.11235127063398223,0.8795836258836829,0.08574180974548987,0.0,2.568425858541054,1.6606938350267126,1.0,0.5947126551939105,2.0,1.2912000000000001,0.0546,0.20001612969231397,0.03163919405750448,0.03163919405750448,1.3088744751034862,1.0,0.009794664731721525,TRIP
00908,resistive_pp,train,True,366980.8719202463,800.054058489774,458.6950944452173,0.01471489925874831,2.694650201632817e-06,0.0005461876280651653,16,0.13362721131711353,,0.0037460181182569713,False,1.289327082132323,0.05463406045577642,0,0.5,1.3093050790767307,1.3106150301549555,0.016673141431441992,0.06999999999999999,0.03638554663560521,0.5845376503062919,0.19993640943876945,0.7857839581986915,0.15258767796248565,1.0,2.189400255188166,1.5847573190160684,1.0,0.5947126551939105,2.0,1.2912000000000001,0.0546,0.20001612969231397,0.03163919405750448,0.03163919405750448,1.3076645986676865,1.0,0.009794664731721525,TRIP
00908,resistive_pp,train,True,366980.8719202463,800.054058489774,458.6950944452173,0.01471489925874831,2.694650201632817e-06,0.0005461876280651653,16,0.13362721131711353,,0.0037460181182569713,False,1.289327082132323,0.05463406045577642,0,1.0,1.3086575829524099,1.3106150301549555,0.016673141431441992,0.06999999999999999,0.03638554663560521,0.5845376503062919,0.3324222976341479,0.6459433275518237,0.25382382537331316,1.0,2.276820751483602,1.7412563639716105,1.0,0.5947126551939105,2.0,1.2912000000000001,0.0546,0.20001612969231397,0.03163919405750448,0.03163919405750448,1.2973205806192005,1.0,0.009794664731721525,TRIP
00909,resistive_pp,train,False,719812.9840464179,801.4549581057391,898.1327980648041,0.006838704682864047,1.935620991356926e-05,0.0011922660087334022,14,0.8665653689799326,,0.004139239466015891,False,1.8428621264438514,0.07405611288102931,0,0.25,0.23341807353224003,0.25196172412935075,0.0033075177928716722,0.16899999999999998,0.013296003171000473,0.022804094436100722,0.0395689600474572,0.9582517807041103,0.16879654137254563,0.0,0.5821797520086697,0.8556891993669928,1.0,0.5966092196610553,2.0,1.8434000000000001,0.07400000000000001,0.483862970544803,,0.483862970544803,0.23324736006471256,1.0,0.02468391687138194,TRIP
00909,resistive_pp,train,False,719812.9840464179,801.4549581057391,898.1327980648041,0.006838704682864047,1.935620991356926e-05,0.0011922660087334022,14,0.8665653689799326,,0.004139239466015891,False,1.8428621264438514,0.07405611288102931,0,0.5,0.6571261393524968,0.7024136271480028,0.0037342963648530586,0.33349999999999996,0.013296003171000473,0.022804094436100722,0.05952848810070556,0.9381410411690044,0.09045148724722162,0.0,1.3896084747360948,0.8227287522855437,1.0,0.5966092196610553,2.0,1.8434000000000001,0.07400000000000001,0.483862970544803,,0.483862970544803,0.6561018721388979,1.0,0.02468391687138194,TRIP
00909,resistive_pp,train,False,719812.9840464179,801.4549581057391,898.1327980648041,0.006838704682864047,1.935620991356926e-05,0.0011922660087334022,14,0.8665653689799326,,0.004139239466015891,False,1.8428621264438514,0.07405611288102931,0,1.0,1.2008864337133769,1.2134250904688113,0.0037342963648530586,0.6065,0.013296003171000473,0.022804094436100722,0.056396854189146896,0.9349827773245505,0.046923613252628074,0.0,1.3481042958257594,1.0364795039711747,1.0,0.5966092196610553,2.0,1.8434000000000001,0.07400000000000001,0.483862970544803,,0.483862970544803,1.1867814632413312,1.0,0.02468391687138194,TRIP
00910,resistive_pp,flat,False,700221.256075745,836.599478453942,836.9850497274663,0.008279955583104962,2.8205355454553844e-06,0.0008486882961455566,16,0.4092809630715548,,0.003693127374098842,True,0.0,0.0,0,0.25,1.3775835704180643,1.3803154962217952,0.013152246442349795,0.1155,0.039353876331097416,0.5448054352483701,0.051216027019894805,0.9467248018159151,0.03715119497932448,0.0,2.483656702129072,1.0703827297369028,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00910,resistive_pp,flat,False,700221.256075745,836.599478453942,836.9850497274663,0.008279955583104962,2.8205355454553844e-06,0.0008486882961455566,16,0.4092809630715548,,0.003693127374098842,True,0.0,0.0,0,0.5,1.3771339777183065,1.3803154962217952,0.013152246442349795,0.1155,0.039353876331097416,0.5448054352483701,0.07652386010344289,0.9200298015324221,0.055527155806824276,0.0,2.235311695150705,0.919422597442069,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00910,resistive_pp,flat,False,700221.256075745,836.599478453942,836.9850497274663,0.008279955583104962,2.8205355454553844e-06,0.0008486882961455566,16,0.4092809630715548,,0.003693127374098842,True,0.0,0.0,0,1.0,1.3784078317102904,1.3803154962217952,0.013152246442349795,0.1155,0.039353876331097416,0.5448054352483701,0.12313764448604252,0.8701002528422036,0.08926848293544012,0.0,2.3333344771700184,0.9021315222565034,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00911,resistive_pp,flat,True,320331.39003924886,833.5604647712806,384.29292604123697,0.005114215881128505,2.392418543372201e-05,0.003133192799148387,12,0.0314663792257464,,0.010793157811595813,True,0.0,0.0,0,0.25,1.4849649223427237,1.4941776304102647,0.03534056187188342,0.049499999999999995,0.2950724380321089,0.7466131296814091,0.7381504334853682,0.2377624023622043,0.49674822224041765,1.0,2.0622831379597844,1.8248250720008639,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00911,resistive_pp,flat,True,320331.39003924886,833.5604647712806,384.29292604123697,0.005114215881128505,2.392418543372201e-05,0.003133192799148387,12,0.0314663792257464,,0.010793157811595813,True,0.0,0.0,0,0.5,1.4860354213422995,1.4941776304102647,0.03534056187188342,0.049499999999999995,0.2950724380321089,0.7466131296814091,0.9037165351033652,0.07857423914905744,0.6077303352247044,1.0,1.682268885987471,1.5750358283622476,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00911,resistive_pp,flat,True,320331.39003924886,833.5604647712806,384.29292604123697,0.005114215881128505,2.392418543372201e-05,0.003133192799148387,12,0.0314663792257464,,0.010793157811595813,True,0.0,0.0,0,1.0,1.485967644230405,1.4941776304102647,0.03534056187188342,0.049499999999999995,0.2950724380321089,0.7466131296814091,0.9566279121763295,0.028354715844947198,0.6433414445083248,1.0,1.7459738807454446,1.8266571136563856,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00912,resistive_pp,flat,True,791661.2952330807,818.2623372448195,967.490814619053,0.014762519403387343,2.2997971045459624e-05,0.0007258762171784636,16,0.03751395448571382,,0.003453864123042861,False,0.0,0.0,0,0.25,1.3445396815271988,1.345506694503176,0.01118958206890689,0.14400000000000002,0.10799510499763827,0.15156247460606176,0.3406130066554514,0.6419873932854631,0.253142297720163,1.0,1.6571330043037729,1.9766512483464245,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00912,resistive_pp,flat,True,791661.2952330807,818.2623372448195,967.490814619053,0.014762519403387343,2.2997971045459624e-05,0.0007258762171784636,16,0.03751395448571382,,0.003453864123042861,False,0.0,0.0,0,0.5,1.3442015026715664,1.3459718088894677,0.01118958206890689,0.14400000000000002,0.10799510499763827,0.15156247460606176,0.5343945079220725,0.44155783443066393,0.39725982082295225,1.0,2.0066618292693983,1.8723895692753534,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00912,resistive_pp,flat,True,791661.2952330807,818.2623372448195,967.490814619053,0.014762519403387343,2.2997971045459624e-05,0.0007258762171784636,16,0.03751395448571382,,0.003453864123042861,False,0.0,0.0,0,1.0,1.3443772419349036,1.3459718088894677,0.01118958206890689,0.14400000000000002,0.10799510499763827,0.15156247460606176,0.7458092507190429,0.22940898931045173,0.5543495366745093,1.0,1.9697015157428668,2.0385334117677423,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00913,resistive_pp,train,False,893260.5723256526,839.4011006241295,1064.1641661673737,0.034436685097435436,1.8329660440501627e-06,0.0010624592159996994,16,0.031654377055875635,,0.0024175473393539997,True,0.8620565663138282,0.07968408811151795,0,0.25,0.4933925416125744,0.49623849021227423,0.030757225572223844,0.0245,0.13023440051239946,0.4945549253898264,0.24317011114198947,0.7410606920836365,0.4918563503179771,1.0,1.833809396829566,1.8203830757411321,1.0,0.5218962689867555,2.0,0.8876000000000001,0.07980000000000001,0.3346012010833621,0.1621980039744244,0.1621980039744244,0.49249655870814657,1.0,0.002084203970742493,TRIP
00913,resistive_pp,train,False,893260.5723256526,839.4011006241295,1064.1641661673737,0.034436685097435436,1.8329660440501627e-06,0.0010624592159996994,16,0.031654377055875635,,0.0024175473393539997,True,0.8620565663138282,0.07968408811151795,0,0.5,0.49362908524037563,0.49623849021227423,0.030757225572223844,0.0245,0.13023440051239946,0.4945549253898264,0.35895549414592204,0.6166052734438002,0.725706402751225,1.0,1.7556395125686202,1.3819612397383305,1.0,0.5218962689867555,2.0,0.8876000000000001,0.07980000000000001,0.3346012010833621,0.1621980039744244,0.1621980039744244,0.4904449811974518,1.0,0.002084203970742493,TRIP
00913,resistive_pp,train,False,893260.5723256526,839.4011006241295,1064.1641661673737,0.034436685097435436,1.8329660440501627e-06,0.0010624592159996994,16,0.031654377055875635,,0.0024175473393539997,True,0.8620565663138282,0.07968408811151795,0,1.0,0.4938644124255735,0.49626978884628625,0.030757225572223844,0.0245,0.13023440051239946,0.4945549253898264,0.5331047747462766,0.43116214946097986,1.077274423782604,1.0,1.6648848033007078,1.6835436218730764,1.0,0.5218962689867555,2.0,0.8876000000000001,0.07980000000000001,0.3346012010833621,0.1621980039744244,0.1621980039744244,0.4754004494687055,1.0,0.002084203970742493,TRIP
00914,resistive_pp,flat,False,173642.76485536792,832.9254499395832,208.47335721097633,0.014640491332731927,3.5038771188135695e-05,0.0026581830119931913,16,0.10013304705724757,,0.0011140888912310716,False,0.0,0.0,0,0.25,1.2981829392931625,1.3019184280306588,0.015244958718600316,0.0965,0.0780227075547838,0.24862715394441864,0.20538232351727145,0.7823698522739837,0.15808576090832321,1.0,2.0327936252122627,1.5371947522235616,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00914,resistive_pp,flat,False,173642.76485536792,832.9254499395832,208.47335721097633,0.014640491332731927,3.5038771188135695e-05,0.0026581830119931913,16,0.10013304705724757,,0.0011140888912310716,False,0.0,0.0,0,0.5,1.2976376610072762,1.303961471375279,0.015244958718600316,0.0965,0.0780227075547838,0.24862715394441864,0.30733725001579976,0.6757906110480633,0.23666127915727972,1.0,1.829741055801433,1.244782996089149,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00914,resistive_pp,flat,False,173642.76485536792,832.9254499395832,208.47335721097633,0.014640491332731927,3.5038771188135695e-05,0.0026581830119931913,16,0.10013304705724757,,0.0011140888912310716,False,0.0,0.0,0,1.0,1.2983322566959843,1.303961471375279,0.015244958718600316,0.0965,0.0780227075547838,0.24862715394441864,0.46617192772437444,0.5079526466689592,0.35877807644811566,1.0,1.8865855480302638,1.4696168857823626,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00915,resistive_pp,train,False,245469.83623851085,781.9420260602675,313.9233191944993,0.007697652617080846,1.1270576475162627e-06,0.0015834455178150735,14,0.632033220022322,,0.0016619542688429806,False,0.6476481609157387,0.09294173198218271,0,0.25,1.3503515537170525,1.3544847688190367,0.02729372452694747,0.044,0.015678913285264655,1.130019068465834,0.03820034777632397,0.9598658451632003,0.02826825312129134,0.0,2.363294448725453,0.6883912277808892,1.0,0.5821751119764329,2.0,0.6386000000000001,0.093,0.18693156904598407,,0.18693156904598407,1.3480350768045322,1.0,0.005097717887592168,TRIP
00915,resistive_pp,train,False,245469.83623851085,781.9420260602675,313.9233191944993,0.007697652617080846,1.1270576475162627e-06,0.0015834455178150735,14,0.632033220022322,,0.0016619542688429806,False,0.6476481609157387,0.09294173198218271,0,0.5,1.3509586838305594,1.3544847688190367,0.02729372452694747,0.044,0.015678913285264655,1.130019068465834,0.06737500185841636,0.9289302098376703,0.049835104181971034,0.0,2.1136784253008516,0.5158045005259067,1.0,0.5821751119764329,2.0,0.6386000000000001,0.093,0.18693156904598407,,0.18693156904598407,1.3404812276748652,1.0,0.005097717887592168,TRIP
00915,resistive_pp,train,False,245469.83623851085,781.9420260602675,313.9233191944993,0.007697652617080846,1.1270576475162627e-06,0.0015834455178150735,14,0.632033220022322,,0.0016619542688429806,False,0.6476481609157387,0.09294173198218271,0,1.0,1.3504561812796767,1.3544847688190367,0.02729372452694747,0.044,0.015678913285264655,1.130019068465834,0.12166182662934143,0.8722110601940795,0.09002276826625737,0.0,2.1086075612354467,0.7211541652670482,1.0,0.5821751119764329,2.0,0.6386000000000001,0.093,0.18693156904598407,,0.18693156904598407,1.2735762669422825,1.0,0.005097717887592168,TRIP
00916,resistive_pp,train,False,614179.2755165824,799.6408013838815,768.0689560283392,0.02184876156305059,1.1005298103822776e-05,0.0020244781359339214,12,0.04073036386657734,,0.003766334440656052,True,0.6126638792820226,0.0,0,0.25,1.026797103382666,1.0302039790720994,0.013046905193748036,0.103,0.0527811726644187,0.1478533481677014,0.21460550639131135,0.772927211712975,0.2088014314157978,1.0,2.023146628071838,1.3324960879397485,1.0,0.5917434200257321,1.0,0.6128,0.0,0.4698591837302799,,0.4698591837302799,1.0263650879700539,1.0,0.010801801604731764,TRIP
00916,resistive_pp,train,False,614179.2755165824,799.6408013838815,768.0689560283392,0.02184876156305059,1.1005298103822776e-05,0.0020244781359339214,12,0.04073036386657734,,0.003766334440656052,True,0.6126638792820226,0.0,0,0.5,1.026475674141398,1.0302039790720994,0.013046905193748036,0.103,0.0527811726644187,0.1478533481677014,0.3762198865545258,0.6007078596556721,0.36615940992365686,1.0,1.9583931577715983,1.4071581516408957,1.0,0.5917434200257321,1.0,0.6128,0.0,0.4698591837302799,,0.4698591837302799,1.0250068177652307,1.0,0.010801801604731764,TRIP
00916,resistive_pp,train,False,614179.2755165824,799.6408013838815,768.0689560283392,0.02184876156305059,1.1005298103822776e-05,0.0020244781359339214,12,0.04073036386657734,,0.003766334440656052,True,0.6126638792820226,0.0,0,1.0,1.0264946928322345,1.0310248043827763,0.013046905193748036,0.103,0.0527811726644187,0.1478533481677014,0.5991636141346968,0.3694226940258556,0.5831306169408371,1.0,1.9521094501939886,1.4841447727588895,1.0,0.5917434200257321,1.0,0.6128,0.0,0.4698591837302799,,0.4698591837302799,1.0147438457961817,1.0,0.010801801604731764,TRIP
00917,resistive_pp,train,False,378178.9995462874,773.1950456349227,489.11203153887135,0.00808198464669553,1.4836182074748917e-06,0.0006170068379881369,14,0.026902129173976767,,0.0009088379582062754,False,0.4181836310185324,0.0,0,0.25,1.4015657321922734,1.402725626825463,0.087875266704231,0.025,0.23259685116472184,1.4017199940998029,0.6476275910338772,0.32601796651666615,0.4617449123197999,1.0,2.5501950594494707,2.690996856542189,1.0,0.6485458149542432,1.0,0.4184,0.0,0.4411970204508888,,0.4411970204508888,1.4012875773312448,1.0,0.004422454714214652,TRIP
00917,resistive_pp,train,False,378178.9995462874,773.1950456349227,489.11203153887135,0.00808198464669553,1.4836182074748917e-06,0.0006170068379881369,14,0.026902129173976767,,0.0009088379582062754,False,0.4181836310185324,0.0,0,0.5,1.4014637801576035,1.402875409479176,0.087875266704231,0.025,0.23259685116472184,1.4017199940998029,0.8319603639163499,0.14269372105294575,0.5932134402949483,1.0,2.4668337905603988,2.465123669823272,1.0,0.6485458149542432,1.0,0.4184,0.0,0.4411970204508888,,0.4411970204508888,1.3980617435208316,1.0,0.004422454714214652,TRIP
00917,resistive_pp,train,False,378178.9995462874,773.1950456349227,489.11203153887135,0.00808198464669553,1.4836182074748917e-06,0.0006170068379881369,14,0.026902129173976767,,0.0009088379582062754,False,0.4181836310185324,0.0,0,1.0,1.4015571191281404,1.4036135910071603,0.087875266704231,0.025,0.23259685116472184,1.4017199940998029,0.9328347497331806,0.047501207716472725,0.6650957290873478,1.0,2.3790244682278634,2.6909683105601214,1.0,0.6485458149542432,1.0,0.4184,0.0,0.4411970204508888,,0.4411970204508888,1.3599624025672936,1.0,0.004422454714214652,TRIP
00918,resistive_pp,flat,False,579949.2854208809,810.2298490861837,715.7836582729897,0.015037457993615054,3.2343722974994078e-06,0.001341342253079372,16,0.30574441657955326,,0.0007099651734678752,False,0.0,0.0,0,0.25,1.1996715417098502,1.201591126531896,0.011339751876447405,0.1075,0.027573260270136707,0.37359446491189424,0.04922954988402197,0.9481572605508832,0.041001679621651764,0.0,2.2341767663260756,0.9702244566189796,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00918,resistive_pp,flat,False,579949.2854208809,810.2298490861837,715.7836582729897,0.015037457993615054,3.2343722974994078e-06,0.001341342253079372,16,0.30574441657955326,,0.0007099651734678752,False,0.0,0.0,0,0.5,1.1990029326095417,1.202382060620386,0.011339751876447405,0.1075,0.027573260270136707,0.37359446491189424,0.08069526149598721,0.9151767493446191,0.06724588690838136,0.0,1.9830257103325775,0.5068522079534525,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00918,resistive_pp,flat,False,579949.2854208809,810.2298490861837,715.7836582729897,0.015037457993615054,3.2343722974994078e-06,0.001341342253079372,16,0.30574441657955326,,0.0007099651734678752,False,0.0,0.0,0,1.0,1.1997465881856877,1.2028622182222977,0.011339751876447405,0.1075,0.027573260270136707,0.37359446491189424,0.139224704971843,0.8532847800036939,0.11594844935783637,0.0,2.072969708355474,0.8656180440881055,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00919,resistive_pp,flat,False,156788.99538521987,809.177877836148,193.7633240845573,0.02474672588794488,3.4422452419887424e-06,0.001419061641327366,14,0.995802168111135,,0.0008867587707787148,False,0.0,0.0,0,0.25,0.5214187779343602,0.5368271304825214,0.012423532926027686,0.061500000000000006,0.012625622360794364,0.437616093104805,0.017482277713011977,0.9814780088961096,0.03346410667345605,0.0,1.8901598491637277,0.4951439569501251,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00919,resistive_pp,flat,False,156788.99538521987,809.177877836148,193.7633240845573,0.02474672588794488,3.4422452419887424e-06,0.001419061641327366,14,0.995802168111135,,0.0008867587707787148,False,0.0,0.0,0,0.5,0.6722779338928085,0.6742041419967972,0.012423532926027686,0.316,0.012625622360794364,0.437616093104805,0.024505628676917662,0.973474507634565,0.036397492689577975,0.0,1.4610535866631094,0.37611039196945995,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00919,resistive_pp,flat,False,156788.99538521987,809.177877836148,193.7633240845573,0.02474672588794488,3.4422452419887424e-06,0.001419061641327366,14,0.995802168111135,,0.0008867587707787148,False,0.0,0.0,0,1.0,0.6724239540851378,0.6746798448550411,0.012423532926027686,0.3165,0.012625622360794364,0.437616093104805,0.039520925483770286,0.9574282713870982,0.058686545442922934,0.0,1.6619780283938566,0.47501209651835286,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00920,resistive_pp,train,True,252371.600318297,835.56621106168,302.0366273519255,0.008370982774299138,9.598916097546106e-06,0.0008233250143325794,16,0.041502585318966605,,0.006252302173819938,True,0.9221423916767326,0.0302888049069911,0,0.25,1.2324965130573664,1.2338501579625607,0.02234016946101897,0.0645,0.05475526945656316,0.3909934035280312,0.31385412639577004,0.6574782285026246,0.25444265393004284,1.0,2.57994266531307,1.5256637284821595,1.0,0.611778680122722,2.0,0.922,0.0304,0.3964951192944959,0.03590568560186114,0.03590568560186114,1.2322173312877363,1.0,0.012520797693760244,TRIP
00920,resistive_pp,train,True,252371.600318297,835.56621106168,302.0366273519255,0.008370982774299138,9.598916097546106e-06,0.0008233250143325794,16,0.041502585318966605,,0.006252302173819938,True,0.9221423916767326,0.0302888049069911,0,0.5,1.2321698100664205,1.2338501579625607,0.02234016946101897,0.0645,0.05475526945656316,0.3909934035280312,0.6424285743669582,0.30906568976224685,0.5209571051146282,1.0,2.1732392289732987,1.9635045858173503,1.0,0.611778680122722,2.0,0.922,0.0304,0.3964951192944959,0.03590568560186114,0.03590568560186114,1.2313043450649774,1.0,0.012520797693760244,TRIP
00920,resistive_pp,train,True,252371.600318297,835.56621106168,302.0366273519255,0.008370982774299138,9.598916097546106e-06,0.0008233250143325794,16,0.041502585318966605,,0.006252302173819938,True,0.9221423916767326,0.0302888049069911,0,1.0,1.231623872040708,1.2338501579625607,0.02234016946101897,0.0645,0.05475526945656316,0.3909934035280312,0.9507579285341445,0.009985039121559125,0.7713285050695055,1.0,2.2774129364067774,1.9744193566870671,1.0,0.611778680122722,2.0,0.922,0.0304,0.3964951192944959,0.03590568560186114,0.03590568560186114,1.2259229704030092,1.0,0.012520797693760244,TRIP
00921,resistive_pp,flat,True,350378.5835417816,839.82716693759,417.2032024391743,0.0026933980201810656,8.059272303751523e-06,0.0022064916765525545,12,0.966595686527379,,0.0006089441576177112,False,0.0,0.0,0,0.25,1.1448821974835333,1.1476105245385824,0.013022844924624206,0.116,0.015492756734536733,0.10038051950119123,0.0653383373224329,0.9274072089831032,0.0570201173086746,0.0,1.4890014594319478,0.9459488049234498,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.028499999981501656,TRIP
00921,resistive_pp,flat,True,350378.5835417816,839.82716693759,417.2032024391743,0.0026933980201810656,8.059272303751523e-06,0.0022064916765525545,12,0.966595686527379,,0.0006089441576177112,False,0.0,0.0,0,0.5,1.1442874015042537,1.1493653815332732,0.013022844924624206,0.116,0.015492756734536733,0.10038051950119123,0.12631841389201365,0.8624371705140987,0.11029407441844151,0.0,1.6372910434838126,0.8167399605792706,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.028499999981501656,TRIP
00921,resistive_pp,flat,True,350378.5835417816,839.82716693759,417.2032024391743,0.0026933980201810656,8.059272303751523e-06,0.0022064916765525545,12,0.966595686527379,,0.0006089441576177112,False,0.0,0.0,0,1.0,1.144789375017522,1.1496886371565798,0.013022844924624206,0.116,0.015492756734536733,0.10038051950119123,0.13999364541584636,0.8376723892080421,0.12218095966695931,0.0,1.587611124489573,1.0965920956242685,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.028499999981501656,TRIP
00922,resistive_pp,train,True,308152.29349897447,838.8564755482406,367.34805354822987,0.0010766114783463908,1.1709906153182035e-05,0.0020068334624197765,14,0.15555966204190522,,0.013156972940947375,True,1.6013184698898404,0.03382342167538738,0,0.25,0.9609735612384603,0.9651683990775409,0.03778028899553659,0.028,0.2591888420769273,0.9621761652176839,0.677652741567372,0.2999404177174125,0.7044400894915978,1.0,1.9303680180988612,2.092326129781438,1.0,0.5791753896761155,2.0,1.6024,0.033800000000000004,0.4827585089851225,0.04711434875402176,0.04711434875402176,0.9600940588347506,1.0,0.006325298942400082,TRIP
00922,resistive_pp,train,True,308152.29349897447,838.8564755482406,367.34805354822987,0.0010766114783463908,1.1709906153182035e-05,0.0020068334624197765,14,0.15555966204190522,,0.013156972940947375,True,1.6013184698898404,0.03382342167538738,0,0.5,0.9614560396021844,0.9651683990775409,0.03778028899553659,0.028,0.2591888420769273,0.9621761652176839,0.8304121021454909,0.15325022926782433,0.862805227435352,1.0,1.7534440992999196,1.8551089074284912,1.0,0.5791753896761155,2.0,1.6024,0.033800000000000004,0.4827585089851225,0.04711434875402176,0.04711434875402176,0.9595058409678279,1.0,0.006325298942400082,TRIP
00922,resistive_pp,train,True,308152.29349897447,838.8564755482406,367.34805354822987,0.0010766114783463908,1.1709906153182035e-05,0.0020068334624197765,14,0.15555966204190522,,0.013156972940947375,True,1.6013184698898404,0.03382342167538738,0,1.0,0.9617173642087634,0.9655699106832547,0.03778028899553659,0.028,0.2591888420769273,0.9621761652176839,0.87850767221886,0.10960281578270037,0.912529164715842,1.0,1.7100491908984463,2.0956561828941145,1.0,0.5791753896761155,2.0,1.6024,0.033800000000000004,0.4827585089851225,0.04711434875402176,0.04711434875402176,0.9549299127384258,1.0,0.006325298942400082,TRIP
00923,resistive_pp,train,False,148186.27797750483,821.7201731380774,180.33666790921586,0.02089247601897945,3.228091278437911e-06,0.0027940836328712863,12,0.11452699978729246,,0.00998416030725528,False,0.3116921558318448,0.0,0,0.25,0.9710877769225545,0.9771829306744855,0.047802124043805905,0.029,0.0642008520895004,0.9699570405011184,0.13345347016520076,0.8591165384913179,0.1372854111875464,0.0,1.7450510450462866,1.0950225786020766,1.0,0.6272233477413458,1.0,0.3106,0.0,0.11065120606473355,,0.11065120606473355,0.9706113434411678,1.0,0.004610414581440736,TRIP
00923,resistive_pp,train,False,148186.27797750483,821.7201731380774,180.33666790921586,0.02089247601897945,3.228091278437911e-06,0.0027940836328712863,12,0.11452699978729246,,0.00998416030725528,False,0.3116921558318448,0.0,0,0.5,0.972092259719462,0.9774608667752994,0.047802124043805905,0.029,0.0642008520895004,0.9699570405011184,0.20489756371018883,0.7838502802405893,0.21056334757945752,1.0,1.6456191577062715,0.715305445191321,1.0,0.6272233477413458,1.0,0.3106,0.0,0.11065120606473355,,0.11065120606473355,0.9709805808911196,1.0,0.004610414581440736,TRIP
00923,resistive_pp,train,False,148186.27797750483,821.7201731380774,180.33666790921586,0.02089247601897945,3.228091278437911e-06,0.0027940836328712863,12,0.11452699978729246,,0.00998416030725528,False,0.3116921558318448,0.0,0,1.0,0.9717732419079549,0.9783740249545514,0.047802124043805905,0.029,0.0642008520895004,0.9699570405011184,0.32990366948353944,0.6501772969423495,0.33913727811476474,1.0,1.5624387758987304,0.99435559352795,1.0,0.6272233477413458,1.0,0.3106,0.0,0.11065120606473355,,0.11065120606473355,0.9673265329405449,1.0,0.004610414581440736,TRIP
00924,resistive_pp,train,False,101805.08629569042,822.0040189754419,123.84986441134654,0.01091081392516715,7.6273623142682624e-06,0.0017857455975374336,16,0.03088020222007801,,0.0022472755999817322,True,1.2661132912094986,0.03372199082654877,0,0.25,1.0875383343407548,1.0932960192955659,0.057152821073064596,0.0305,0.13255664796776928,1.0867540573507182,0.4904321590079514,0.49047532252372605,0.4505419272211199,1.0,1.9692323615798808,1.7636251041790034,1.0,0.5404671950257062,2.0,1.2432,0.033800000000000004,0.20102557915447283,,0.20102557915447283,1.0867697205117586,1.0,0.0017719714127117925,TRIP
00924,resistive_pp,train,False,101805.08629569042,822.0040189754419,123.84986441134654,0.01091081392516715,7.6273623142682624e-06,0.0017857455975374336,16,0.03088020222007801,,0.0022472755999817322,True,1.2661132912094986,0.03372199082654877,0,0.5,1.0902311842962462,1.0933886624848828,0.057152821073064596,0.0305,0.13255664796776928,1.0867540573507182,0.7450285533630238,0.23586582038715445,0.6827412596749658,1.0,1.8501688045093805,1.7507617140788412,1.0,0.5404671950257062,2.0,1.2432,0.033800000000000004,0.20102557915447283,,0.20102557915447283,1.087372040154742,1.0,0.0017719714127117925,TRIP
00924,resistive_pp,train,False,101805.08629569042,822.0040189754419,123.84986441134654,0.01091081392516715,7.6273623142682624e-06,0.0017857455975374336,16,0.03088020222007801,,0.0022472755999817322,True,1.2661132912094986,0.03372199082654877,0,1.0,1.0896827603322443,1.0935814335017917,0.057152821073064596,0.0305,0.13255664796776928,1.0867540573507182,0.9335432975031804,0.055634494512155956,0.8559256013350794,1.0,1.7783698521428828,1.8940694201413828,1.0,0.5404671950257062,2.0,1.2432,0.033800000000000004,0.20102557915447283,,0.20102557915447283,1.070212046757647,1.0,0.0017719714127117925,TRIP
00925,resistive_pp,flat,True,139951.8408328412,803.8670652065998,174.0982394854957,0.0042577852970030255,1.7945205774735909e-06,0.0006448652781848728,16,0.5098511912065846,,0.006091016647046161,True,0.0,0.0,0,0.25,0.6976442431607885,0.6987672845644685,0.026442583172231943,0.032,0.024583815665961597,0.6964434815867945,0.09556726353957865,0.8960422231243282,0.13678959567063154,0.0,2.3607854442951446,1.5096562786400753,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00925,resistive_pp,flat,True,139951.8408328412,803.8670652065998,174.0982394854957,0.0042577852970030255,1.7945205774735909e-06,0.0006448652781848728,16,0.5098511912065846,,0.006091016647046161,True,0.0,0.0,0,0.5,0.6970710459053107,0.6987672845644685,0.026442583172231943,0.032,0.024583815665961597,0.6964434815867945,0.17708189509869246,0.808367828675476,0.25367316999810446,0.0,2.248166255434963,1.594388037126479,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00925,resistive_pp,flat,True,139951.8408328412,803.8670652065998,174.0982394854957,0.0042577852970030255,1.7945205774735909e-06,0.0006448652781848728,16,0.5098511912065846,,0.006091016647046161,True,0.0,0.0,0,1.0,0.6973088367737305,0.6987672845644685,0.026442583172231943,0.032,0.024583815665961597,0.6964434815867945,0.29478329090745065,0.6811445318329536,0.42213885230120296,1.0,2.1741875562296378,1.7024397235154407,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00926,resistive_pp,flat,True,130602.04116241273,793.2403959580301,164.64370930665865,0.031712640488737336,7.1776719338081055e-06,0.0007610899328731112,14,0.31732300548837655,,0.007305428154660652,False,0.0,0.0,0,0.25,0.9164575504930996,0.9399445259375478,0.01519969694197157,0.179,0.026556894855212537,0.5417791170303237,0.04206197523965425,0.9556370732603906,0.04584623584714899,0.0,2.204548944284854,1.0861043750133788,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00926,resistive_pp,flat,True,130602.04116241273,793.2403959580301,164.64370930665865,0.031712640488737336,7.1776719338081055e-06,0.0007610899328731112,14,0.31732300548837655,,0.007305428154660652,False,0.0,0.0,0,0.5,1.3495999696332155,1.3927955299343577,0.01519969694197157,0.38699999999999996,0.026556894855212537,0.5417791170303237,0.061425225739959004,0.935012850835674,0.045479954924506884,0.0,1.7756115722204984,0.8257462910491112,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00926,resistive_pp,flat,True,130602.04116241273,793.2403959580301,164.64370930665865,0.031712640488737336,7.1776719338081055e-06,0.0007610899328731112,14,0.31732300548837655,,0.007305428154660652,False,0.0,0.0,0,1.0,1.40710429150124,1.409232139620833,0.01519969694197157,0.415,0.026556894855212537,0.5417791170303237,0.09899673066454205,0.8944993119612398,0.07030497049263122,0.0,2.0664565674606483,0.99106571489236,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00927,resistive_pp,train,False,267838.34001994005,775.946065127342,345.1764910696269,0.0012040208664316026,3.0801554170280196e-06,0.0019399852507244837,12,0.6193150561166073,,0.009801274294857743,False,0.339349334818114,0.0,0,0.25,1.0587286182170395,1.0649183085313345,0.029135538880436972,0.037,0.056560252386063804,0.9478211231714907,0.20212147929472377,0.7824715943255364,0.1907294715082687,1.0,1.977173402749905,1.2956120618090878,1.0,0.6402661515055926,1.0,0.33940000000000003,0.0,0.3193163842041242,,0.3193163842041242,1.0578961740279982,1.0,0.0026629485937457176,TRIP
00927,resistive_pp,train,False,267838.34001994005,775.946065127342,345.1764910696269,0.0012040208664316026,3.0801554170280196e-06,0.0019399852507244837,12,0.6193150561166073,,0.009801274294857743,False,0.339349334818114,0.0,0,0.5,1.0605798747189192,1.0649183085313345,0.029135538880436972,0.037,0.056560252386063804,0.9478211231714907,0.30051717461502037,0.6845110242581417,0.2830848453062377,1.0,1.7193854797171297,1.4190961223572354,1.0,0.6402661515055926,1.0,0.33940000000000003,0.0,0.3193163842041242,,0.3193163842041242,1.0576200725439147,1.0,0.0026629485937457176,TRIP
00927,resistive_pp,train,False,267838.34001994005,775.946065127342,345.1764910696269,0.0012040208664316026,3.0801554170280196e-06,0.0019399852507244837,12,0.6193150561166073,,0.009801274294857743,False,0.339349334818114,0.0,0,1.0,1.061489086542066,1.065750729512352,0.029135538880436972,0.037,0.056560252386063804,0.9478211231714907,0.3692867800011237,0.6128087460361552,0.3475675982733992,1.0,1.7175211830754376,1.573977661536106,1.0,0.6402661515055926,1.0,0.33940000000000003,0.0,0.3193163842041242,,0.3193163842041242,1.044377729837928,1.0,0.0026629485937457176,TRIP
00928,resistive_pp,flat,True,481376.50199269823,810.6805407880865,593.7930883659029,0.008198309460245872,1.9070597080764658e-05,0.0006054838595817384,12,0.1715758274941918,,0.017099771202026225,True,0.0,0.0,0,0.25,0.9876975319278498,0.9896757069368948,0.007860284843234495,0.1495,0.03469135566883612,0.07100460751806507,0.14176654967768396,0.8478704782724166,0.1433871786867466,0.0,1.7204981301762252,1.6715177185701802,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013000000018498215,TRIP
00928,resistive_pp,flat,True,481376.50199269823,810.6805407880865,593.7930883659029,0.008198309460245872,1.9070597080764658e-05,0.0006054838595817384,12,0.1715758274941918,,0.017099771202026225,True,0.0,0.0,0,0.5,0.9885584802425195,0.9897985084692812,0.007860284843234495,0.1495,0.03469135566883612,0.07100460751806507,0.2394093803724938,0.7445798641890297,0.2419355552527019,1.0,2.35634830874414,1.762218022309374,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013000000018498215,TRIP
00928,resistive_pp,flat,True,481376.50199269823,810.6805407880865,593.7930883659029,0.008198309460245872,1.9070597080764658e-05,0.0006054838595817384,12,0.1715758274941918,,0.017099771202026225,True,0.0,0.0,0,1.0,0.9889650058910844,0.9899622815349476,0.007860284843234495,0.1495,0.03469135566883612,0.07100460751806507,0.39007466745785563,0.5855904377577033,0.3940287435784084,1.0,2.3070057072507204,1.8281830368565395,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013000000018498215,TRIP
00929,resistive_pp,flat,False,481432.6842741502,825.8310794507252,582.9675054060202,0.0029185211348678893,2.9417510699135956e-06,0.002562153703996288,16,0.1930467569807768,,0.004040594278769144,True,0.0,0.0,0,0.25,0.9119709749945135,0.918637045997041,0.02763228100099491,0.0385,0.06797326106518155,0.7531916095703264,0.28727608848928343,0.6971632372793283,0.31466070264830687,1.0,1.900611075444825,1.4104555325764856,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00929,resistive_pp,flat,False,481432.6842741502,825.8310794507252,582.9675054060202,0.0029185211348678893,2.9417510699135956e-06,0.002562153703996288,16,0.1930467569807768,,0.004040594278769144,True,0.0,0.0,0,0.5,0.9102815880957876,0.918637045997041,0.02763228100099491,0.0385,0.06797326106518155,0.7531916095703264,0.44799371136529376,0.5292096156031567,0.49160843060751463,1.0,1.621264975102732,1.5034042886774417,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00929,resistive_pp,flat,False,481432.6842741502,825.8310794507252,582.9675054060202,0.0029185211348678893,2.9417510699135956e-06,0.002562153703996288,16,0.1930467569807768,,0.004040594278769144,True,0.0,0.0,0,1.0,0.9138853281899109,0.918637045997041,0.02763228100099491,0.0385,0.06797326106518155,0.7531916095703264,0.6205551412384225,0.3526848526615195,0.6782873460941635,1.0,1.6321510391463263,1.581259604543031,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00930,resistive_pp,train,False,552123.4810653711,826.209825670926,668.2606087588194,0.037399686354982156,1.353321178937105e-06,0.002271255592590379,16,0.04171968409202036,,0.0035484888768617124,True,1.4169073197090707,0.04971297559839174,0,0.25,1.4263583836484166,1.429259058311571,0.03178581013990367,0.043000000000000003,0.053716155449552896,1.1276940663225181,0.16079214258656813,0.8303017251793958,0.11265015459927691,0.0,2.1334306741865516,1.2546896150214013,1.0,0.6104117363302864,2.0,1.3912,0.049600000000000005,0.09784574468255514,,0.09784574468255514,1.4258479547171448,1.0,0.00870072495207097,TRIP
