event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00930,resistive_pp,train,False,552123.4810653711,826.209825670926,668.2606087588194,0.037399686354982156,1.353321178937105e-06,0.002271255592590379,16,0.04171968409202036,,0.0035484888768617124,True,1.4169073197090707,0.04971297559839174,0,0.5,1.423266488259926,1.429259058311571,0.03178581013990367,0.0435,0.053716155449552896,1.1276940663225181,0.26300353776321367,0.72152425331374,0.18465893842979758,1.0,1.8583334119196462,1.0869777008125872,1.0,0.6104117363302864,2.0,1.3912,0.049600000000000005,0.09784574468255514,,0.09784574468255514,1.4219121092749352,1.0,0.00870072495207097,TRIP
00930,resistive_pp,train,False,552123.4810653711,826.209825670926,668.2606087588194,0.037399686354982156,1.353321178937105e-06,0.002271255592590379,16,0.04171968409202036,,0.0035484888768617124,True,1.4169073197090707,0.04971297559839174,0,1.0,1.4249724859514938,1.430938277087915,0.03178581013990367,0.043000000000000003,0.053716155449552896,1.1276940663225181,0.4273929225958719,0.5477363158209445,0.2997203149475145,1.0,1.8682993826139649,1.261437656918769,1.0,0.6104117363302864,2.0,1.3912,0.049600000000000005,0.09784574468255514,,0.09784574468255514,1.4177858759397688,1.0,0.00870072495207097,TRIP
00931,resistive_pp,train,False,605793.7316434691,814.851743537979,743.4404312779554,0.04448552280580315,1.2362225831256842e-06,0.0012593475787605964,14,0.1406062657027068,,0.0011189764048315455,False,0.793506810506955,0.04070751103380487,0,0.25,1.5587903510461676,1.5608389809533947,0.07767086106415522,0.025,0.08890278344320568,1.5585154938320274,0.1046673309008316,0.8942062695181086,0.06710346094308774,0.0,2.1699278755299,1.356848373384621,1.0,0.5976817038470306,2.0,0.7952,0.0408,0.2413581488929264,,0.2413581488929264,1.556411543047203,1.0,0.004973732957047616,TRIP
00931,resistive_pp,train,False,605793.7316434691,814.851743537979,743.4404312779554,0.04448552280580315,1.2362225831256842e-06,0.0012593475787605964,14,0.1406062657027068,,0.0011189764048315455,False,0.793506810506955,0.04070751103380487,0,0.5,1.5586167422341792,1.561093469099834,0.07767086106415522,0.025,0.08890278344320568,1.5585154938320274,0.12864201361660582,0.8685154640898857,0.08248309352740328,0.0,2.0954027024261173,1.290896299305846,1.0,0.5976817038470306,2.0,0.7952,0.0408,0.2413581488929264,,0.2413581488929264,1.5464129024513724,1.0,0.004973732957047616,TRIP
00931,resistive_pp,train,False,605793.7316434691,814.851743537979,743.4404312779554,0.04448552280580315,1.2362225831256842e-06,0.0012593475787605964,14,0.1406062657027068,,0.0011189764048315455,False,0.793506810506955,0.04070751103380487,0,1.0,1.558086874400355,1.5612041129074845,0.07767086106415522,0.025,0.08890278344320568,1.5585154938320274,0.16796950379899425,0.8275294961187929,0.10773582059921934,0.0,2.003688445735083,1.2320459068955307,1.0,0.5976817038470306,2.0,0.7952,0.0408,0.2413581488929264,,0.2413581488929264,1.4695620165129781,1.0,0.004973732957047616,TRIP
00932,resistive_pp,flat,False,277298.69830857345,767.0686388181113,361.5044133936064,0.001855338747663491,1.8520247009271112e-05,0.0016883128234326905,14,0.19676094774210912,,0.006439602746320661,False,0.0,0.0,0,0.25,0.8955034614734432,0.8992208275372928,0.021013008097759304,0.052500000000000005,0.12636540091796247,0.3878069122391797,0.4193684888080636,0.5553869772572639,0.46778234198762925,1.0,2.251983288428949,1.8010242096969575,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00932,resistive_pp,flat,False,277298.69830857345,767.0686388181113,361.5044133936064,0.001855338747663491,1.8520247009271112e-05,0.0016883128234326905,14,0.19676094774210912,,0.006439602746320661,False,0.0,0.0,0,0.5,0.8953565139953568,0.9004636502305324,0.021013008097759304,0.052500000000000005,0.12636540091796247,0.3878069122391797,0.605822729656364,0.36085440554821124,0.6758725129982178,1.0,1.846619875246108,1.70258343534166,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00932,resistive_pp,flat,False,277298.69830857345,767.0686388181113,361.5044133936064,0.001855338747663491,1.8520247009271112e-05,0.0016883128234326905,14,0.19676094774210912,,0.006439602746320661,False,0.0,0.0,0,1.0,0.8961951005921053,0.9004636502305324,0.021013008097759304,0.052500000000000005,0.12636540091796247,0.3878069122391797,0.754757913803649,0.21344332911341204,0.8412416801045228,1.0,1.9275287337252325,1.865645980715371,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00933,resistive_pp,flat,False,524869.0140413427,784.6354481570602,668.9335987484978,0.03834597100797129,5.4398537251978e-06,0.002007492330118785,12,0.18295821939969742,,0.004681878231444665,False,0.0,0.0,0,0.25,0.8327484848093817,0.8753128506736536,0.00648016821729964,0.176,0.01645915860760287,0.12637776087411787,0.03870493652744074,0.9586637440749339,0.0464227968417715,0.0,1.2504149909130804,0.5097951553433067,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
00933,resistive_pp,flat,False,524869.0140413427,784.6354481570602,668.9335987484978,0.03834597100797129,5.4398537251978e-06,0.002007492330118785,12,0.18295821939969742,,0.004681878231444665,False,0.0,0.0,0,0.5,1.1909940019444758,1.1934028960421394,0.00648016821729964,0.2675,0.01645915860760287,0.12637776087411787,0.06342478408226132,0.9316212951266132,0.05320897922204118,0.0,1.736136029962895,0.28417034897229093,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
00933,resistive_pp,flat,False,524869.0140413427,784.6354481570602,668.9335987484978,0.03834597100797129,5.4398537251978e-06,0.002007492330118785,12,0.18295821939969742,,0.004681878231444665,False,0.0,0.0,0,1.0,1.1903911301650958,1.195044558000593,0.00648016821729964,0.26699999999999996,0.01645915860760287,0.12637776087411787,0.11089228674725045,0.880914711748402,0.09307798584322487,0.0,1.8136617753304611,0.503703403363417,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
00934,resistive_pp,train,True,849920.7824199435,836.5737147463367,1015.9544430315431,0.002261272689196754,1.3318760054772885e-06,0.003914564311163815,14,0.028302883742040374,,0.0026283203321624546,True,0.4448899386461707,0.05334840529187369,0,0.25,1.2840823691847647,1.295352365766915,0.08890551226469491,0.0255,0.4421526609637032,1.2885118322589173,0.9277770515301201,0.059559342455743014,0.7219592096020171,1.0,1.759679667125106,2.0922515541607094,1.0,0.6332141122202529,2.0,0.4374,0.053200000000000004,0.49647305505275163,,0.49647305505275163,1.2829878894706916,1.0,-0.0008466115131167129,TRIP
00934,resistive_pp,train,True,849920.7824199435,836.5737147463367,1015.9544430315431,0.002261272689196754,1.3318760054772885e-06,0.003914564311163815,14,0.028302883742040374,,0.0026283203321624546,True,0.4448899386461707,0.05334840529187369,0,0.5,1.2868292977420468,1.295352365766915,0.08890551226469491,0.0255,0.4421526609637032,1.2885118322589173,0.9289212697709425,0.05622219837532973,0.7213077629151796,1.0,1.6716583556179543,1.7885167406170064,1.0,0.6332141122202529,2.0,0.4374,0.053200000000000004,0.49647305505275163,,0.49647305505275163,1.283545858599828,1.0,-0.0008466115131167129,TRIP
00934,resistive_pp,train,True,849920.7824199435,836.5737147463367,1015.9544430315431,0.002261272689196754,1.3318760054772885e-06,0.003914564311163815,14,0.028302883742040374,,0.0026283203321624546,True,0.4448899386461707,0.05334840529187369,0,1.0,1.2872908187094088,1.2954996857684984,0.08890551226469491,0.0255,0.4421526609637032,1.2885118322589173,0.9301623815521103,0.05614118099392863,0.7220127381517271,1.0,1.5834818595335411,1.919084045408595,1.0,0.6332141122202529,2.0,0.4374,0.053200000000000004,0.49647305505275163,,0.49647305505275163,1.2714419002020414,1.0,-0.0008466115131167129,TRIP
00935,resistive_pp,train,False,341256.0897979645,802.6858167749356,425.14279269201165,0.016351665524470878,2.5496987490197464e-06,0.0008274601940915595,12,0.9948528390327909,,0.0012435058474782328,False,0.8505701340585414,0.025862922564950167,0,0.25,0.39894800275890124,0.4158884163819955,0.0032659979100668857,0.19249999999999998,0.005747478905682878,0.11704970541378053,0.014784039906957236,0.9840648663011865,0.03696490495008029,0.0,1.621519535654062,0.60532626843429,1.0,0.5538607940615181,2.0,0.8560000000000001,0.0258,0.16116530375192362,,0.16116530375192362,0.3979370993702455,1.0,0.01716484199976165,TRIP
00935,resistive_pp,train,False,341256.0897979645,802.6858167749356,425.14279269201165,0.016351665524470878,2.5496987490197464e-06,0.0008274601940915595,12,0.9948528390327909,,0.0012435058474782328,False,0.8505701340585414,0.025862922564950167,0,0.5,0.6858798214015688,0.7121998643921994,0.0032659979100668857,0.384,0.005747478905682878,0.11704970541378053,0.024314531714228,0.9743406891804165,0.0353985238125274,0.0,1.5600086199379504,0.4581805573482982,1.0,0.5538607940615181,2.0,0.8560000000000001,0.0258,0.16116530375192362,,0.16116530375192362,0.6819917297196728,1.0,0.01716484199976165,TRIP
00935,resistive_pp,train,False,341256.0897979645,802.6858167749356,425.14279269201165,0.016351665524470878,2.5496987490197464e-06,0.0008274601940915595,12,0.9948528390327909,,0.0012435058474782328,False,0.8505701340585414,0.025862922564950167,0,1.0,1.092790567468941,1.1254262295013306,0.0032659979100668857,0.751,0.005747478905682878,0.11704970541378053,0.038236190132308695,0.9601237024538557,0.03495750582379605,0.0,1.6924626833263843,0.6699627215673996,1.0,0.5538607940615181,2.0,0.8560000000000001,0.0258,0.16116530375192362,,0.16116530375192362,1.0616469551158225,1.0,0.01716484199976165,TRIP
00936,resistive_pp,train,False,269723.22917339404,827.4835995256217,325.95598188051156,0.00856961721084663,1.3661716640339258e-05,0.0023735895484234956,12,0.6635229036736217,,0.0014241095845521393,False,0.33176622584850146,0.0,0,0.25,0.9759033596691623,1.0449255136120474,0.008527893863279425,0.174,0.017659505100441293,0.12022536994535817,0.04251943764073001,0.9557496264049049,0.0435247122654278,0.0,1.02234726179567,0.63425039261968,1.0,0.6020182880863507,1.0,0.3326,0.0,0.3076026885495735,,0.3076026885495735,0.9755192216133254,1.0,0.008435372711335098,TRIP
00936,resistive_pp,train,False,269723.22917339404,827.4835995256217,325.95598188051156,0.00856961721084663,1.3661716640339258e-05,0.0023735895484234956,12,0.6635229036736217,,0.0014241095845521393,False,0.33176622584850146,0.0,0,0.5,1.2722657023928767,1.2789431858878255,0.008527893863279425,0.2125,0.017659505100441293,0.12022536994535817,0.0670938640047005,0.92905836481119,0.052694315003231074,0.0,1.9531829918887442,0.4177792427851471,1.0,0.6020182880863507,1.0,0.3326,0.0,0.3076026885495735,,0.3076026885495735,1.2694999004327399,1.0,0.008435372711335098,TRIP
00936,resistive_pp,train,False,269723.22917339404,827.4835995256217,325.95598188051156,0.00856961721084663,1.3661716640339258e-05,0.0023735895484234956,12,0.6635229036736217,,0.0014241095845521393,False,0.33176622584850146,0.0,0,1.0,1.2722685805610348,1.2789431858878255,0.008527893863279425,0.2125,0.017659505100441293,0.12022536994535817,0.11485860273306706,0.8792326291181966,0.09020767847931771,0.0,1.9635587638361651,0.6149125497296842,1.0,0.6020182880863507,1.0,0.3326,0.0,0.3076026885495735,,0.3076026885495735,1.232318096360463,1.0,0.008435372711335098,TRIP
00937,resistive_pp,train,False,113277.5560869272,832.0790093015667,136.13798067326624,0.004614745925392147,2.3161303204164776e-05,0.002981402179769517,16,0.16895719195896358,,0.00464137088400723,False,1.0063775020358003,0.0,0,0.25,1.281704149331155,1.286744109199174,0.026609183042544622,0.057,0.0751754129581107,0.5831145327022313,0.25897788021911794,0.7284780702714914,0.201899931760693,1.0,2.069090965983693,1.2681694811148492,1.0,0.5446390989936284,1.0,1.0078,0.0,0.019999007748655373,,0.019999007748655373,1.2809872956052943,1.0,0.0012449014041848727,TRIP
00937,resistive_pp,train,False,113277.5560869272,832.0790093015667,136.13798067326624,0.004614745925392147,2.3161303204164776e-05,0.002981402179769517,16,0.16895719195896358,,0.00464137088400723,False,1.0063775020358003,0.0,0,0.5,1.2809672640285281,1.2876535415850665,0.026609183042544622,0.057,0.0751754129581107,0.5831145327022313,0.43739947482537317,0.5430263249313826,0.341193950187826,1.0,1.6727569919719987,1.27035013198128,1.0,0.5446390989936284,1.0,1.0078,0.0,0.019999007748655373,,0.019999007748655373,1.2786374845158386,1.0,0.0012449014041848727,TRIP
00937,resistive_pp,train,False,113277.5560869272,832.0790093015667,136.13798067326624,0.004614745925392147,2.3161303204164776e-05,0.002981402179769517,16,0.16895719195896358,,0.00464137088400723,False,1.0063775020358003,0.0,0,1.0,1.28211959079226,1.288439951381728,0.026609183042544622,0.056499999999999995,0.0751754129581107,0.5831145327022313,0.666581299154649,0.31061192033805385,0.5195005235194559,1.0,1.750276270890752,1.3899269092654787,1.0,0.5446390989936284,1.0,1.0078,0.0,0.019999007748655373,,0.019999007748655373,1.267311738550547,1.0,0.0012449014041848727,TRIP
00938,resistive_pp,flat,False,152190.73282497234,786.0772149958832,193.6078669139003,0.003558648608297537,3.9827629358403056e-05,0.0006239288780089757,14,0.19456904925231414,,0.018470834584923185,True,0.0,0.0,0,0.25,0.9662677076425903,0.9671009157445228,0.013254588606641388,0.081,0.07697652163396018,0.21212687672964126,0.2755232770009738,0.7062674726544692,0.2848469713441326,1.0,2.6682531910152534,1.9680805707269444,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00938,resistive_pp,flat,False,152190.73282497234,786.0772149958832,193.6078669139003,0.003558648608297537,3.9827629358403056e-05,0.0006239288780089757,14,0.19456904925231414,,0.018470834584923185,True,0.0,0.0,0,0.5,0.9659452399531865,0.9671009157445228,0.013254588606641388,0.081,0.07697652163396018,0.21212687672964126,0.45499875643968307,0.5178694941150785,0.4705527651821434,1.0,2.3460047409856104,1.9614840159757723,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00938,resistive_pp,flat,False,152190.73282497234,786.0772149958832,193.6078669139003,0.003558648608297537,3.9827629358403056e-05,0.0006239288780089757,14,0.19456904925231414,,0.018470834584923185,True,0.0,0.0,0,1.0,0.9658704095495841,0.967237742744963,0.013254588606641388,0.081,0.07697652163396018,0.21212687672964126,0.6738449624540253,0.2932516871808275,0.6969341038867198,1.0,2.442657982938374,2.0804767387087755,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00939,resistive_pp,train,False,166704.1029446841,832.8375925021278,200.16399889424804,0.03374029557035254,3.1903458146702924e-05,0.0023163633411471666,16,0.05369432573859572,,0.008599597722876575,True,2.301789912050076,0.0,0,0.25,0.9991209768467709,1.0022929135349148,0.025319173720267495,0.036000000000000004,0.19494710885303135,0.9614909750858706,0.255513539229319,0.7352020976724383,0.2554826317461256,1.0,1.8932811758460941,1.5521233852349232,1.0,0.5871639554692887,1.0,2.3002000000000002,0.0,0.24473002348358186,,0.24473002348358186,0.998932279267562,1.0,-0.0027801421245143842,TRIP
00939,resistive_pp,train,False,166704.1029446841,832.8375925021278,200.16399889424804,0.03374029557035254,3.1903458146702924e-05,0.0023163633411471666,16,0.05369432573859572,,0.008599597722876575,True,2.301789912050076,0.0,0,0.5,0.9982100885619979,1.0024187030273863,0.025319173720267495,0.036000000000000004,0.19494710885303135,0.9614909750858706,0.3269635434647688,0.6570411859436432,0.327222019881039,1.0,1.6645590891070667,1.3687077295166754,1.0,0.5871639554692887,1.0,2.3002000000000002,0.0,0.24473002348358186,,0.24473002348358186,0.9977770520784753,1.0,-0.0027801421245143842,TRIP
00939,resistive_pp,train,False,166704.1029446841,832.8375925021278,200.16399889424804,0.03374029557035254,3.1903458146702924e-05,0.0023163633411471666,16,0.05369432573859572,,0.008599597722876575,True,2.301789912050076,0.0,0,1.0,0.9999375187432287,1.00289530958813,0.025319173720267495,0.036000000000000004,0.19494710885303135,0.9614909750858706,0.44805767318412476,0.5295218483717977,0.4476380041650386,1.0,1.6499590838200162,1.4000681916430042,1.0,0.5871639554692887,1.0,2.3002000000000002,0.0,0.24473002348358186,,0.24473002348358186,0.9978376628546586,1.0,-0.0027801421245143842,TRIP
00940,resistive_pp,flat,True,323255.14892902254,778.7389047051618,415.1008084685459,0.0015015060188704153,1.8460710045316864e-06,0.0011929445462892081,12,0.08853285814590103,,0.009590500439542356,True,0.0,0.0,0,0.25,0.9498279800057018,0.9517569045073702,0.05226981197889353,0.0305,0.17072143107802099,0.9503099727107067,0.7734704538821144,0.17759067543401857,0.813470438551331,1.0,2.094639193128389,2.3395410726877306,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00940,resistive_pp,flat,True,323255.14892902254,778.7389047051618,415.1008084685459,0.0015015060188704153,1.8460710045316864e-06,0.0011929445462892081,12,0.08853285814590103,,0.009590500439542356,True,0.0,0.0,0,0.5,0.949614108955964,0.953339441129905,0.05226981197889353,0.0305,0.17072143107802099,0.9503099727107067,0.8716221577897348,0.09054546764422453,0.9169042933173125,1.0,1.9745582640364383,2.311967410005677,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00940,resistive_pp,flat,True,323255.14892902254,778.7389047051618,415.1008084685459,0.0015015060188704153,1.8460710045316864e-06,0.0011929445462892081,12,0.08853285814590103,,0.009590500439542356,True,0.0,0.0,0,1.0,0.9497904506992857,0.953339441129905,0.05226981197889353,0.0305,0.17072143107802099,0.9503099727107067,0.8716064409885818,0.08925673635913794,0.9167177061439081,1.0,1.9047419221882809,2.4402624327483324,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
00941,resistive_pp,flat,False,723783.8710085847,809.4989163010133,894.1134526972544,0.015953047731701708,1.450758263452238e-06,0.0005451788256301183,16,0.02699646341332861,,0.0010875217523122543,False,0.0,0.0,0,0.25,1.2677931439157324,1.269210196590147,0.028514177469379134,0.05,0.048788325321921844,0.685798708935305,0.3036283941946136,0.6724651966359712,0.23930488247876228,1.0,2.766372943693385,1.7459786867540654,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00941,resistive_pp,flat,False,723783.8710085847,809.4989163010133,894.1134526972544,0.015953047731701708,1.450758263452238e-06,0.0005451788256301183,16,0.02699646341332861,,0.0010875217523122543,False,0.0,0.0,0,0.5,1.2678032062027325,1.269210196590147,0.028514177469379134,0.05,0.048788325321921844,0.685798708935305,0.5970547661081241,0.365980271647902,0.47056530373609834,1.0,2.4031928880972284,2.240523973980066,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00941,resistive_pp,flat,False,723783.8710085847,809.4989163010133,894.1134526972544,0.015953047731701708,1.450758263452238e-06,0.0005451788256301183,16,0.02699646341332861,,0.0010875217523122543,False,0.0,0.0,0,1.0,1.2678919118664342,1.269210196590147,0.028514177469379134,0.05,0.048788325321921844,0.685798708935305,0.8592196965762697,0.11115197994276359,0.677141755370187,1.0,2.457787985783513,2.2549319133581633,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
00942,resistive_pp,flat,False,623717.0588573066,831.3456251336202,750.2500043313009,0.035007132336018855,4.831679390685847e-06,0.0013913297780636387,14,0.20176857723696387,,0.005833758583667508,False,0.0,0.0,0,0.25,1.3162901795802282,1.318283277572512,0.01180007048127682,0.122,0.050711813861506846,0.3992127679719487,0.06436187312704846,0.9333040207038671,0.04885929776502108,0.0,2.332383616720067,1.2069012136771842,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00942,resistive_pp,flat,False,623717.0588573066,831.3456251336202,750.2500043313009,0.035007132336018855,4.831679390685847e-06,0.0013913297780636387,14,0.20176857723696387,,0.005833758583667508,False,0.0,0.0,0,0.5,1.3166564738211781,1.3206518890633365,0.01180007048127682,0.122,0.050711813861506846,0.3992127679719487,0.08532009117911721,0.910456648379195,0.06475139224390604,0.0,2.143281377064512,1.0035745239171034,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00942,resistive_pp,flat,False,623717.0588573066,831.3456251336202,750.2500043313009,0.035007132336018855,4.831679390685847e-06,0.0013913297780636387,14,0.20176857723696387,,0.005833758583667508,False,0.0,0.0,0,1.0,1.316236522132695,1.321168700839239,0.01180007048127682,0.122,0.050711813861506846,0.3992127679719487,0.12650627347648435,0.866871422806586,0.09603914813389941,0.0,2.229922049403416,0.9925246506762769,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00943,resistive_pp,train,True,300742.27934191254,819.5518584120751,366.9594257581412,0.001393745632391029,2.6254252946091146e-05,0.0005316951774395929,12,0.030651801687706537,,0.006389351401297701,True,1.8302076100990325,0.0,0,0.25,1.2461197773404142,1.247078355296497,0.03207008618416775,0.049499999999999995,0.20035502218005521,0.3586490410398235,0.9859095324202859,-0.0002630826922230486,0.7905491920934967,1.0,2.813525210331196,3.0822402954695862,1.0,0.6166900861906355,1.0,1.834,0.0,0.020868865851854768,,0.020868865851854768,1.2459001179627185,1.0,0.007474780116645263,TRIP
00943,resistive_pp,train,True,300742.27934191254,819.5518584120751,366.9594257581412,0.001393745632391029,2.6254252946091146e-05,0.0005316951774395929,12,0.030651801687706537,,0.006389351401297701,True,1.8302076100990325,0.0,0,0.5,1.2459747895103046,1.2472540961047909,0.03207008618416775,0.049499999999999995,0.20035502218005521,0.3586490410398235,0.9859604967768443,-0.0005106899285997534,0.7906819809597255,1.0,2.379691357979465,3.0103599185815693,1.0,0.6166900861906355,1.0,1.834,0.0,0.020868865851854768,,0.020868865851854768,1.2451400872015956,1.0,0.007474780116645263,TRIP
00943,resistive_pp,train,True,300742.27934191254,819.5518584120751,366.9594257581412,0.001393745632391029,2.6254252946091146e-05,0.0005316951774395929,12,0.030651801687706537,,0.006389351401297701,True,1.8302076100990325,0.0,0,1.0,1.2459802864003653,1.2473419498762661,0.03207008618416775,0.049499999999999995,0.20035502218005521,0.3586490410398235,0.9530375994132774,-0.0005106899285997534,0.764276396192592,1.0,2.4811433518663195,3.0372706953864146,1.0,0.6166900861906355,1.0,1.834,0.0,0.020868865851854768,,0.020868865851854768,1.2403570358543505,1.0,0.007474780116645263,TRIP
00944,resistive_pp,flat,True,153809.8244666545,838.9416905690503,183.33791990039978,0.004179824220936643,2.489391044646659e-06,0.004524551230515104,14,0.2517447714564742,,0.016555343668434752,True,0.0,0.0,0,0.25,0.9399459436677268,0.9527403600762261,0.04028445915239342,0.034999999999999996,0.04208373933849801,0.9525479709795457,0.1868781260914398,0.7978420972958155,0.19860665466392774,1.0,1.742591638329764,0.8381748481579268,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00944,resistive_pp,flat,True,153809.8244666545,838.9416905690503,183.33791990039978,0.004179824220936643,2.489391044646659e-06,0.004524551230515104,14,0.2517447714564742,,0.016555343668434752,True,0.0,0.0,0,0.5,0.9422643407283858,0.9527403600762261,0.04028445915239342,0.034999999999999996,0.04208373933849801,0.9525479709795457,0.32186309738630775,0.6493123719373834,0.3412225857470304,1.0,1.6007953738223777,0.9374378104397989,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00944,resistive_pp,flat,True,153809.8244666545,838.9416905690503,183.33791990039978,0.004179824220936643,2.489391044646659e-06,0.004524551230515104,14,0.2517447714564742,,0.016555343668434752,True,0.0,0.0,0,1.0,0.9422075287674521,0.9528534914567062,0.04028445915239342,0.034999999999999996,0.04208373933849801,0.9525479709795457,0.5145544997814288,0.4434088828108053,0.5455368877873877,1.0,1.5393299691413547,1.0113084787454316,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00945,resistive_pp,train,False,207184.49945294842,788.6597962525345,262.70452790597994,0.008695836590562157,1.1895352805059317e-05,0.0016453798575053271,16,0.16986649316800925,,0.0026077508554276673,False,2.179076155441448,0.0,0,0.25,1.3243311460652993,1.3282491951899564,0.017527847015406578,0.08650000000000001,0.041770238947836984,0.32302980584566743,0.14565912193622732,0.8469839220310978,0.10990394541671072,0.0,2.2374518889087542,1.1881934241789815,1.0,0.60151857771923,1.0,2.1674,0.0,0.04291086094182894,,0.04291086094182894,1.3235019610501217,1.0,0.004611391060116432,TRIP
00945,resistive_pp,train,False,207184.49945294842,788.6597962525345,262.70452790597994,0.008695836590562157,1.1895352805059317e-05,0.0016453798575053271,16,0.16986649316800925,,0.0026077508554276673,False,2.179076155441448,0.0,0,0.5,1.3261818166220176,1.329846426565812,0.017527847015406578,0.08650000000000001,0.041770238947836984,0.32302980584566743,0.25816987301774574,0.7298134510977644,0.19452487201402996,1.0,1.920039818251456,1.1832623573466161,1.0,0.60151857771923,1.0,2.1674,0.0,0.04291086094182894,,0.04291086094182894,1.3224565987904195,1.0,0.004611391060116432,TRIP
00945,resistive_pp,train,False,207184.49945294842,788.6597962525345,262.70452790597994,0.008695836590562157,1.1895352805059317e-05,0.0016453798575053271,16,0.16986649316800925,,0.0026077508554276673,False,2.179076155441448,0.0,0,1.0,1.3262049302977095,1.3300518852040055,0.017527847015406578,0.08650000000000001,0.041770238947836984,0.32302980584566743,0.43389995690186367,0.5476911788656088,0.3269276258674945,1.0,2.017882756463898,1.297989269119669,1.0,0.60151857771923,1.0,2.1674,0.0,0.04291086094182894,,0.04291086094182894,1.2917313792397167,1.0,0.004611391060116432,TRIP
00946,resistive_pp,train,True,298543.4934704581,820.2854375320551,363.9507417913799,0.009036639547231398,6.60979749094714e-06,0.0005868486194736892,12,0.4017566079085114,,0.004415854613791713,True,0.30774132314643016,0.024040147232507563,0,0.25,1.3747187172884376,1.3760209283280285,0.016523966629408953,0.07050000000000001,0.05054932414231517,0.7481570774192934,0.079085703293151,0.9177016870019818,0.05748682655785197,0.0,2.709033089535328,1.5600238173616232,1.0,0.653107745804458,1.0,0.30720000000000003,0.0,0.086417643247922,,0.086417643247922,1.3745309458932267,1.0,-0.000807871836983054,TRIP
00946,resistive_pp,train,True,298543.4934704581,820.2854375320551,363.9507417913799,0.009036639547231398,6.60979749094714e-06,0.0005868486194736892,12,0.4017566079085114,,0.004415854613791713,True,0.30774132314643016,0.024040147232507563,0,0.5,1.3748046250810146,1.3760209283280285,0.016523966629408953,0.07050000000000001,0.05054932414231517,0.7481570774192934,0.11959030298766016,0.8743729482049876,0.08692389951852215,0.0,2.355837666120967,1.3131522112036313,1.0,0.653107745804458,1.0,0.30720000000000003,0.0,0.086417643247922,,0.086417643247922,1.3737718803110834,1.0,-0.000807871836983054,TRIP
00946,resistive_pp,train,True,298543.4934704581,820.2854375320551,363.9507417913799,0.009036639547231398,6.60979749094714e-06,0.0005868486194736892,12,0.4017566079085114,,0.004415854613791713,True,0.30774132314643016,0.024040147232507563,0,1.0,1.3748201234427735,1.376396479503535,0.016523966629408953,0.07050000000000001,0.05054932414231517,0.7481570774192934,0.18186882237118346,0.8091704965022607,0.13218938963916688,0.0,2.4213432763424705,1.5261053521174301,1.0,0.653107745804458,1.0,0.30720000000000003,0.0,0.086417643247922,,0.086417643247922,1.3660417740319168,1.0,-0.000807871836983054,TRIP
00947,resistive_pp,flat,False,202428.8952474698,773.0671454451546,261.85163402708747,0.023130366457215827,2.2089965529444233e-05,0.0008848127861837044,14,0.15822874089431915,,0.0006959765698469321,False,0.0,0.0,0,0.25,1.5360019183268143,1.5429163271755433,0.010793225581286342,0.164,0.04067585173777406,0.17939937540136067,0.08491604938690973,0.9117686584073209,0.055247848668497204,0.0,1.754384852497627,1.4144120224738275,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00947,resistive_pp,flat,False,202428.8952474698,773.0671454451546,261.85163402708747,0.023130366457215827,2.2089965529444233e-05,0.0008848127861837044,14,0.15822874089431915,,0.0006959765698469321,False,0.0,0.0,0,0.5,1.5412680234536558,1.5432070960529152,0.010793225581286342,0.16449999999999998,0.04067585173777406,0.17939937540136067,0.1352580739938139,0.8592824124368451,0.08770075754467481,0.0,2.3382228962882317,1.0107901857090251,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00947,resistive_pp,flat,False,202428.8952474698,773.0671454451546,261.85163402708747,0.023130366457215827,2.2089965529444233e-05,0.0008848127861837044,14,0.15822874089431915,,0.0006959765698469321,False,0.0,0.0,0,1.0,1.5418347296239565,1.543393172284272,0.010793225581286342,0.165,0.04067585173777406,0.17939937540136067,0.22584928950379637,0.7643138592108781,0.14638592531478978,1.0,2.331735913336526,1.3011759839233414,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
00948,resistive_pp,flat,True,232363.92175672212,827.4270735522473,280.82707127185836,0.025295924727542975,1.1659775648022148e-06,0.0007100395038658416,16,0.21618685359747003,,0.007147283696945631,True,0.0,0.0,0,0.25,1.2091079047418818,1.2115199050429961,0.051841835020771984,0.031,0.03002464720745996,1.208544869277139,0.05976832356293534,0.9371532836349521,0.04939090417369354,0.0,2.4000388431286566,1.35179828923587,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00948,resistive_pp,flat,True,232363.92175672212,827.4270735522473,280.82707127185836,0.025295924727542975,1.1659775648022148e-06,0.0007100395038658416,16,0.21618685359747003,,0.007147283696945631,True,0.0,0.0,0,0.5,1.2098790002550324,1.211656242873043,0.051841835020771984,0.031,0.03002464720745996,1.208544869277139,0.09451618605508118,0.9000147613915397,0.07805584706248471,0.0,2.285376745990498,0.9466509462250668,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00948,resistive_pp,flat,True,232363.92175672212,827.4270735522473,280.82707127185836,0.025295924727542975,1.1659775648022148e-06,0.0007100395038658416,16,0.21618685359747003,,0.007147283696945631,True,0.0,0.0,0,1.0,1.2094822248401644,1.211656242873043,0.051841835020771984,0.031,0.03002464720745996,1.208544869277139,0.157079630199783,0.8335051826136409,0.12976616011071476,0.0,2.2119997478873406,1.234706426659702,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00949,resistive_pp,train,False,105271.76343456007,833.9188364139425,126.23742124264122,0.021820930000260277,1.4764181232451341e-05,0.0010670883767926937,12,0.05831315404010392,,0.004492178370864533,True,1.311936967953544,0.053848345973692716,0,0.25,1.5752538321844665,1.577344142602178,0.051363482131107065,0.0285,0.13524780520263674,1.5757257278533385,0.23978943014002468,0.7528885420218259,0.15212615204729446,1.0,2.593256004456654,1.692598664544957,1.0,0.5780613369469738,2.0,1.3116,0.054,0.1365942360506942,,0.1365942360506942,1.574998293013597,1.0,0.0005801120495085854,TRIP
00949,resistive_pp,train,False,105271.76343456007,833.9188364139425,126.23742124264122,0.021820930000260277,1.4764181232451341e-05,0.0010670883767926937,12,0.05831315404010392,,0.004492178370864533,True,1.311936967953544,0.053848345973692716,0,0.5,1.5753023846269314,1.577344142602178,0.051363482131107065,0.0285,0.13524780520263674,1.5757257278533385,0.3533628859276183,0.6346080863018225,0.22417201761148756,1.0,2.4215988138225644,1.3137593031358148,1.0,0.5780613369469738,2.0,1.3116,0.054,0.1365942360506942,,0.1365942360506942,1.5747061265615694,1.0,0.0005801120495085854,TRIP
00949,resistive_pp,train,False,105271.76343456007,833.9188364139425,126.23742124264122,0.021820930000260277,1.4764181232451341e-05,0.0010670883767926937,12,0.05831315404010392,,0.004492178370864533,True,1.311936967953544,0.053848345973692716,0,1.0,1.575241268175232,1.5778552209439165,0.051363482131107065,0.0285,0.13524780520263674,1.5757257278533385,0.5314477558755497,0.45164132696597936,0.3371614273814764,1.0,2.376008342330727,1.6010254016483252,1.0,0.5780613369469738,2.0,1.3116,0.054,0.1365942360506942,,0.1365942360506942,1.5722599748265793,1.0,0.0005801120495085854,TRIP
00950,resistive_pp,train,False,786478.5465303055,777.2952340245982,1011.8144459192923,0.003070856760383798,1.4261190818476357e-06,0.002262984859203732,14,0.13798739762428888,,0.005590811160492717,True,1.1805046525403733,0.03574843113501271,0,0.25,0.823936896288965,0.8283387403061138,0.0306799045325595,0.031,0.07362467832969453,0.8214811239893176,0.33476679592121805,0.6516352073219452,0.40580897451331044,1.0,1.8304896439217289,1.545467990753566,1.0,0.5873435737919882,2.0,1.1792,0.0358,0.49400989139639595,0.1862748884428811,0.1862748884428811,0.823617938162076,1.0,0.006868642823842919,TRIP
00950,resistive_pp,train,False,786478.5465303055,777.2952340245982,1011.8144459192923,0.003070856760383798,1.4261190818476357e-06,0.002262984859203732,14,0.13798739762428888,,0.005590811160492717,True,1.1805046525403733,0.03574843113501271,0,0.5,0.8236906983527499,0.8283387403061138,0.0306799045325595,0.031,0.07362467832969453,0.8214811239893176,0.4976521183709848,0.4862979715109477,0.6034409256282421,1.0,1.6092922859827774,1.5893311493898978,1.0,0.5873435737919882,2.0,1.1792,0.0358,0.49400989139639595,0.1862748884428811,0.1862748884428811,0.8220959016860567,1.0,0.006868642823842919,TRIP
00950,resistive_pp,train,False,786478.5465303055,777.2952340245982,1011.8144459192923,0.003070856760383798,1.4261190818476357e-06,0.002262984859203732,14,0.13798739762428888,,0.005590811160492717,True,1.1805046525403733,0.03574843113501271,0,1.0,0.8237378458598855,0.8292258487230257,0.0306799045325595,0.031,0.07362467832969453,0.8214811239893176,0.6375672041028941,0.35016730498379073,0.7730543800110881,1.0,1.591357791554278,1.6700982125330337,1.0,0.5873435737919882,2.0,1.1792,0.0358,0.49400989139639595,0.1862748884428811,0.1862748884428811,0.8137703704632083,1.0,0.006868642823842919,TRIP
00951,resistive_pp,train,True,244548.33355260018,791.3561661691242,309.02436097318116,0.032808566056810394,6.8584002355593775e-06,0.001137902532298338,14,0.06274329310985893,,0.004717885327209657,True,1.5613828526495297,0.0,0,0.25,1.4221789325524223,1.4239482569562971,0.05927708513595742,0.0245,0.2075030089153907,1.420080898316794,0.2774749214042919,0.7157759261503488,0.19496840141292018,1.0,2.199136319504509,1.99463076413488,1.0,0.5577301383371324,1.0,1.5590000000000002,0.0,0.40092206542609343,,0.40092206542609343,1.4218451370561174,1.0,0.005368376895908966,TRIP
00951,resistive_pp,train,True,244548.33355260018,791.3561661691242,309.02436097318116,0.032808566056810394,6.8584002355593775e-06,0.001137902532298338,14,0.06274329310985893,,0.004717885327209657,True,1.5613828526495297,0.0,0,0.5,1.4210782191774534,1.424961153294207,0.05927708513595742,0.0245,0.2075030089153907,1.420080898316794,0.3338854865969493,0.6562129272667522,0.23478700545042633,1.0,2.0440874582823483,1.7498572690717376,1.0,0.5577301383371324,1.0,1.5590000000000002,0.0,0.40092206542609343,,0.40092206542609343,1.4199156972714781,1.0,0.005368376895908966,TRIP
00951,resistive_pp,train,True,244548.33355260018,791.3561661691242,309.02436097318116,0.032808566056810394,6.8584002355593775e-06,0.001137902532298338,14,0.06274329310985893,,0.004717885327209657,True,1.5613828526495297,0.0,0,1.0,1.4215225143593464,1.424961153294207,0.05927708513595742,0.0245,0.2075030089153907,1.420080898316794,0.4330980575653849,0.5515536319612909,0.30445778762274067,1.0,1.9913129886666388,1.7943728426526862,1.0,0.5577301383371324,1.0,1.5590000000000002,0.0,0.40092206542609343,,0.40092206542609343,1.4147890971589778,1.0,0.005368376895908966,TRIP
00952,resistive_pp,flat,True,543544.3964761723,803.3661985925825,676.5836021336321,0.02454486355896913,3.509669472564432e-06,0.0008076313406648243,12,0.22541433034614294,,0.005397495204287962,False,0.0,0.0,0,0.25,1.2543087631353596,1.2555651188324313,0.011857534678775851,0.1055,0.03549396925253029,0.5103054807783267,0.05538839025143893,0.9415176539349024,0.04412331999746139,0.0,2.301388034120981,1.1543883813075624,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00952,resistive_pp,flat,True,543544.3964761723,803.3661985925825,676.5836021336321,0.02454486355896913,3.509669472564432e-06,0.0008076313406648243,12,0.22541433034614294,,0.005397495204287962,False,0.0,0.0,0,0.5,1.254363976662949,1.2561534647283288,0.011857534678775851,0.1055,0.03549396925253029,0.5103054807783267,0.08425526684299253,0.9104298997714696,0.06711620566567693,0.0,2.0102990088579076,0.8792120406095242,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00952,resistive_pp,flat,True,543544.3964761723,803.3661985925825,676.5836021336321,0.02454486355896913,3.509669472564432e-06,0.0008076313406648243,12,0.22541433034614294,,0.005397495204287962,False,0.0,0.0,0,1.0,1.2544388857367377,1.2565155077808143,0.011857534678775851,0.1055,0.03549396925253029,0.5103054807783267,0.13569242248232152,0.8575004740065608,0.108083654269393,0.0,2.1138784632114076,1.0709734870384657,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00953,resistive_pp,flat,False,406224.353994754,796.3886511289345,510.0830523123398,0.011408881127886041,4.305972110285419e-06,0.0018944917083714692,16,0.05817462532832779,,0.009602765422550256,True,0.0,0.0,0,0.25,1.1725648807335902,1.1760039147991448,0.033800289015064926,0.0385,0.09033038499882205,0.962248572800137,0.2958542309595219,0.6918856761801805,0.2520987427423567,1.0,2.091215111546119,1.5601053888919898,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00953,resistive_pp,flat,False,406224.353994754,796.3886511289345,510.0830523123398,0.011408881127886041,4.305972110285419e-06,0.0018944917083714692,16,0.05817462532832779,,0.009602765422550256,True,0.0,0.0,0,0.5,1.1718068029147883,1.176199913441884,0.033800289015064926,0.0385,0.09033038499882205,0.962248572800137,0.48341775580782886,0.4975435905219479,0.41218873782654225,1.0,1.8145441194589522,1.5157888624567386,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00953,resistive_pp,flat,False,406224.353994754,796.3886511289345,510.0830523123398,0.011408881127886041,4.305972110285419e-06,0.0018944917083714692,16,0.05817462532832779,,0.009602765422550256,True,0.0,0.0,0,1.0,1.1728996181164393,1.1766861348611992,0.033800289015064926,0.0385,0.09033038499882205,0.962248572800137,0.70918336359171,0.2712871833744502,0.6041260706171948,1.0,1.8245929685039592,1.6618432027502743,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00954,resistive_pp,flat,False,268768.3726471663,799.7346151404843,336.07195131844264,0.04438079174797113,1.9355080013376397e-06,0.0019349093969140308,14,0.03731675560210427,,0.009159397576680568,True,0.0,0.0,0,0.25,1.0042462538886665,1.0075117104089777,0.0807820674401013,0.0195,0.18374838485869782,1.0045087153415522,0.29388983453839224,0.6960212599589335,0.29235606041954104,1.0,2.050240492234043,1.840627840743543,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00954,resistive_pp,flat,False,268768.3726471663,799.7346151404843,336.07195131844264,0.04438079174797113,1.9355080013376397e-06,0.0019349093969140308,14,0.03731675560210427,,0.009159397576680568,True,0.0,0.0,0,0.5,1.0054983508758841,1.0075600104820452,0.0807820674401013,0.0195,0.18374838485869782,1.0045087153415522,0.36396166035863264,0.6218403445265005,0.36161178013049167,1.0,2.007371766840396,1.5168943383410545,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00954,resistive_pp,flat,False,268768.3726471663,799.7346151404843,336.07195131844264,0.04438079174797113,1.9355080013376397e-06,0.0019349093969140308,14,0.03731675560210427,,0.009159397576680568,True,0.0,0.0,0,1.0,1.0045018411396693,1.0080524551074375,0.0807820674401013,0.0195,0.18374838485869782,1.0045087153415522,0.4816913238102082,0.4967442498494146,0.47905563580494614,1.0,1.901910547712688,1.6461446020565882,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00955,resistive_pp,train,False,639115.4902637637,791.4587912837895,807.5158142183036,0.04447646545513472,2.3905806314970947e-05,0.003364637900234471,14,0.02303419599206173,,0.0005348501350609698,False,1.4284550013133919,0.0,0,0.25,1.3524509734947132,1.3546697598597321,0.012647748385985728,0.128,0.16819456302435074,0.20955160488930108,0.3000156433254854,0.692776244053769,0.22166716726415459,1.0,1.7104035810055815,1.4787991995036167,1.0,0.5887679212465876,1.0,1.4288,0.0,0.1439361702142925,,0.1439361702142925,1.3513532096815517,1.0,0.006496714338499743,TRIP
00955,resistive_pp,train,False,639115.4902637637,791.4587912837895,807.5158142183036,0.04447646545513472,2.3905806314970947e-05,0.003364637900234471,14,0.02303419599206173,,0.0005348501350609698,False,1.4284550013133919,0.0,0,0.5,1.3523690696983102,1.3567996221245382,0.012647748385985728,0.1275,0.16819456302435074,0.20955160488930108,0.41566959533753534,0.5717050242011723,0.30713691087250533,1.0,1.7759436656572325,1.091341602456698,1.0,0.5887679212465876,1.0,1.4288,0.0,0.1439361702142925,,0.1439361702142925,1.347218022587264,1.0,0.006496714338499743,TRIP
00955,resistive_pp,train,False,639115.4902637637,791.4587912837895,807.5158142183036,0.04447646545513472,2.3905806314970947e-05,0.003364637900234471,14,0.02303419599206173,,0.0005348501350609698,False,1.4284550013133919,0.0,0,1.0,1.352647542001409,1.3580287365014942,0.012647748385985728,0.128,0.16819456302435074,0.20955160488930108,0.5916498190942321,0.39050613234564296,0.43707819113641644,1.0,1.7704258459372766,1.3213661828077843,1.0,0.5887679212465876,1.0,1.4288,0.0,0.1439361702142925,,0.1439361702142925,1.2974872390813141,1.0,0.006496714338499743,TRIP
00956,resistive_pp,flat,True,607354.646668491,789.089070783497,769.6908614707341,0.009215270487658913,7.282393551001193e-06,0.0006258204605240138,14,0.06137651429405974,,0.0032450353315085327,False,0.0,0.0,0,0.25,0.7292292898053192,0.7297474724602874,0.015124163165374767,0.058,0.08535512003926611,0.3498995925778681,0.32450803287924607,0.6548612770054734,0.4443919703162833,1.0,1.8864921384210247,2.0533528612935465,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00956,resistive_pp,flat,True,607354.646668491,789.089070783497,769.6908614707341,0.009215270487658913,7.282393551001193e-06,0.0006258204605240138,14,0.06137651429405974,,0.0032450353315085327,False,0.0,0.0,0,0.5,0.7288720632962677,0.7306192380272479,0.015124163165374767,0.058,0.08535512003926611,0.3498995925778681,0.5104015869205826,0.4575026926714288,0.6993028129005148,1.0,1.5097548617405716,2.0999115483494366,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00956,resistive_pp,flat,True,607354.646668491,789.089070783497,769.6908614707341,0.009215270487658913,7.282393551001193e-06,0.0006258204605240138,14,0.06137651429405974,,0.0032450353315085327,False,0.0,0.0,0,1.0,0.7290901557512182,0.7306192380272479,0.015124163165374767,0.058,0.08535512003926611,0.3498995925778681,0.7146600289653472,0.24928427513845414,0.9788654501580092,1.0,1.5724308945960297,2.2037834111930708,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00957,resistive_pp,flat,True,123105.2769524585,812.5198768588285,151.51048049234058,0.007078038151250289,2.201672601238483e-06,0.0015500808606754954,12,0.03451643986440865,,0.0015384538973186436,False,0.0,0.0,0,0.25,0.9888618950995949,0.9913787351936821,0.09170498611620603,0.015000000000000001,0.23494160469302564,0.9895543533887472,0.6046010317741138,0.3597156699261622,0.610793318509631,1.0,1.759842057586785,1.9595104699608679,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00957,resistive_pp,flat,True,123105.2769524585,812.5198768588285,151.51048049234058,0.007078038151250289,2.201672601238483e-06,0.0015500808606754954,12,0.03451643986440865,,0.0015384538973186436,False,0.0,0.0,0,0.5,0.9893710978368638,0.9913787351936821,0.09170498611620603,0.015000000000000001,0.23494160469302564,0.9895543533887472,0.8080420415792737,0.15265820600940447,0.8158982459647427,1.0,1.7605346761293583,1.7067840857486052,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00957,resistive_pp,flat,True,123105.2769524585,812.5198768588285,151.51048049234058,0.007078038151250289,2.201672601238483e-06,0.0015500808606754954,12,0.03451643986440865,,0.0015384538973186436,False,0.0,0.0,0,1.0,0.9886754100444637,0.9922706328069587,0.09170498611620603,0.015000000000000001,0.23494160469302564,0.9895543533887472,0.930630999880229,0.03417086172277957,0.9403396208848092,1.0,1.6350286253428712,1.9588723759148434,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00958,resistive_pp,train,True,386714.40755762084,814.2957049151687,474.906603612637,0.005469413861032507,5.037961417934557e-06,0.0017950918499395707,14,0.11222392209143454,,0.00082126947739021,False,1.410954680450417,0.11466340806232618,0,0.25,0.7579570726817189,0.7627236548227742,0.025139927178984653,0.036000000000000004,0.07614695313660051,0.6838038082902028,0.2987199609883508,0.6813771090504477,0.393592696794887,1.0,1.93838335326015,1.5505354655266914,1.0,0.550569769933652,2.0,1.4036,0.11460000000000001,0.4416760168526923,0.37020132256827765,0.37020132256827765,0.7552128422079495,1.0,0.009798871488886363,TRIP
00958,resistive_pp,train,True,386714.40755762084,814.2957049151687,474.906603612637,0.005469413861032507,5.037961417934557e-06,0.0017950918499395707,14,0.11222392209143454,,0.00082126947739021,False,1.410954680450417,0.11466340806232618,0,0.5,0.7597554657754487,0.7643748583952316,0.025139927178984653,0.0365,0.07614695313660051,0.6838038082902028,0.47335436434799544,0.49617315481690594,0.6222161859402465,1.0,1.674872898824857,1.6092487929822277,1.0,0.550569769933652,2.0,1.4036,0.11460000000000001,0.4416760168526923,0.37020132256827765,0.37020132256827765,0.7458017558586665,1.0,0.009798871488886363,TRIP
00958,resistive_pp,train,True,386714.40755762084,814.2957049151687,474.906603612637,0.005469413861032507,5.037961417934557e-06,0.0017950918499395707,14,0.11222392209143454,,0.00082126947739021,False,1.410954680450417,0.11466340806232618,0,1.0,0.7594861576767926,0.7643748583952316,0.025139927178984653,0.0365,0.07614695313660051,0.6838038082902028,0.6730275975780394,0.29032534704202434,0.8849965128018501,1.0,1.677727964059682,1.7070289941066974,1.0,0.550569769933652,2.0,1.4036,0.11460000000000001,0.4416760168526923,0.37020132256827765,0.37020132256827765,0.648275094780852,1.0,0.009798871488886363,TRIP
00959,resistive_pp,flat,True,172948.22918829843,823.8833575659562,209.91834293054404,0.0035387482900802233,5.917806651207831e-06,0.0027809484112795648,14,0.40744626358550917,,0.001445162103342702,False,0.0,0.0,0,0.25,1.279583731355836,1.2854473224956569,0.03308604352854746,0.0395,0.05341643491037627,1.2122731245202105,0.14809066850832325,0.8431549641541766,0.11564309688014714,0.0,2.0170323992320816,1.068574384827529,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00959,resistive_pp,flat,True,172948.22918829843,823.8833575659562,209.91834293054404,0.0035387482900802233,5.917806651207831e-06,0.0027809484112795648,14,0.40744626358550917,,0.001445162103342702,False,0.0,0.0,0,0.5,1.2797341527873825,1.2854709537431934,0.03308604352854746,0.0395,0.05341643491037627,1.2122731245202105,0.2499773038131455,0.7351559839514081,0.1951828201575607,1.0,1.7900096781086272,0.9525875636826716,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00959,resistive_pp,flat,True,172948.22918829843,823.8833575659562,209.91834293054404,0.0035387482900802233,5.917806651207831e-06,0.0027809484112795648,14,0.40744626358550917,,0.001445162103342702,False,0.0,0.0,0,1.0,1.2798116778534794,1.2905484082200078,0.03308604352854746,0.0395,0.05341643491037627,1.2122731245202105,0.39428024339231865,0.5838255863156686,0.3078362340145864,1.0,1.7729620304948188,1.1775687556486012,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
00960,resistive_pp,flat,False,322928.79055569833,827.5683842932067,390.21402543247103,0.00724069853391943,2.1834221449957375e-05,0.0014614968474643975,14,0.06131553152983066,,0.001397326222512387,False,0.0,0.0,0,0.25,1.255502525138439,1.258420711597509,0.020046184238058127,0.068,0.1486116972292552,0.41857631090523145,0.40986124618479464,0.5730291214092377,0.3261921388814057,1.0,2.3373964786446195,1.7407189478593945,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
