event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00960,resistive_pp,flat,False,322928.79055569833,827.5683842932067,390.21402543247103,0.00724069853391943,2.1834221449957375e-05,0.0014614968474643975,14,0.06131553152983066,,0.001397326222512387,False,0.0,0.0,0,0.5,1.2560826606523001,1.258420711597509,0.020046184238058127,0.068,0.1486116972292552,0.41857631090523145,0.6211219288518539,0.35642073148015807,0.4940979207600826,1.0,1.9400548436077725,1.5698688528786016,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00960,resistive_pp,flat,False,322928.79055569833,827.5683842932067,390.21402543247103,0.00724069853391943,2.1834221449957375e-05,0.0014614968474643975,14,0.06131553152983066,,0.001397326222512387,False,0.0,0.0,0,1.0,1.255401405352391,1.2589321950391257,0.020046184238058127,0.068,0.1486116972292552,0.41857631090523145,0.826065490056191,0.15364217699972407,0.6574853279669002,1.0,2.044700430007345,1.792371815055937,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00961,resistive_pp,flat,False,236419.28791105768,778.4608517198776,303.70093420719775,0.005813543438982081,4.151340077734282e-06,0.0008152219684618446,16,0.2746204950175517,,0.0007417205923739697,False,0.0,0.0,0,0.25,1.0054997645352495,1.0070348667446472,0.02344966705356547,0.0465,0.036659183299086615,0.6662357198559633,0.12638219257490807,0.8626541255282962,0.12556604286267764,0.0,2.4109516607388324,1.4511260687516765,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00961,resistive_pp,flat,False,236419.28791105768,778.4608517198776,303.70093420719775,0.005813543438982081,4.151340077734282e-06,0.0008152219684618446,16,0.2746204950175517,,0.0007417205923739697,False,0.0,0.0,0,0.5,1.0050542225292927,1.0070348667446472,0.02344966705356547,0.0465,0.036659183299086615,0.6662357198559633,0.2254334959787501,0.756628444812177,0.22407688465537584,1.0,2.0931058542461805,1.4745179692219492,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00961,resistive_pp,flat,False,236419.28791105768,778.4608517198776,303.70093420719775,0.005813543438982081,4.151340077734282e-06,0.0008152219684618446,16,0.2746204950175517,,0.0007417205923739697,False,0.0,0.0,0,1.0,1.0053808046785773,1.0070348667446472,0.02344966705356547,0.0465,0.036659183299086615,0.6662357198559633,0.36370686871295604,0.6091861889959026,0.36140084053880434,1.0,2.124262938608589,1.612979865791949,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00962,resistive_pp,train,False,608178.3774992119,792.435737282141,767.479744900342,0.003123091036908191,1.508293096594967e-06,0.0009787046445529255,12,0.0765793821043647,,0.0006805769694318764,False,0.47096450466712914,0.03434761223236022,0,0.25,1.0644200261281256,1.0664602146218685,0.04453507349583698,0.0285,0.09953001054561215,1.0639992757949157,0.5538342243965109,0.42194910411608494,0.519827120585687,1.0,2.3701391208355216,2.007184401974348,1.0,0.5884729325341242,2.0,0.468,0.0346,0.37047246259989963,,0.37047246259989963,1.0605301509744656,1.0,0.0077383365177929875,TRIP
00962,resistive_pp,train,False,608178.3774992119,792.435737282141,767.479744900342,0.003123091036908191,1.508293096594967e-06,0.0009787046445529255,12,0.0765793821043647,,0.0006805769694318764,False,0.47096450466712914,0.03434761223236022,0,0.5,1.065032081197051,1.066618997695661,0.04453507349583698,0.0285,0.09953001054561215,1.0639992757949157,0.7839445467808357,0.19816444851132492,0.7353855110068936,1.0,2.1644400467031675,2.1931415938658505,1.0,0.5884729325341242,2.0,0.468,0.0346,0.37047246259989963,,0.37047246259989963,1.0444713193442834,1.0,0.0077383365177929875,TRIP
00962,resistive_pp,train,False,608178.3774992119,792.435737282141,767.479744900342,0.003123091036908191,1.508293096594967e-06,0.0009787046445529255,12,0.0765793821043647,,0.0006805769694318764,False,0.47096450466712914,0.03434761223236022,0,1.0,1.065517330056228,1.066896832287768,0.04453507349583698,0.0285,0.09953001054561215,1.0639992757949157,0.8650917782046412,0.126101855775104,0.8111371037534221,1.0,2.1369817943418585,2.2721653091780682,1.0,0.5884729325341242,2.0,0.468,0.0346,0.37047246259989963,,0.37047246259989963,0.9385010663493245,1.0,0.0077383365177929875,TRIP
00963,resistive_pp,train,True,121740.6281436695,799.4929484104215,152.27229756775,0.0361017633411441,3.4304599725833517e-06,0.0008267858187482493,14,0.047016613142611616,,0.01091328706297249,True,1.5486123295235057,0.0970634115038884,0,0.25,1.1063020592235158,1.1082371567289104,0.06530489820491116,0.026,0.10277506998523873,1.1058052118085848,0.27355037000981686,0.7163912763067298,0.24704223001413117,1.0,2.4221133031779214,2.1198617074520487,1.0,0.5678164865321098,2.0,1.5582,0.09720000000000001,0.06011102554243042,,0.06011102554243042,1.1061001603920864,1.0,0.004176191021443287,TRIP
00963,resistive_pp,train,True,121740.6281436695,799.4929484104215,152.27229756775,0.0361017633411441,3.4304599725833517e-06,0.0008267858187482493,14,0.047016613142611616,,0.01091328706297249,True,1.5486123295235057,0.0970634115038884,0,0.5,1.1062935229682291,1.1082371567289104,0.06530489820491116,0.026,0.10277506998523873,1.1058052118085848,0.3623975247943609,0.6253637073027549,0.32728225829670904,1.0,2.3365251668011333,1.8807770581518084,1.0,0.5678164865321098,2.0,1.5582,0.09720000000000001,0.06011102554243042,,0.06011102554243042,1.105779600036508,1.0,0.004176191021443287,TRIP
00963,resistive_pp,train,True,121740.6281436695,799.4929484104215,152.27229756775,0.0361017633411441,3.4304599725833517e-06,0.0008267858187482493,14,0.047016613142611616,,0.01091328706297249,True,1.5486123295235057,0.0970634115038884,0,1.0,1.1063869466937801,1.1082371567289104,0.06530489820491116,0.026,0.10277506998523873,1.1058052118085848,0.48522251687542056,0.496884437811228,0.43816889690103655,1.0,2.2496705675593227,2.090731950158718,1.0,0.5678164865321098,2.0,1.5582,0.09720000000000001,0.06011102554243042,,0.06011102554243042,1.1042486603889532,1.0,0.004176191021443287,TRIP
00964,resistive_pp,train,False,150293.0649552504,797.7275821641317,188.40148982629478,0.0032801928326442824,1.542360364104645e-05,0.0010530286312223226,16,0.045928033693521116,,0.005042406617418809,True,1.1731696040697792,0.0,0,0.25,1.1598204842054154,1.1625577529279003,0.04725219227862549,0.0275,0.23496367938626078,1.1587810138236512,0.7501784787964115,0.20617711153126558,0.6462484845879599,1.0,2.262911616881591,2.3218820339160766,1.0,0.6093086638800012,1.0,1.1688,0.0,0.41620188392949586,,0.41620188392949586,1.1594757954217387,1.0,-0.0005101808109309047,TRIP
00964,resistive_pp,train,False,150293.0649552504,797.7275821641317,188.40148982629478,0.0032801928326442824,1.542360364104645e-05,0.0010530286312223226,16,0.045928033693521116,,0.005042406617418809,True,1.1731696040697792,0.0,0,0.5,1.159811574163554,1.1625577529279003,0.04725219227862549,0.0275,0.23496367938626078,1.1587810138236512,0.9139163198074478,0.04829368417450663,0.7873080697579955,1.0,2.057118586735671,2.193487435863404,1.0,0.6093086638800012,1.0,1.1688,0.0,0.41620188392949586,,0.41620188392949586,1.1584922460348914,1.0,-0.0005101808109309047,TRIP
00964,resistive_pp,train,False,150293.0649552504,797.7275821641317,188.40148982629478,0.0032801928326442824,1.542360364104645e-05,0.0010530286312223226,16,0.045928033693521116,,0.005042406617418809,True,1.1731696040697792,0.0,0,1.0,1.1600677581755192,1.1625577529279003,0.04725219227862549,0.0275,0.23496367938626078,1.1587810138236512,0.944736341348588,0.021646613526318866,0.8136789043501902,1.0,2.030569955032012,2.3892358243014686,1.0,0.6093086638800012,1.0,1.1688,0.0,0.41620188392949586,,0.41620188392949586,1.1504758789909149,1.0,-0.0005101808109309047,TRIP
00965,resistive_pp,flat,False,148759.18404149706,813.7678760174243,182.80296928102362,0.04820478808170587,2.6205525547761496e-05,0.002577200442704476,12,0.32359943344048947,,0.0017134781511099074,False,0.0,0.0,0,0.25,0.46895727145236094,0.5001709331623788,0.0057067778848770324,0.18000000000000002,0.011664839069259763,0.07155977925320647,0.021506145763251168,0.9771072560755792,0.04576191724151506,0.0,0.6712004475072015,0.19473532509452332,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00965,resistive_pp,flat,False,148759.18404149706,813.7678760174243,182.80296928102362,0.04820478808170587,2.6205525547761496e-05,0.002577200442704476,12,0.32359943344048947,,0.0017134781511099074,False,0.0,0.0,0,0.5,1.0466929490955745,1.0754703776922883,0.006430172970041065,0.35100000000000003,0.011664839069259763,0.07155977925320647,0.033905286435607765,0.9634228466294014,0.03236185417194671,0.0,1.2598821072859352,0.038627578601373905,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00965,resistive_pp,flat,False,148759.18404149706,813.7678760174243,182.80296928102362,0.04820478808170587,2.6205525547761496e-05,0.002577200442704476,12,0.32359943344048947,,0.0017134781511099074,False,0.0,0.0,0,1.0,1.0753228914542516,1.080574334686652,0.006430172970041065,0.364,0.011664839069259763,0.07155977925320647,0.059720179918794046,0.9366320333847461,0.055485375618188656,0.0,1.514621722521331,0.204466253950229,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
00966,resistive_pp,train,False,247660.44745721458,795.9068899049103,311.167613446346,0.01181865366721604,1.7311849638559618e-06,0.0022030159163165604,16,0.31965613364398654,,0.006448656182710021,False,0.8747397230816164,0.032171726958577784,0,0.25,0.7893070741292656,0.7924131894500419,0.01689771957002089,0.052,0.020556198872024672,0.7152342583418709,0.05976988901952528,0.9359073190815232,0.07562869038642704,0.0,1.9263645543859051,0.7625920547074359,1.0,0.5951620213313458,2.0,0.8564,0.0322,0.23073229014150876,0.05420807488356161,0.05420807488356161,0.7890001809312834,1.0,0.0051922847084107104,TRIP
00966,resistive_pp,train,False,247660.44745721458,795.9068899049103,311.167613446346,0.01181865366721604,1.7311849638559618e-06,0.0022030159163165604,16,0.31965613364398654,,0.006448656182710021,False,0.8747397230816164,0.032171726958577784,0,0.5,0.7887521321303074,0.7936919325620767,0.01689771957002089,0.052,0.020556198872024672,0.7152342583418709,0.1106719245542053,0.8814497397974376,0.1401350120520405,0.0,1.7158634101956054,0.6921209059393343,1.0,0.5951620213313458,2.0,0.8564,0.0322,0.23073229014150876,0.05420807488356161,0.05420807488356161,0.7875710588650109,1.0,0.0051922847084107104,TRIP
00966,resistive_pp,train,False,247660.44745721458,795.9068899049103,311.167613446346,0.01181865366721604,1.7311849638559618e-06,0.0022030159163165604,16,0.31965613364398654,,0.006448656182710021,False,0.8747397230816164,0.032171726958577784,0,1.0,0.7884314159580953,0.7936919325620767,0.01689771957002089,0.052,0.020556198872024672,0.7152342583418709,0.20146809939424976,0.7851613682534646,0.2552065896056816,1.0,1.691558886090143,0.8191266842842707,1.0,0.5951620213313458,2.0,0.8564,0.0322,0.23073229014150876,0.05420807488356161,0.05420807488356161,0.7792199749696876,1.0,0.0051922847084107104,TRIP
00967,resistive_pp,train,True,128610.44797379177,825.8668055550085,155.7278329976727,0.0070762078478519815,4.308029888065384e-05,0.0014238687343138016,16,0.24946324673428832,,0.0014445435785621645,False,1.625034977659658,0.0,0,0.25,1.2074615453034865,1.2098712474306283,0.012595814262005548,0.1235,0.03587436362174815,0.1324688838989729,0.12663906296906433,0.8661697075073549,0.10479362248739234,0.0,2.14489058047052,1.189714503601197,1.0,0.5931531703964936,1.0,1.603,0.0,0.13543449779345185,,0.13543449779345185,1.2068158082333467,1.0,0.011055887951805232,TRIP
00967,resistive_pp,train,True,128610.44797379177,825.8668055550085,155.7278329976727,0.0070762078478519815,4.308029888065384e-05,0.0014238687343138016,16,0.24946324673428832,,0.0014445435785621645,False,1.625034977659658,0.0,0,0.5,1.2075154947360378,1.2098712474306283,0.012595814262005548,0.1235,0.03587436362174815,0.1324688838989729,0.22788336868267223,0.7615932700937179,0.18856470576940862,1.0,2.3056096974082534,1.19253813497075,1.0,0.5931531703964936,1.0,1.603,0.0,0.13543449779345185,,0.13543449779345185,1.2048794049965066,1.0,0.011055887951805232,TRIP
00967,resistive_pp,train,True,128610.44797379177,825.8668055550085,155.7278329976727,0.0070762078478519815,4.308029888065384e-05,0.0014238687343138016,16,0.24946324673428832,,0.0014445435785621645,False,1.625034977659658,0.0,0,1.0,1.207876078421521,1.2111520805412326,0.012595814262005548,0.1235,0.03587436362174815,0.1324688838989729,0.38806686812293434,0.5943090160151044,0.32101459781522784,1.0,2.261707551123603,1.3029628439675687,1.0,0.5931531703964936,1.0,1.603,0.0,0.13543449779345185,,0.13543449779345185,1.1825595402784495,1.0,0.011055887951805232,TRIP
00968,resistive_pp,train,True,981992.4468146337,760.6553089650847,1290.982177131835,0.034096773794514944,2.3407774399002194e-05,0.0009175313149545288,12,0.025421438342455575,,0.01544299023041865,True,1.0662267464354984,0.09641689193540265,0,0.25,0.9853588454539265,0.986349969562559,0.009785162744221898,0.103,0.2291147868067265,0.16776869163984018,0.4517554725609744,0.5351196155785432,0.458003164510655,1.0,2.3521360395595265,2.291151408029014,1.0,0.6055596457715907,2.0,1.0626,0.0964,0.2565182141828384,0.003874481243624217,0.003874481243624217,0.9850623244395332,1.0,0.006633903139263708,TRIP
00968,resistive_pp,train,True,981992.4468146337,760.6553089650847,1290.982177131835,0.034096773794514944,2.3407774399002194e-05,0.0009175313149545288,12,0.025421438342455575,,0.01544299023041865,True,1.0662267464354984,0.09641689193540265,0,0.5,0.9849437167429473,0.9864611676023484,0.009785162744221898,0.103,0.2291147868067265,0.16776869163984018,0.5369338479160402,0.4479311102583802,0.5445887415255247,1.0,2.225882419468416,1.9306144950198372,1.0,0.6055596457715907,2.0,1.0626,0.0964,0.2565182141828384,0.003874481243624217,0.003874481243624217,0.9841282857262942,1.0,0.006633903139263708,TRIP
00968,resistive_pp,train,True,981992.4468146337,760.6553089650847,1290.982177131835,0.034096773794514944,2.3407774399002194e-05,0.0009175313149545288,12,0.025421438342455575,,0.01544299023041865,True,1.0662267464354984,0.09641689193540265,0,1.0,0.9849880096359571,0.9875731149055867,0.009785162744221898,0.103,0.2291147868067265,0.16776869163984018,0.6438847609131276,0.33758631274703593,0.6530350821921865,1.0,2.2494393702862046,2.17152229650682,1.0,0.6055596457715907,2.0,1.0626,0.0964,0.2565182141828384,0.003874481243624217,0.003874481243624217,0.9809849842153138,1.0,0.006633903139263708,TRIP
00969,resistive_pp,flat,False,104832.23556912733,809.4395773343467,129.5121198723217,0.007705639175086234,2.6624231147869486e-06,0.003032290637996654,16,0.21360972423072186,,0.01639637486731069,True,0.0,0.0,0,0.25,0.8192798189231593,0.8231835998594804,0.05576966072352037,0.021500000000000002,0.05139477953985191,0.8244925341726023,0.14473718025992655,0.8445297567304046,0.1764485446563022,0.0,1.5225463537220139,0.957473485999401,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00969,resistive_pp,flat,False,104832.23556912733,809.4395773343467,129.5121198723217,0.007705639175086234,2.6624231147869486e-06,0.003032290637996654,16,0.21360972423072186,,0.01639637486731069,True,0.0,0.0,0,0.5,0.8181337174123418,0.8251295201634669,0.05576966072352037,0.021500000000000002,0.05139477953985191,0.8244925341726023,0.24951837908047228,0.7336735925267476,0.3046125117016369,1.0,1.4682959196232623,0.8181250678759625,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00969,resistive_pp,flat,False,104832.23556912733,809.4395773343467,129.5121198723217,0.007705639175086234,2.6624231147869486e-06,0.003032290637996654,16,0.21360972423072186,,0.01639637486731069,True,0.0,0.0,0,1.0,0.8187807244556692,0.8273002361820162,0.05576966072352037,0.021500000000000002,0.05139477953985191,0.8244925341726023,0.4122411382177839,0.5607478293093539,0.5028675668014886,1.0,1.365676860948595,1.0097278840678656,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00970,resistive_pp,flat,False,227949.72471047207,835.2912474073169,272.8984954864682,0.001990295379025708,2.5276437534011975e-06,0.0007078439509604775,14,0.4053327737262671,,0.006427428890365307,True,0.0,0.0,0,0.25,1.27408079115103,1.275463146765199,0.04914382624649599,0.0275,0.060079954638187015,1.2753474499517303,0.2184149196402951,0.7716590548320174,0.17129496511599826,1.0,2.625975213487173,1.881564743319608,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00970,resistive_pp,flat,False,227949.72471047207,835.2912474073169,272.8984954864682,0.001990295379025708,2.5276437534011975e-06,0.0007078439509604775,14,0.4053327737262671,,0.006427428890365307,True,0.0,0.0,0,0.5,1.2739584654223197,1.275463146765199,0.04914382624649599,0.0275,0.060079954638187015,1.2753474499517303,0.3671847141574559,0.6196256543019262,0.28799739294709414,1.0,2.461741345777536,1.9279215982572337,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00970,resistive_pp,flat,False,227949.72471047207,835.2912474073169,272.8984954864682,0.001990295379025708,2.5276437534011975e-06,0.0007078439509604775,14,0.4053327737262671,,0.006427428890365307,True,0.0,0.0,0,1.0,1.274285156723033,1.2757137747357628,0.04914382624649599,0.0275,0.060079954638187015,1.2753474499517303,0.5538895573275936,0.4307887024258577,0.43432604418518106,1.0,2.413406923915705,2.0420183506223326,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00971,resistive_pp,train,False,413146.86879213963,795.1729871276717,519.5685410347138,0.03059177365806764,9.984460830535335e-06,0.0032164695309857614,16,0.3280069256426224,,0.0022693202189016754,True,0.48716768715751124,0.04053055912590175,0,0.25,1.2347686376422315,1.2433328627904099,0.012399979312307645,0.174,0.05131950426489993,0.31715559803126725,0.05308739335530243,0.94513437202377,0.042959006838521024,0.0,1.508768575531346,0.7560058543787588,1.0,0.6245040783657664,2.0,0.48500000000000004,0.040400000000000005,0.2016020618461729,,0.2016020618461729,1.2340013128439793,1.0,0.0037821108278546234,TRIP
00971,resistive_pp,train,False,413146.86879213963,795.1729871276717,519.5685410347138,0.03059177365806764,9.984460830535335e-06,0.0032164695309857614,16,0.3280069256426224,,0.0022693202189016754,True,0.48716768715751124,0.04053055912590175,0,0.5,1.2421284357904532,1.2479470170269065,0.012399979312307645,0.175,0.05131950426489993,0.31715559803126725,0.06789315128975465,0.9283848690472367,0.05461475205221595,0.0,1.562778837391285,0.7357934896665552,1.0,0.6245040783657664,2.0,0.48500000000000004,0.040400000000000005,0.2016020618461729,,0.2016020618461729,1.2394939517805057,1.0,0.0037821108278546234,TRIP
00971,resistive_pp,train,False,413146.86879213963,795.1729871276717,519.5685410347138,0.03059177365806764,9.984460830535335e-06,0.0032164695309857614,16,0.3280069256426224,,0.0022693202189016754,True,0.48716768715751124,0.04053055912590175,0,1.0,1.2416464919706998,1.2479470170269065,0.012399979312307645,0.17450000000000002,0.05131950426489993,0.31715559803126725,0.09704362988587667,0.8968853334044843,0.07809431766227917,0.0,1.6709518635915177,0.5726315138397785,1.0,0.6245040783657664,2.0,0.48500000000000004,0.040400000000000005,0.2016020618461729,,0.2016020618461729,1.224159142858397,1.0,0.0037821108278546234,TRIP
00972,resistive_pp,train,False,117153.88339837408,772.943950880912,151.56840708159453,0.012121955485237292,1.01092969369645e-05,0.0018809289944350478,12,0.5104411944370225,,0.013483756479581811,True,0.7592483856071648,0.0774208017737051,0,0.25,1.0726409205805,1.0750645996769879,0.011420876155383513,0.1085,0.014531478010682615,0.2601200107036791,0.040230613438722314,0.9577792990900259,0.03747119979086703,0.0,2.101396312844948,0.6481329094199303,1.0,0.4963688905067467,2.0,0.7716000000000001,0.07740000000000001,0.38517431144454406,0.013882428823485782,0.013882428823485782,1.0702647673177639,1.0,0.004535991150245167,TRIP
00972,resistive_pp,train,False,117153.88339837408,772.943950880912,151.56840708159453,0.012121955485237292,1.01092969369645e-05,0.0018809289944350478,12,0.5104411944370225,,0.013483756479581811,True,0.7592483856071648,0.0774208017737051,0,0.5,1.0715379317954836,1.0750645996769879,0.011420876155383513,0.1085,0.014531478010682615,0.2601200107036791,0.07186482796889097,0.9237851401293077,0.06700446281520837,0.0,1.9031743939198906,0.5104695789823922,1.0,0.4963688905067467,2.0,0.7716000000000001,0.07740000000000001,0.38517431144454406,0.013882428823485782,0.013882428823485782,1.0667089731350718,1.0,0.004535991150245167,TRIP
00972,resistive_pp,train,False,117153.88339837408,772.943950880912,151.56840708159453,0.012121955485237292,1.01092969369645e-05,0.0018809289944350478,12,0.5104411944370225,,0.013483756479581811,True,0.7592483856071648,0.0774208017737051,0,1.0,1.0725502903790818,1.0752945510481755,0.011420876155383513,0.1085,0.014531478010682615,0.2601200107036791,0.13146786693879084,0.8615240961530714,0.12246083682988729,0.0,1.9661538901362012,0.6965710412579765,1.0,0.4963688905067467,2.0,0.7716000000000001,0.07740000000000001,0.38517431144454406,0.013882428823485782,0.013882428823485782,1.0598263631651441,1.0,0.004535991150245167,TRIP
00973,resistive_pp,flat,False,911804.7246369103,798.1687346464616,1142.370886076842,0.01110814337936011,3.2435146152938617e-06,0.0006393514790235668,14,0.09613614062930274,,0.0006334884670150631,False,0.0,0.0,0,0.25,0.957618333388508,0.958400477496097,0.018540788111037456,0.05,0.08326213032735888,0.6356669032231049,0.20056032931956494,0.7895984908833729,0.20921812397497933,1.0,2.517539649224233,1.9023766920405585,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00973,resistive_pp,flat,False,911804.7246369103,798.1687346464616,1142.370886076842,0.01110814337936011,3.2435146152938617e-06,0.0006393514790235668,14,0.09613614062930274,,0.0006334884670150631,False,0.0,0.0,0,0.5,0.9576660762894891,0.9590666239616624,0.018540788111037456,0.05,0.08326213032735888,0.6356669032231049,0.3178713127797096,0.6677940894079069,0.3315766778877046,1.0,2.2024550046886153,1.7025085487728697,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00973,resistive_pp,flat,False,911804.7246369103,798.1687346464616,1142.370886076842,0.01110814337936011,3.2435146152938617e-06,0.0006393514790235668,14,0.09613614062930274,,0.0006334884670150631,False,0.0,0.0,0,1.0,0.957647943246274,0.9590666239616624,0.018540788111037456,0.05,0.08326213032735888,0.6356669032231049,0.4768751228028779,0.5038148744673903,0.4974455180992028,1.0,2.2319219547633824,1.9892658538739914,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0030000000185020914,TRIP
00974,resistive_pp,train,False,303798.4624005575,784.3250817695264,387.3374312028294,0.019276148653758828,1.3266451286727214e-05,0.0012778005450106789,14,0.5613640460174572,,0.0023148447973009474,False,0.5436403156940315,0.0,0,0.25,0.6439729883289742,0.6880929396881774,0.005246853757805546,0.1805,0.0149976079495526,0.09225761276280485,0.027625783068058303,0.9714027951752326,0.04283246518529785,0.0,1.0466350925049797,0.7875180123209895,1.0,0.6235148017244464,1.0,0.5436,0.0,0.14255610742176028,,0.14255610742176028,0.6433628897648197,1.0,0.005710770452083125,TRIP
00974,resistive_pp,train,False,303798.4624005575,784.3250817695264,387.3374312028294,0.019276148653758828,1.3266451286727214e-05,0.0012778005450106789,14,0.5613640460174572,,0.0023148447973009474,False,0.5436403156940315,0.0,0,0.5,1.618331084073697,1.7265065994348048,0.006125396162916746,0.3565,0.0149976079495526,0.09225761276280485,0.03923634335162554,0.9592961819223238,0.024229969854540175,0.0,1.6440813244967052,0.4344591634866926,1.0,0.6235148017244464,1.0,0.5436,0.0,0.14255610742176028,,0.14255610742176028,1.6154758183025328,1.0,0.005710770452083125,TRIP
00974,resistive_pp,train,False,303798.4624005575,784.3250817695264,387.3374312028294,0.019276148653758828,1.3266451286727214e-05,0.0012778005450106789,14,0.5613640460174572,,0.0023148447973009474,False,0.5436403156940315,0.0,0,1.0,1.805356282252464,1.8080158928789087,0.006125396162916746,0.3865,0.0149976079495526,0.09225761276280485,0.058463412579119814,0.9392852905366551,0.03236538281706971,0.0,2.004230815171831,0.80913135054251,1.0,0.6235148017244464,1.0,0.5436,0.0,0.14255610742176028,,0.14255610742176028,1.7703853818943867,1.0,0.005710770452083125,TRIP
00975,resistive_pp,flat,False,281699.18135321565,772.4400742274378,364.687424632855,0.032953518449428766,3.4461171888176337e-06,0.0037507277541171404,16,0.10746427698916632,,0.012073159963666178,True,0.0,0.0,0,0.25,1.1116254171216828,1.1213664914958177,0.05596205533398966,0.0275,0.10994122265061437,1.1196055405775895,0.14871385155465874,0.8428194354917743,0.1336603040575646,0.0,1.6557403772036048,1.0395481298534843,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00975,resistive_pp,flat,False,281699.18135321565,772.4400742274378,364.687424632855,0.032953518449428766,3.4461171888176337e-06,0.0037507277541171404,16,0.10746427698916632,,0.012073159963666178,True,0.0,0.0,0,0.5,1.1109413413925322,1.1213664914958177,0.05596205533398966,0.0275,0.10994122265061437,1.1196055405775895,0.191818125066752,0.795046194997597,0.172507413769264,1.0,1.5654457779904856,0.8521815165107729,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00975,resistive_pp,flat,False,281699.18135321565,772.4400742274378,364.687424632855,0.032953518449428766,3.4461171888176337e-06,0.0037507277541171404,16,0.10746427698916632,,0.012073159963666178,True,0.0,0.0,0,1.0,1.1134287875973339,1.1213664914958177,0.05596205533398966,0.0275,0.10994122265061437,1.1196055405775895,0.26268027676350086,0.7179631592487454,0.2357084451576575,1.0,1.4818185559251285,0.8893058530619421,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00976,resistive_pp,train,True,235152.85292052515,810.7195356288084,290.05450416109244,0.037449514866061524,3.0163307823367887e-06,0.0005744408274681879,12,0.09901757919811105,,0.009365136078427684,True,1.5495338516703665,0.0,0,0.25,1.5626175181666078,1.5631957558997864,0.03848854430671228,0.0395,0.0486653593328425,1.3759687078625544,0.09524891446064652,0.9014146670920443,0.06091573761102969,0.0,2.8179247541646912,1.652117175109318,1.0,0.6108959766017963,1.0,1.5718,0.0,0.07759511388229967,,0.07759511388229967,1.562527589768363,1.0,0.0013708238846277254,TRIP
00976,resistive_pp,train,True,235152.85292052515,810.7195356288084,290.05450416109244,0.037449514866061524,3.0163307823367887e-06,0.0005744408274681879,12,0.09901757919811105,,0.009365136078427684,True,1.5495338516703665,0.0,0,0.5,1.5623571861722894,1.5636454057820044,0.03848854430671228,0.0395,0.0486653593328425,1.3759687078625544,0.1452441883900385,0.8485955886191145,0.09290531279397075,0.0,2.565550901451449,1.2493714811551948,1.0,0.6108959766017963,1.0,1.5718,0.0,0.07759511388229967,,0.07759511388229967,1.5621773306909656,1.0,0.0013708238846277254,TRIP
00976,resistive_pp,train,True,235152.85292052515,810.7195356288084,290.05450416109244,0.037449514866061524,3.0163307823367887e-06,0.0005744408274681879,12,0.09901757919811105,,0.009365136078427684,True,1.5495338516703665,0.0,0,1.0,1.5625864910411331,1.5637802681305613,0.03848854430671228,0.0395,0.0486653593328425,1.3759687078625544,0.2358722471133528,0.7532291128513056,0.15085334163784853,1.0,2.562422090537873,1.525465185951055,1.0,0.6108959766017963,1.0,1.5718,0.0,0.07759511388229967,,0.07759511388229967,1.561597295757594,1.0,0.0013708238846277254,TRIP
00977,resistive_pp,flat,True,880581.1030884077,813.8318660530789,1082.0184608389065,0.04420421930514374,2.5959652844183427e-05,0.0006242969016975187,12,0.037655194368657365,,0.008710195875175368,False,0.0,0.0,0,0.25,0.6292276290156944,0.6828456385480647,0.004722934884505649,0.163,0.0535868416320341,0.049635737189042205,0.16045328326522595,0.8315190826320691,0.25459576171839055,0.0,1.3819451857861829,1.987534194415288,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00977,resistive_pp,flat,True,880581.1030884077,813.8318660530789,1082.0184608389065,0.04420421930514374,2.5959652844183427e-05,0.0006242969016975187,12,0.037655194368657365,,0.008710195875175368,False,0.0,0.0,0,0.5,1.203803042946317,1.204541843138467,0.005922407545530078,0.2455,0.0535868416320341,0.049635737189042205,0.25477548879240197,0.7321410453608967,0.21146650507235992,1.0,2.4608723833745256,1.8243057211338862,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00977,resistive_pp,flat,True,880581.1030884077,813.8318660530789,1082.0184608389065,0.04420421930514374,2.5959652844183427e-05,0.0006242969016975187,12,0.037655194368657365,,0.008710195875175368,False,0.0,0.0,0,1.0,1.2039407948847316,1.2055164146755493,0.005922407545530078,0.2455,0.0535868416320341,0.049635737189042205,0.4112020335710756,0.5684404703778914,0.34126326813460783,1.0,2.491230534654617,1.9895591806103408,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
00978,resistive_pp,flat,True,367236.52683061716,819.1562303066676,448.31072906951437,0.0011805085174024469,1.3455265298959805e-06,0.001522376988019534,16,0.46213526550284123,,0.004130453223481103,False,0.0,0.0,0,0.25,0.7548787722048071,0.7570186350814314,0.04081677061217255,0.0285,0.07352549856907023,0.7534790142945732,0.27480238415416164,0.7104200573128453,0.3635535144777201,1.0,1.9046568019585606,1.6778034587756212,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00978,resistive_pp,flat,True,367236.52683061716,819.1562303066676,448.31072906951437,0.0011805085174024469,1.3455265298959805e-06,0.001522376988019534,16,0.46213526550284123,,0.004130453223481103,False,0.0,0.0,0,0.5,0.7535747736169741,0.7570186350814314,0.04081677061217255,0.028,0.07352549856907023,0.7534790142945732,0.35632664290505695,0.6242030427975774,0.472221780218073,1.0,1.8094547563485226,1.7040959819014312,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00978,resistive_pp,flat,True,367236.52683061716,819.1562303066676,448.31072906951437,0.0011805085174024469,1.3455265298959805e-06,0.001522376988019534,16,0.46213526550284123,,0.004130453223481103,False,0.0,0.0,0,1.0,0.753272795113073,0.7570186350814314,0.04081677061217255,0.028,0.07352549856907023,0.7534790142945732,0.4433992258183876,0.5358520644433558,0.5878499512260914,1.0,1.72668765914407,1.7972171193967759,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
00979,resistive_pp,flat,False,167358.61106634923,786.8639923974059,212.69064626587297,0.0010592069148734893,3.114220748300391e-05,0.0005405987460969807,12,0.027126703912888652,,0.004286272396775269,True,0.0,0.0,0,0.25,1.2301790083731623,1.2312179055624792,0.03568545632734052,0.044,0.18478190842221925,0.4338950300478003,0.9891874188794855,-0.00032396475652267316,0.8034472746465714,1.0,2.982181396300444,3.0098529531915186,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00979,resistive_pp,flat,False,167358.61106634923,786.8639923974059,212.69064626587297,0.0010592069148734893,3.114220748300391e-05,0.0005405987460969807,12,0.027126703912888652,,0.004286272396775269,True,0.0,0.0,0,0.5,1.2303161163799698,1.2312565241209186,0.03568545632734052,0.044,0.18478190842221925,0.4338950300478003,0.9891781110182655,-0.00037024543766700084,0.8033502508896072,1.0,2.5582511529601404,2.897995607282906,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00979,resistive_pp,flat,False,167358.61106634923,786.8639923974059,212.69064626587297,0.0010592069148734893,3.114220748300391e-05,0.0005405987460969807,12,0.027126703912888652,,0.004286272396775269,True,0.0,0.0,0,1.0,1.229946911984808,1.2312565241209186,0.03568545632734052,0.044,0.18478190842221925,0.4338950300478003,0.9891169232744116,-0.00043195300933509867,0.8035414960987521,1.0,2.6454798404373694,2.9229247047415576,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00980,resistive_pp,flat,False,733344.9767095079,801.3340831435177,915.1551046383821,0.00820793669614707,4.246275653345852e-06,0.002900095081474401,14,0.5665042297123648,,0.00858043194535714,False,0.0,0.0,0,0.25,0.7748444283921492,0.8035768286704534,0.007085294103198605,0.177,0.023400636887567734,0.16753730493908048,0.041031545573557884,0.95664594125992,0.05288630564582538,0.0,1.3715758072817754,0.5880016687393147,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00980,resistive_pp,flat,False,733344.9767095079,801.3340831435177,915.1551046383821,0.00820793669614707,4.246275653345852e-06,0.002900095081474401,14,0.5665042297123648,,0.00858043194535714,False,0.0,0.0,0,0.5,1.0311244394399204,1.0350458737004795,0.007085294103198605,0.283,0.023400636887567734,0.16753730493908048,0.05471028979284783,0.9422458606806111,0.05300745501437427,0.0,1.4692325757013711,0.32618020227906375,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00980,resistive_pp,flat,False,733344.9767095079,801.3340831435177,915.1551046383821,0.00820793669614707,4.246275653345852e-06,0.002900095081474401,14,0.5665042297123648,,0.00858043194535714,False,0.0,0.0,0,1.0,1.031218988915593,1.0360512157901969,0.007085294103198605,0.283,0.023400636887567734,0.16753730493908048,0.08126491091554658,0.9128318398494886,0.07872836267129728,0.0,1.623849949668417,0.5522073732654796,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010000000018502153,TRIP
00981,resistive_pp,train,False,281225.02381028095,805.6037874093971,349.0860249237708,0.004399586363379226,2.726288274348723e-05,0.0026976244472239424,16,0.1773130476290492,,0.015885352692000042,True,1.3035987424755289,0.06226867020622458,0,0.25,0.683334256950604,0.6867918624800238,0.013868963052009443,0.059500000000000004,0.11495475024457924,0.33268395007605506,0.25390775923237474,0.7228265134984195,0.3710288600249075,1.0,1.7497925778828054,1.3569592921666478,1.0,0.6258091151498318,2.0,1.2902,0.062200000000000005,0.4191594827314451,0.10386061090743226,0.10386061090743226,0.6824142126100947,1.0,0.006143806950742459,TRIP
00981,resistive_pp,train,False,281225.02381028095,805.6037874093971,349.0860249237708,0.004399586363379226,2.726288274348723e-05,0.0026976244472239424,16,0.1773130476290492,,0.015885352692000042,True,1.3035987424755289,0.06226867020622458,0,0.5,0.6819825377803058,0.687241391900489,0.013868963052009443,0.059500000000000004,0.11495475024457924,0.33268395007605506,0.391900282669056,0.5732765453498767,0.5738071780615833,1.0,1.3650697497449855,0.9853910750595923,1.0,0.6258091151498318,2.0,1.2902,0.062200000000000005,0.4191594827314451,0.10386061090743226,0.10386061090743226,0.6799426694162551,1.0,0.006143806950742459,TRIP
00981,resistive_pp,train,False,281225.02381028095,805.6037874093971,349.0860249237708,0.004399586363379226,2.726288274348723e-05,0.0026976244472239424,16,0.1773130476290492,,0.015885352692000042,True,1.3035987424755289,0.06226867020622458,0,1.0,0.6839476972413289,0.6885530621178445,0.013868963052009443,0.059500000000000004,0.11495475024457924,0.33268395007605506,0.5751489530717214,0.37798570904976764,0.839697622735533,1.0,1.43911997357201,1.3174908732486907,1.0,0.6258091151498318,2.0,1.2902,0.062200000000000005,0.4191594827314451,0.10386061090743226,0.10386061090743226,0.6771446581143714,1.0,0.006143806950742459,TRIP
00982,resistive_pp,train,False,187274.90895471748,808.2765016454703,231.69658968616264,0.019095907866756117,2.7201090387062715e-05,0.001235722930277993,12,0.14002577817910872,,0.014846191335034524,True,0.7093239140095194,0.02532029845364677,0,0.25,0.888636460127425,0.956692216595344,0.006929054219557013,0.16449999999999998,0.020431534996890804,0.07403723893525198,0.080755613372197,0.9126737517711913,0.09077372274134331,0.0,1.1604036596809497,1.0998403497210119,1.0,0.6143824662103607,2.0,0.7144,0.0252,0.3420984507950706,0.18140872983155987,0.18140872983155987,0.8885476259301057,1.0,0.018714984445722394,TRIP
00982,resistive_pp,train,False,187274.90895471748,808.2765016454703,231.69658968616264,0.019095907866756117,2.7201090387062715e-05,0.001235722930277993,12,0.14002577817910872,,0.014846191335034524,True,0.7093239140095194,0.02532029845364677,0,0.5,1.1899379599815232,1.1925465889949487,0.0069290673909107574,0.20249999999999999,0.020431534996890804,0.07403723893525198,0.15260726987336892,0.8355552647373643,0.12814040277609134,0.0,2.183250339129956,1.2048523585392623,1.0,0.6143824662103607,2.0,0.7144,0.0252,0.3420984507950706,0.18140872983155987,0.18140872983155987,1.1897602915868846,1.0,0.018714984445722394,TRIP
00982,resistive_pp,train,False,187274.90895471748,808.2765016454703,231.69658968616264,0.019095907866756117,2.7201090387062715e-05,0.001235722930277993,12,0.14002577817910872,,0.014846191335034524,True,0.7093239140095194,0.02532029845364677,0,1.0,1.1900669983869843,1.1925465889949487,0.0069290673909107574,0.20249999999999999,0.020431534996890804,0.07403723893525198,0.2764723197027348,0.7019232294024013,0.23212155158118772,1.0,2.170861564859805,1.2455946143210213,1.0,0.6143824662103607,2.0,0.7144,0.0252,0.3420984507950706,0.18140872983155987,0.18140872983155987,1.1891786564137905,1.0,0.018714984445722394,TRIP
00983,resistive_pp,flat,True,155939.203575309,802.1834603366152,194.39344150759877,0.0037807397532988755,6.0874604480189086e-06,0.0029942435434939835,14,0.2005045326596651,,0.008282331421350398,True,0.0,0.0,0,0.25,1.3618436036825312,1.3673867098654975,0.040616624756043815,0.04,0.061860911249098,1.0497005781476576,0.24953974473679663,0.736121129597577,0.18310226064275964,1.0,2.012699777066587,1.1732865434722772,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00983,resistive_pp,flat,True,155939.203575309,802.1834603366152,194.39344150759877,0.0037807397532988755,6.0874604480189086e-06,0.0029942435434939835,14,0.2005045326596651,,0.008282331421350398,True,0.0,0.0,0,0.5,1.3628627845974577,1.3673867098654975,0.040616624756043815,0.04,0.061860911249098,1.0497005781476576,0.4280575443936034,0.5522921498090168,0.31385675247377914,1.0,1.723558861445957,1.2678328808982757,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00983,resistive_pp,flat,True,155939.203575309,802.1834603366152,194.39344150759877,0.0037807397532988755,6.0874604480189086e-06,0.0029942435434939835,14,0.2005045326596651,,0.008282331421350398,True,0.0,0.0,0,1.0,1.3604655785334785,1.3673867098654975,0.040616624756043815,0.04,0.061860911249098,1.0497005781476576,0.6510918676763165,0.32559774012240267,0.4782286661831357,1.0,1.7397336384361364,1.3482168319444614,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
00984,resistive_pp,train,False,185689.38963524575,778.5519877102057,238.50608895287215,0.04776841855052152,1.002803997317621e-06,0.0014546108912425245,14,0.20888781015109598,,0.005062976027731152,True,0.33468437406079415,0.0,0,0.25,0.838159878156741,0.8398552457720622,0.04657563434319825,0.026,0.027773034037311684,0.838560418629197,0.049978613068349914,0.948848748291318,0.059557915445302964,0.0,1.9867906210147126,1.1049583039821018,1.0,0.6347792535665805,1.0,0.3302,0.0,0.06414960273012849,,0.06414960273012849,0.8377186768965396,1.0,0.004564841946441689,TRIP
00984,resistive_pp,train,False,185689.38963524575,778.5519877102057,238.50608895287215,0.04776841855052152,1.002803997317621e-06,0.0014546108912425245,14,0.20888781015109598,,0.005062976027731152,True,0.33468437406079415,0.0,0,0.5,0.8386109712102302,0.8400374828832209,0.04657563434319825,0.026,0.027773034037311684,0.838560418629197,0.07006268772639104,0.9273360674453143,0.08344660816592409,0.0,1.9068154279686764,0.760264128115519,1.0,0.6347792535665805,1.0,0.3302,0.0,0.06414960273012849,,0.06414960273012849,0.8372298173529741,1.0,0.004564841946441689,TRIP
00984,resistive_pp,train,False,185689.38963524575,778.5519877102057,238.50608895287215,0.04776841855052152,1.002803997317621e-06,0.0014546108912425245,14,0.20888781015109598,,0.005062976027731152,True,0.33468437406079415,0.0,0,1.0,0.8385036886995156,0.8413898696992159,0.04657563434319825,0.026,0.027773034037311684,0.838560418629197,0.10944028064093711,0.8854158890027711,0.13036307298479205,0.0,1.8176736481586415,0.9466494341340079,1.0,0.6347792535665805,1.0,0.3302,0.0,0.06414960273012849,,0.06414960273012849,0.8303126727539211,1.0,0.004564841946441689,TRIP
00985,resistive_pp,flat,False,105282.25575873439,769.5538738472777,136.80946758462844,0.016665105126515825,8.061783183360263e-06,0.0015039326093594161,16,0.9107879804955986,,0.0025693267116743794,False,0.0,0.0,0,0.25,1.4370123423968328,1.4386911302491687,0.009846279155725012,0.16449999999999998,0.00839386939391957,0.22058939373349157,0.017378004931549715,0.981768582515408,0.01208473976140192,0.0,1.7568507341793318,0.37440139277831336,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00985,resistive_pp,flat,False,105282.25575873439,769.5538738472777,136.80946758462844,0.016665105126515825,8.061783183360263e-06,0.0015039326093594161,16,0.9107879804955986,,0.0025693267116743794,False,0.0,0.0,0,0.5,1.4368643102640921,1.4405434948916305,0.009846279155725012,0.16449999999999998,0.00839386939391957,0.22058939373349157,0.02892762163632568,0.9696887722556633,0.02011846419013805,0.0,2.14027085736991,0.10489849962313497,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00985,resistive_pp,flat,False,105282.25575873439,769.5538738472777,136.80946758462844,0.016665105126515825,8.061783183360263e-06,0.0015039326093594161,16,0.9107879804955986,,0.0025693267116743794,False,0.0,0.0,0,1.0,1.4373551406080929,1.4406370042735164,0.009846279155725012,0.16449999999999998,0.00839386939391957,0.22058939373349157,0.05137526034616468,0.9457993499034221,0.03571806356839298,0.0,2.1473923224128115,0.2782264109686894,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
00986,resistive_pp,flat,False,256100.5606871228,793.7057705728216,322.6643552084719,0.0027934991151200845,1.3014102907949568e-05,0.0011147578024572119,16,0.14351693233029877,,0.0036148099507383276,False,0.0,0.0,0,0.25,0.8448604818901635,0.8479357882635795,0.01991561465104822,0.054,0.06367353500307803,0.2825443369117495,0.38433238408321785,0.5936377996255539,0.45436853040395864,1.0,2.3899244699471422,1.8246886089762908,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.015000000018500215,TRIP
00986,resistive_pp,flat,False,256100.5606871228,793.7057705728216,322.6643552084719,0.0027934991151200845,1.3014102907949568e-05,0.0011147578024572119,16,0.14351693233029877,,0.0036148099507383276,False,0.0,0.0,0,0.5,0.8455224494093699,0.8479357882635795,0.01991561465104822,0.054,0.06367353500307803,0.2825443369117495,0.6389077992246183,0.335356883842345,0.7547440704855409,1.0,1.966442344392777,2.156998124166466,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.015000000018500215,TRIP
00986,resistive_pp,flat,False,256100.5606871228,793.7057705728216,322.6643552084719,0.0027934991151200845,1.3014102907949568e-05,0.0011147578024572119,16,0.14351693233029877,,0.0036148099507383276,False,0.0,0.0,0,1.0,0.8457524014019088,0.8481211271308214,0.01991561465104822,0.054,0.06367353500307803,0.2825443369117495,0.8298627173619613,0.15224492150236626,0.9800535740885005,1.0,2.061826130302846,2.1941443652878796,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.015000000018500215,TRIP
00987,resistive_pp,train,False,102032.65357966619,766.911919684428,133.04350990091666,0.006761335567412714,8.664376736857441e-06,0.0005718047974013285,14,0.5816396898722085,,0.013924049268448323,True,1.206777078957833,0.07484120539840804,0,0.25,1.507499314635781,1.5093440775352405,0.02323315286058493,0.056,0.03580602416907298,0.9750279367311613,0.07056134343271213,0.9266892690324016,0.0467758538224784,0.0,2.817876484181376,1.4098568448887379,1.0,0.5640493918347518,2.0,1.2146000000000001,0.0748,0.4327833260817404,,0.4327833260817404,1.507337171341056,1.0,-0.00019740039514104524,TRIP
00987,resistive_pp,train,False,102032.65357966619,766.911919684428,133.04350990091666,0.006761335567412714,8.664376736857441e-06,0.0005718047974013285,14,0.5816396898722085,,0.013924049268448323,True,1.206777078957833,0.07484120539840804,0,0.5,1.5072693083366409,1.5093440775352405,0.02323315286058493,0.056,0.03580602416907298,0.9750279367311613,0.1148493724256118,0.8801124017069989,0.0761464625652767,0.0,2.4960943345264175,1.0354809570556571,1.0,0.5640493918347518,2.0,1.2146000000000001,0.0748,0.4327833260817404,,0.4327833260817404,1.5068060372745968,1.0,-0.00019740039514104524,TRIP
00987,resistive_pp,train,False,102032.65357966619,766.911919684428,133.04350990091666,0.006761335567412714,8.664376736857441e-06,0.0005718047974013285,14,0.5816396898722085,,0.013924049268448323,True,1.206777078957833,0.07484120539840804,0,1.0,1.5074250788120958,1.5094019960949832,0.02323315286058493,0.056,0.03580602416907298,0.9750279367311613,0.19639256614835413,0.7947483340241522,0.1301970968972591,1.0,2.5287548466513767,1.3879238330865704,1.0,0.5640493918347518,2.0,1.2146000000000001,0.0748,0.4327833260817404,,0.4327833260817404,1.5049929007186669,1.0,-0.00019740039514104524,TRIP
00988,resistive_pp,train,False,213781.4402385769,798.0595640761123,267.8765468916656,0.011738399264850737,7.230051551637857e-06,0.0007733611369929631,14,0.21304297396372637,,0.005766087701754319,True,2.8333615456391956,0.023484149874994423,0,0.25,1.2776530891162832,1.2789823426112732,0.02642414535953843,0.044,0.06417261803407055,1.0003836462017772,0.12024081099056422,0.8751673320240138,0.09403708637943883,0.0,2.6097904958396057,1.641718985863223,1.0,0.5670665194824371,2.0,2.7986,0.0236,0.2430131137237348,,0.2430131137237348,1.2773561888306333,1.0,-0.0003641652339680945,TRIP
00988,resistive_pp,train,False,213781.4402385769,798.0595640761123,267.8765468916656,0.011738399264850737,7.230051551637857e-06,0.0007733611369929631,14,0.21304297396372637,,0.005766087701754319,True,2.8333615456391956,0.023484149874994423,0,0.5,1.277637822041918,1.2791520096822766,0.02642414535953843,0.044,0.06417261803407055,1.0003836462017772,0.18720251706825916,0.8061397280297152,0.14640777383646175,0.0,2.3355107476734163,1.2311460958161895,1.0,0.5670665194824371,2.0,2.7986,0.0236,0.2430131137237348,,0.2430131137237348,1.2765350487386184,1.0,-0.0003641652339680945,TRIP
00988,resistive_pp,train,False,213781.4402385769,798.0595640761123,267.8765468916656,0.011738399264850737,7.230051551637857e-06,0.0007733611369929631,14,0.21304297396372637,,0.005766087701754319,True,2.8333615456391956,0.023484149874994423,0,1.0,1.2778438461471235,1.2802653950097915,0.02642414535953843,0.044,0.06417261803407055,1.0003836462017772,0.2987932261996301,0.6884987459997761,0.23364324510754672,1.0,2.343563639591032,1.593163628016588,1.0,0.5670665194824371,2.0,2.7986,0.0236,0.2430131137237348,,0.2430131137237348,1.2704637472293265,1.0,-0.0003641652339680945,TRIP
00989,resistive_pp,flat,True,227627.69667288408,804.6476823699334,282.8911356613256,0.03376900368346594,4.180446626291626e-05,0.0005909283773883349,12,0.13352920749137343,,0.001451976691050265,False,0.0,0.0,0,0.25,0.7402851924481906,0.7938323291569084,0.004931941870349279,0.178,0.03624469369628576,0.0987115959015428,0.07201679629943696,0.9240389058971429,0.09715126786978186,0.0,1.451463313962983,1.4234836040856402,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00989,resistive_pp,flat,True,227627.69667288408,804.6476823699334,282.8911356613256,0.03376900368346594,4.180446626291626e-05,0.0005909283773883349,12,0.13352920749137343,,0.001451976691050265,False,0.0,0.0,0,0.5,0.9289930019045426,0.9297437039656793,0.005174493558990208,0.20900000000000002,0.03624469369628576,0.0987115959015428,0.11600437854073273,0.8768458833856966,0.12473682952792776,0.0,2.3858927602949334,1.0405608113019646,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
00989,resistive_pp,flat,True,227627.69667288408,804.6476823699334,282.8911356613256,0.03376900368346594,4.180446626291626e-05,0.0005909283773883349,12,0.13352920749137343,,0.001451976691050265,False,0.0,0.0,0,1.0,0.9286522098508753,0.9297841310450772,0.005174493558990208,0.20900000000000002,0.03624469369628576,0.0987115959015428,0.19895519838269846,0.7875715264595246,0.21401035384470574,1.0,2.398575397024885,1.357347666206415,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
