event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
00990,resistive_pp,train,False,289510.1185560344,778.1160142018662,372.06549315527513,0.005398257919942963,1.3236929102166988e-05,0.0018270670070403624,14,0.053078887667962565,,0.019015137307572663,True,0.30938428444815,0.021917549124182135,0,0.25,0.8975214399205129,0.8992136204675637,0.02650777445172044,0.04,0.14967983650973396,0.6010895489584416,0.5376376572016478,0.43958032409581316,0.5983581841399461,1.0,2.1090387557655554,1.754933088042706,1.0,0.6434486026169078,2.0,0.30920000000000003,0.022000000000000002,0.10629042688945534,0.23340909117183528,0.10629042688945534,0.8969323779926234,1.0,0.004288873844626728,TRIP
00990,resistive_pp,train,False,289510.1185560344,778.1160142018662,372.06549315527513,0.005398257919942963,1.3236929102166988e-05,0.0018270670070403624,14,0.053078887667962565,,0.019015137307572663,True,0.30938428444815,0.021917549124182135,0,0.5,0.896100919224234,0.8992136204675637,0.02650777445172044,0.04,0.14967983650973396,0.6010895489584416,0.7735477694843063,0.20486973517013152,0.8622750828894814,1.0,1.789030690344611,1.7101139452771388,1.0,0.6434486026169078,2.0,0.30920000000000003,0.022000000000000002,0.10629042688945534,0.23340909117183528,0.10629042688945534,0.8944908179883703,1.0,0.004288873844626728,TRIP
00990,resistive_pp,train,False,289510.1185560344,778.1160142018662,372.06549315527513,0.005398257919942963,1.3236929102166988e-05,0.0018270670070403624,14,0.053078887667962565,,0.019015137307572663,True,0.30938428444815,0.021917549124182135,0,1.0,0.8959273871618788,0.8996357716048854,0.02650777445172044,0.04,0.14967983650973396,0.6010895489584416,0.9182901816124455,0.0684604602174924,1.0238177524249363,1.0,1.8213583184009394,1.8655123200522516,1.0,0.6434486026169078,2.0,0.30920000000000003,0.022000000000000002,0.10629042688945534,0.23340909117183528,0.10629042688945534,0.8895066141984344,1.0,0.004288873844626728,TRIP
00991,resistive_pp,flat,True,109869.22911333076,794.9382598856675,138.21102173284848,0.039927093798996456,8.904226272340398e-06,0.0043835310925661175,16,0.5514541191244668,,0.0008848743434413653,False,0.0,0.0,0,0.25,0.7765002759500315,0.7838616334821114,0.017824741570833958,0.0625,0.029517030314869408,0.5451512963214484,0.037260102748258896,0.9588568470040731,0.04792294472530005,0.0,1.5923570742869602,0.5789814898114534,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00991,resistive_pp,flat,True,109869.22911333076,794.9382598856675,138.21102173284848,0.039927093798996456,8.904226272340398e-06,0.0043835310925661175,16,0.5514541191244668,,0.0008848743434413653,False,0.0,0.0,0,0.5,0.7730064799770994,0.7866122414465979,0.017824741570833958,0.0625,0.029517030314869408,0.5451512963214484,0.045450482454404466,0.9501519954654448,0.0587210619422065,0.0,1.29293939122662,0.41821694289223493,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00991,resistive_pp,flat,True,109869.22911333076,794.9382598856675,138.21102173284848,0.039927093798996456,8.904226272340398e-06,0.0043835310925661175,16,0.5514541191244668,,0.0008848743434413653,False,0.0,0.0,0,1.0,0.7788893256281167,0.7879492220948051,0.017824741570833958,0.0635,0.029517030314869408,0.5451512963214484,0.06432545057214357,0.9291489267824583,0.08248022951248417,0.0,1.330788660667602,0.4301523306793162,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00992,resistive_pp,flat,True,392009.9917277536,768.4604847591859,510.1238118321707,0.025203506256959243,4.981656697864721e-06,0.0008617634953235382,14,0.026779372079238032,,0.009691256054804271,False,0.0,0.0,0,0.25,1.2766736182750453,1.2772518097099654,0.018026593670871224,0.08,0.03998667456651129,0.31583333701957117,0.19273134601110542,0.7934635534115062,0.15084552365674353,1.0,2.418697083765528,1.3752511732220118,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
00992,resistive_pp,flat,True,392009.9917277536,768.4604847591859,510.1238118321707,0.025203506256959243,4.981656697864721e-06,0.0008617634953235382,14,0.026779372079238032,,0.009691256054804271,False,0.0,0.0,0,0.5,1.2762644458303638,1.2780284730391773,0.018026593670871224,0.08,0.03998667456651129,0.31583333701957117,0.3994027939043629,0.5733751795644834,0.31270172375674854,1.0,2.0749614899551907,1.7035293166003214,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
00992,resistive_pp,flat,True,392009.9917277536,768.4604847591859,510.1238118321707,0.025203506256959243,4.981656697864721e-06,0.0008617634953235382,14,0.026779372079238032,,0.009691256054804271,False,0.0,0.0,0,1.0,1.276470820786272,1.2780284790215635,0.018026593670871224,0.08,0.03998667456651129,0.31583333701957117,0.7120250372299252,0.2535215752940701,0.5573708813103693,1.0,2.1790608562308322,1.6857247956514003,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
00993,resistive_pp,train,True,159430.3666744165,831.1790282402688,191.81230668434281,0.026605619463728903,2.4679189120384286e-05,0.004704813618026585,12,0.0511466457141773,,0.0017939014757284869,False,2.4886031417892283,0.08044351851396533,0,0.25,0.5905174712630691,0.5996296126685352,0.013228553140585892,0.07200000000000001,0.03847554551036608,0.2259229586042646,0.15187001972642353,0.8378641748871558,0.2567464649896731,0.0,1.5235356321255324,0.67972976303836,1.0,0.5431916386819452,2.0,2.4896000000000003,0.0804,0.46749236826583207,0.020819201548377464,0.020819201548377464,0.5895836901054909,1.0,0.02314549231385854,TRIP
00993,resistive_pp,train,True,159430.3666744165,831.1790282402688,191.81230668434281,0.026605619463728903,2.4679189120384286e-05,0.004704813618026585,12,0.0511466457141773,,0.0017939014757284869,False,2.4886031417892283,0.08044351851396533,0,0.5,0.5930507317515074,0.6013804344401033,0.013228553140585892,0.07200000000000001,0.03847554551036608,0.2259229586042646,0.28127309289248154,0.6990314845504583,0.47348328662633254,1.0,1.1309528451161441,0.8417503584602272,1.0,0.5431916386819452,2.0,2.4896000000000003,0.0804,0.46749236826583207,0.020819201548377464,0.020819201548377464,0.5901715798115269,1.0,0.02314549231385854,TRIP
00993,resistive_pp,train,True,159430.3666744165,831.1790282402688,191.81230668434281,0.026605619463728903,2.4679189120384286e-05,0.004704813618026585,12,0.0511466457141773,,0.0017939014757284869,False,2.4886031417892283,0.08044351851396533,0,1.0,0.5931567595702759,0.6013804344401033,0.013228553140585892,0.07200000000000001,0.03847554551036608,0.2259229586042646,0.4854124211370628,0.4843073403832413,0.8169770238550135,1.0,1.218335905245867,0.8965939910076093,1.0,0.5431916386819452,2.0,2.4896000000000003,0.0804,0.46749236826583207,0.020819201548377464,0.020819201548377464,0.5730026721252253,1.0,0.02314549231385854,TRIP
00994,resistive_pp,train,False,494491.47665331734,784.7387370081927,630.1351689844703,0.013734277133284624,1.2616370569703936e-06,0.0012053992182497657,14,0.03174829304983286,,0.012925496224138515,True,2.458007841020642,0.040244775235358694,0,0.25,1.044371210184371,1.0461987636515842,0.027328566576789812,0.045000000000000005,0.033144373070043226,0.7016698094259455,0.23578277921708102,0.7446425343314579,0.22554933302161276,1.0,2.4162594642818847,1.1399813712255393,1.0,0.5789546430129886,2.0,2.4698,0.0402,0.19627603008381733,0.14814650864849455,0.14814650864849455,1.044178348983362,1.0,0.010897416675703653,TRIP
00994,resistive_pp,train,False,494491.47665331734,784.7387370081927,630.1351689844703,0.013734277133284624,1.2616370569703936e-06,0.0012053992182497657,14,0.03174829304983286,,0.012925496224138515,True,2.458007841020642,0.040244775235358694,0,0.5,1.0434879922348133,1.0461987636515842,0.027328566576789812,0.045000000000000005,0.033144373070043226,0.7016698094259455,0.5331639487920001,0.42987492158081175,0.5104548379261201,1.0,2.102369476794135,1.8297116501825965,1.0,0.5789546430129886,2.0,2.4698,0.0402,0.19627603008381733,0.14814650864849455,0.14814650864849455,1.043005838021536,1.0,0.010897416675703653,TRIP
00994,resistive_pp,train,False,494491.47665331734,784.7387370081927,630.1351689844703,0.013734277133284624,1.2616370569703936e-06,0.0012053992182497657,14,0.03174829304983286,,0.012925496224138515,True,2.458007841020642,0.040244775235358694,0,1.0,1.043869479729824,1.0461987636515842,0.027328566576789812,0.045000000000000005,0.033144373070043226,0.7016698094259455,0.894463558414143,0.07334973730999583,0.8560529097332119,1.0,2.1309466371277224,1.78596007910955,1.0,0.5789546430129886,2.0,2.4698,0.0402,0.19627603008381733,0.14814650864849455,0.14814650864849455,1.040937979788447,1.0,0.010897416675703653,TRIP
00995,resistive_pp,flat,False,198098.75273209583,822.9910509755664,240.70584060090485,0.0013696018984352474,9.791650691158705e-06,0.0018969324552711728,14,0.052092983310097575,,0.0036132316913207946,False,0.0,0.0,0,0.25,1.3615688672406354,1.3658566201078972,0.07951669813748716,0.0185,0.4711268066552335,1.3629262556713713,0.9214333577670685,0.05498768046922734,0.6762471827446646,1.0,2.143585084596961,2.248948287908788,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00995,resistive_pp,flat,False,198098.75273209583,822.9910509755664,240.70584060090485,0.0013696018984352474,9.791650691158705e-06,0.0018969324552711728,14,0.052092983310097575,,0.0036132316913207946,False,0.0,0.0,0,0.5,1.3606676415067276,1.3666616459169045,0.07951669813748716,0.0185,0.4711268066552335,1.3629262556713713,0.9526960608385547,0.02805176543371318,0.6996538889507332,1.0,2.0304270068790964,1.949415628818103,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00995,resistive_pp,flat,False,198098.75273209583,822.9910509755664,240.70584060090485,0.0013696018984352474,9.791650691158705e-06,0.0018969324552711728,14,0.052092983310097575,,0.0036132316913207946,False,0.0,0.0,0,1.0,1.362738098574843,1.367756511952378,0.07951669813748716,0.0185,0.4711268066552335,1.3629262556713713,0.9544450423102989,0.025831729408376244,0.6998741498149311,1.0,1.957051572217341,2.128901320298678,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
00996,resistive_pp,train,True,834828.6744793975,766.5426125193644,1089.083190999128,0.036867816533667365,1.474406736590472e-06,0.0010406173545998438,14,0.37336858706690046,,0.007637715162809789,False,0.7400576742485777,0.0,0,0.25,0.9032609685574289,0.9186352213880785,0.010800657312747066,0.164,0.022124228109341382,0.39128086644207977,0.022572828768169784,0.976922200222827,0.024962737033956368,0.0,2.0881326603470654,0.7779081021438099,1.0,0.6288119150733256,1.0,0.7368,0.0,0.2778997013996367,,0.2778997013996367,0.9028294089884764,1.0,-0.0006856126963938891,TRIP
00996,resistive_pp,train,True,834828.6744793975,766.5426125193644,1089.083190999128,0.036867816533667365,1.474406736590472e-06,0.0010406173545998438,14,0.37336858706690046,,0.007637715162809789,False,0.7400576742485777,0.0,0,0.5,1.1407253372952804,1.1616850278013027,0.010800657312747066,0.32949999999999996,0.022124228109341382,0.39128086644207977,0.026961072782991792,0.9724366541331488,0.02361432465610505,0.0,1.769751463641634,0.8307598537921804,1.0,0.6288119150733256,1.0,0.7368,0.0,0.2778997013996367,,0.2778997013996367,1.1392673655892158,1.0,-0.0006856126963938891,TRIP
00996,resistive_pp,train,True,834828.6744793975,766.5426125193644,1089.083190999128,0.036867816533667365,1.474406736590472e-06,0.0010406173545998438,14,0.37336858706690046,,0.007637715162809789,False,0.7400576742485777,0.0,0,1.0,1.4353340990778092,1.4573967809241997,0.010800657312747066,0.6645000000000001,0.022124228109341382,0.39128086644207977,0.03263024224881143,0.9666296155249555,0.022717724427597664,0.0,1.9852668409689955,0.6867503728542744,1.0,0.6288119150733256,1.0,0.7368,0.0,0.2778997013996367,,0.2778997013996367,1.4257348100865816,1.0,-0.0006856126963938891,TRIP
00997,resistive_pp,flat,False,147273.44038315766,778.9790130472866,189.05957402759665,0.0017831961270630516,1.0706444859598532e-06,0.003592084833921578,16,0.035646229759887675,,0.007965222261652631,False,0.0,0.0,0,0.25,1.2623586560034845,1.2694034940146603,0.08493180092872009,0.022500000000000003,0.12142117324185911,1.2628187701426479,0.9500627831221532,-0.0016878740627830299,0.7520135146163378,1.0,1.7113328450874858,1.5620118171467785,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00997,resistive_pp,flat,False,147273.44038315766,778.9790130472866,189.05957402759665,0.0017831961270630516,1.0706444859598532e-06,0.003592084833921578,16,0.035646229759887675,,0.007965222261652631,False,0.0,0.0,0,0.5,1.2633164878467267,1.2726770386721011,0.08493180092872009,0.022500000000000003,0.12142117324185911,1.2628187701426479,0.9872789791323708,-0.0019469521354196398,0.7808796204293896,1.0,1.6506083849126905,2.10001637862504,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00997,resistive_pp,flat,False,147273.44038315766,778.9790130472866,189.05957402759665,0.0017831961270630516,1.0706444859598532e-06,0.003592084833921578,16,0.035646229759887675,,0.007965222261652631,False,0.0,0.0,0,1.0,1.2635873409618685,1.2726770386721011,0.08493180092872009,0.022500000000000003,0.12142117324185911,1.2628187701426479,0.9863893774141033,-0.0033332130534055766,0.780008897340248,1.0,1.549940273383135,2.114824753928111,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
00998,resistive_pp,flat,False,510104.4229090527,794.7462885688255,641.8456182131354,0.014546725539813588,3.21437782900399e-05,0.0006009771616541201,12,0.04188839580652799,,0.003998896002738127,False,0.0,0.0,0,0.25,1.323786827118701,1.3245080953769193,0.010575771653952846,0.14650000000000002,0.09825439130535608,0.10715186738328081,0.314161078391024,0.6645045954197256,0.2371408531244968,1.0,1.976565583080514,2.1220786673482004,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00998,resistive_pp,flat,False,510104.4229090527,794.7462885688255,641.8456182131354,0.014546725539813588,3.21437782900399e-05,0.0006009771616541201,12,0.04188839580652799,,0.003998896002738127,False,0.0,0.0,0,0.5,1.3235791304385043,1.3255561461051473,0.010575771653952846,0.14650000000000002,0.09825439130535608,0.10715186738328081,0.5003448524801841,0.468047154634463,0.37773874054209516,1.0,2.4998952375799224,2.0457166734976866,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00998,resistive_pp,flat,False,510104.4229090527,794.7462885688255,641.8456182131354,0.014546725539813588,3.21437782900399e-05,0.0006009771616541201,12,0.04188839580652799,,0.003998896002738127,False,0.0,0.0,0,1.0,1.3240740834804003,1.3255561461051473,0.010575771653952846,0.14650000000000002,0.09825439130535608,0.10715186738328081,0.7152437629905063,0.24791919626182066,0.5397764335650338,1.0,2.4548810778278174,2.2017725548838487,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
00999,resistive_pp,train,True,686034.7497621416,769.0164971990104,892.0936706311071,0.02361190959618251,6.133035378242803e-06,0.0011542594610587647,16,0.10809890660769185,,0.001489646177611879,False,1.6716349784137965,0.0,0,0.25,0.8542620290614406,0.8576394494389052,0.00816368966473452,0.11950000000000001,0.03471787863656401,0.15011787454385397,0.09389504456689812,0.8997904902626332,0.10978512008762739,0.0,2.01063411307687,1.1934618935218462,1.0,0.5794135347228843,1.0,1.6786,0.0,0.20181316195588384,,0.20181316195588384,0.8537929800336077,1.0,0.010554008214924693,TRIP
00999,resistive_pp,train,True,686034.7497621416,769.0164971990104,892.0936706311071,0.02361190959618251,6.133035378242803e-06,0.0011542594610587647,16,0.10809890660769185,,0.001489646177611879,False,1.6716349784137965,0.0,0,0.5,0.8539986525229629,0.8576394494389052,0.00816368966473452,0.11950000000000001,0.03471787863656401,0.15011787454385397,0.16324196015763076,0.8254198890616699,0.19092657008982425,0.0,1.992345134302118,0.9625283712861342,1.0,0.5794135347228843,1.0,1.6786,0.0,0.20181316195588384,,0.20181316195588384,0.850944249232728,1.0,0.010554008214924693,TRIP
00999,resistive_pp,train,True,686034.7497621416,769.0164971990104,892.0936706311071,0.02361190959618251,6.133035378242803e-06,0.0011542594610587647,16,0.10809890660769185,,0.001489646177611879,False,1.6716349784137965,0.0,0,1.0,0.8543584648478058,0.8579298217564866,0.00816368966473452,0.11950000000000001,0.03471787863656401,0.15011787454385397,0.26445791268618474,0.7188997975818788,0.3091778751885501,1.0,1.9940513496872063,1.1946126316925887,1.0,0.5794135347228843,1.0,1.6786,0.0,0.20181316195588384,,0.20181316195588384,0.8127191832910962,1.0,0.010554008214924693,TRIP
01000,high_z,train,False,393193.2273770142,789.8631365876282,497.79918718031337,0.04961799392389722,8.420550493443777e-06,0.000896606814116263,16,1.911317248124008,,0.0005655470444418655,False,1.248548360611748,0.0,0,0.25,0.1525162952214064,0.160135999468116,0.001829843838336302,0.2085,0.004382132076124041,0.04505146190124112,0.005047870325819307,0.9945374737932243,0.032881658058117526,0.0,1.0162509838848148,0.18458223244652322,1.0,0.6084251839635991,1.0,1.2504,0.0,0.24568097675039358,,0.24568097675039358,0.15209741656225106,1.0,0.028598465501517012,TRIP
01000,high_z,train,False,393193.2273770142,789.8631365876282,497.79918718031337,0.04961799392389722,8.420550493443777e-06,0.000896606814116263,16,1.911317248124008,,0.0005655470444418655,False,1.248548360611748,0.0,0,0.5,0.2694101905193837,0.2811289349481548,0.001829843838336302,0.39599999999999996,0.004382132076124041,0.04505146190124112,0.006235427725386535,0.9930907296416168,0.023059144751201834,0.0,1.0657995276220413,0.2263996533129299,1.0,0.6084251839635991,1.0,1.2504,0.0,0.24568097675039358,,0.24568097675039358,0.2657945964624514,1.0,0.028598465501517012,TRIP
01000,high_z,train,False,393193.2273770142,789.8631365876282,497.79918718031337,0.04961799392389722,8.420550493443777e-06,0.000896606814116263,16,1.911317248124008,,0.0005655470444418655,False,1.248548360611748,0.0,0,1.0,0.4444131688408275,0.4603930617671686,0.001829843838336302,0.7575000000000001,0.004382132076124041,0.04505146190124112,0.008442669137373215,0.9907899015297159,0.01895469134723828,0.0,1.1773336937807815,0.23456810422192353,1.0,0.6084251839635991,1.0,1.2504,0.0,0.24568097675039358,,0.24568097675039358,0.39253819154431097,1.0,0.028598465501517012,TRIP
01001,high_z,train,False,893157.9257799853,817.3208211013934,1092.787437589558,0.0013806479967233252,1.3347350613695727e-06,0.004828502144123033,12,4.029807447328924,,0.004937937549049926,True,2.5881462651087612,0.0,0,0.25,0.17269469310742527,0.21314811663826563,0.00742676477142015,0.062,0.008963020468297953,0.14139475753436614,0.006596075723088411,0.9895566778464256,0.03797511371869562,0.0,1.1582362883461597,0.10681692816824934,1.0,0.5763769365642275,1.0,2.6082,0.0,0.43524691359713064,,0.43524691359713064,0.1719210714279895,1.0,0.02333718406077878,TRIP
01001,high_z,train,False,893157.9257799853,817.3208211013934,1092.787437589558,0.0013806479967233252,1.3347350613695727e-06,0.004828502144123033,12,4.029807447328924,,0.004937937549049926,True,2.5881462651087612,0.0,0,0.5,0.18127338137497512,0.21314811663826563,0.00742676477142015,0.0665,0.008963020468297953,0.14139475753436614,0.006821740687281667,0.98836254458497,0.03742587445200183,0.0,0.8882427251019575,0.0862505163670626,1.0,0.5763769365642275,1.0,2.6082,0.0,0.43524691359713064,,0.43524691359713064,0.17852702469224171,1.0,0.02333718406077878,TRIP
01001,high_z,train,False,893157.9257799853,817.3208211013934,1092.787437589558,0.0013806479967233252,1.3347350613695727e-06,0.004828502144123033,12,4.029807447328924,,0.004937937549049926,True,2.5881462651087612,0.0,0,1.0,0.18161647938665115,0.21314811663826563,0.00742676477142015,0.0665,0.008963020468297953,0.14139475753436614,0.007852398229465834,0.98836254458497,0.04299939554107857,0.0,0.7708358970152592,0.0745783071972512,1.0,0.5763769365642275,1.0,2.6082,0.0,0.43524691359713064,,0.43524691359713064,0.16645350200982742,1.0,0.02333718406077878,TRIP
01002,high_z,train,True,158629.98600083092,793.3945201704679,199.93834336888014,0.01718326838987267,1.1775132298336784e-05,0.002702556546361391,14,5.143951081169533,,0.0013366059032723261,False,0.6975426365761097,0.040971355435950346,0,0.25,0.09827550483806359,0.10276592045333587,0.005073265051963871,0.2115,0.0038724317492099085,0.03854242804253939,0.004634602487763001,0.9941914603527291,0.046684250010341224,0.0,0.21567159860051358,0.1259895661605544,1.0,0.5980009358802107,2.0,0.6858000000000001,0.0412,0.1818571287475872,0.0095145629113631,0.0095145629113631,0.09709250196987136,1.0,0.05140856777741121,TRIP
01002,high_z,train,True,158629.98600083092,793.3945201704679,199.93834336888014,0.01718326838987267,1.1775132298336784e-05,0.002702556546361391,14,5.143951081169533,,0.0013366059032723261,False,0.6975426365761097,0.040971355435950346,0,0.5,0.17535095474375317,0.18471170374046642,0.007166279372613312,0.39599999999999996,0.0038724317492099085,0.03854242804253939,0.006094638514065165,0.9918942526469671,0.03455971374195837,0.0,0.24691015082065862,0.06377757544687959,1.0,0.5980009358802107,2.0,0.6858000000000001,0.0412,0.1818571287475872,0.0095145629113631,0.0095145629113631,0.17102844184220786,1.0,0.05140856777741121,TRIP
01002,high_z,train,True,158629.98600083092,793.3945201704679,199.93834336888014,0.01718326838987267,1.1775132298336784e-05,0.002702556546361391,14,5.143951081169533,,0.0013366059032723261,False,0.6975426365761097,0.040971355435950346,0,1.0,0.30785175818277477,0.3204841967097222,0.007166279372613312,0.7655,0.0038724317492099085,0.03854242804253939,0.010665104763073132,0.98709102617713,0.03453146851364741,0.0,0.34816540820121045,0.007283137685474797,1.0,0.5980009358802107,2.0,0.6858000000000001,0.0412,0.1818571287475872,0.0095145629113631,0.0095145629113631,0.274409140189947,1.0,0.05140856777741121,TRIP
01003,high_z,train,False,260114.2220831531,816.887360434833,318.42116144959454,0.022925268663548343,5.385282456674869e-06,0.0005797292427987906,16,3.4987251778798867,,0.0020051515533604466,False,2.1208391017310575,0.03298348606168197,0,0.25,0.2160193185854827,0.21860337981651565,0.002025129398561844,0.183,0.003332014704163977,0.07583912973261728,0.004338441874049287,0.9952560836621853,0.01999103997896113,0.0,1.7777037582890438,0.3025574039227904,1.0,0.5645170322906011,2.0,2.1558,0.033,0.02657342981714894,,0.02657342981714894,0.21559947579612573,1.0,0.015245672547514744,TRIP
01003,high_z,train,False,260114.2220831531,816.887360434833,318.42116144959454,0.022925268663548343,5.385282456674869e-06,0.0005797292427987906,16,3.4987251778798867,,0.0020051515533604466,False,2.1208391017310575,0.03298348606168197,0,0.5,0.23688943917312272,0.23927205828791806,0.002025129398561844,0.2155,0.003332014704163977,0.07583912973261728,0.006252886354147807,0.9934309363479675,0.026284842134573713,0.0,1.6344516907529725,0.26356836724936505,1.0,0.5645170322906011,2.0,2.1558,0.033,0.02657342981714894,,0.02657342981714894,0.2345506616263444,1.0,0.015245672547514744,TRIP
01003,high_z,train,False,260114.2220831531,816.887360434833,318.42116144959454,0.022925268663548343,5.385282456674869e-06,0.0005797292427987906,16,3.4987251778798867,,0.0020051515533604466,False,2.1208391017310575,0.03298348606168197,0,1.0,0.3445519328379476,0.35358321995595987,0.002025129398561844,0.7699999999999999,0.003332014704163977,0.07583912973261728,0.009401579209746309,0.9900388910009298,0.027207427643460288,0.0,1.8124966707837669,0.21070888762182288,1.0,0.5645170322906011,2.0,2.1558,0.033,0.02657342981714894,,0.02657342981714894,0.3236041901888672,1.0,0.015245672547514744,TRIP
01004,high_z,flat,True,101096.05706423016,830.5936609310277,121.71542093267331,0.04032157435365038,3.177009592148137e-05,0.0009520885693910176,14,3.647243340691644,,0.0026316401892150965,False,0.0,0.0,0,0.25,0.11599961155682345,0.12227851917236378,0.0016622450981649325,0.2125,0.002064511912949622,0.03801010298914381,0.0032440161974394257,0.996525074659064,0.027726726219632767,0.0,0.39731045592161596,0.03705022784097215,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04050000001849796,TRIP
01004,high_z,flat,True,101096.05706423016,830.5936609310277,121.71542093267331,0.04032157435365038,3.177009592148137e-05,0.0009520885693910176,14,3.647243340691644,,0.0026316401892150965,False,0.0,0.0,0,0.5,0.23704232489541927,0.24886741937693618,0.0016813569113989636,0.4165,0.002064511912949622,0.03801010298914381,0.005109864141513906,0.9943142461963463,0.021466199944731916,0.0,0.5788991190077236,-0.10266310566287917,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04050000001849796,TRIP
01004,high_z,flat,True,101096.05706423016,830.5936609310277,121.71542093267331,0.04032157435365038,3.177009592148137e-05,0.0009520885693910176,14,3.647243340691644,,0.0026316401892150965,False,0.0,0.0,0,1.0,0.4731661581945291,0.49559681940902856,0.0022545483346134653,0.771,0.002064511912949622,0.03801010298914381,0.008117924659486263,0.991279163503302,0.01712042185886206,0.0,0.6640189105701109,-0.02156070342835397,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04050000001849796,TRIP
01005,high_z,flat,False,203579.02838277078,787.0316189322158,258.6668991253124,0.04403526602979006,1.622189507487659e-06,0.0019182082064887523,12,1.0448829054196889,,0.0033943901404251907,True,0.0,0.0,0,0.25,0.8590497634858512,0.8940463836747202,0.007616236812815485,0.1855,0.004284679628629976,0.22676435974232076,0.00579498406880681,0.9934499753586344,0.006737963679356496,0.0,1.5536068760071668,0.08241399117697296,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01005,high_z,flat,False,203579.02838277078,787.0316189322158,258.6668991253124,0.04403526602979006,1.622189507487659e-06,0.0019182082064887523,12,1.0448829054196889,,0.0033943901404251907,True,0.0,0.0,0,0.5,1.192672195277834,1.1958397319884622,0.007616236812815485,0.29500000000000004,0.004284679628629976,0.22676435974232076,0.008915708841156379,0.9903265495955322,0.0074691434352135485,0.0,1.617697431085979,0.005380847211574493,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01005,high_z,flat,False,203579.02838277078,787.0316189322158,258.6668991253124,0.04403526602979006,1.622189507487659e-06,0.0019182082064887523,12,1.0448829054196889,,0.0033943901404251907,True,0.0,0.0,0,1.0,1.1923621021978883,1.1964744124905191,0.007616236812815485,0.29500000000000004,0.004284679628629976,0.22676435974232076,0.01494781262382356,0.9842940542126947,0.012525797992322077,0.0,1.8118508314112607,0.042513148504995,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01006,high_z,flat,True,319771.72487941594,837.6652089221277,381.7416808928769,0.0068840739194025394,9.326557163347568e-06,0.0022764415560235364,12,8.937738465613705,,0.004713023137828446,False,0.0,0.0,0,0.25,0.15556039532036783,0.16121932907881173,0.0037497107863344544,0.2,0.0062489796162011465,0.05911783845259487,0.006335642791165451,0.992597192969702,0.04046772351462766,0.0,0.6440993802582555,0.12045197901875498,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01006,high_z,flat,True,319771.72487941594,837.6652089221277,381.7416808928769,0.0068840739194025394,9.326557163347568e-06,0.0022764415560235364,12,8.937738465613705,,0.004713023137828446,False,0.0,0.0,0,0.5,0.2208834757950451,0.22695643630886314,0.0037497107863344544,0.38,0.0062489796162011465,0.05911783845259487,0.009170119396442526,0.9891036132818256,0.041328536807819845,0.0,0.5500666271882617,0.06085777505901091,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01006,high_z,flat,True,319771.72487941594,837.6652089221277,381.7416808928769,0.0068840739194025394,9.326557163347568e-06,0.0022764415560235364,12,8.937738465613705,,0.004713023137828446,False,0.0,0.0,0,1.0,0.3336863014915041,0.34448644775806286,0.004296544941725245,0.8045,0.0062489796162011465,0.05911783845259487,0.014333242231752258,0.9839337456849669,0.04282590045626981,0.0,0.768051219830382,0.049338913649414264,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01007,high_z,train,False,179937.51831451562,813.4149684302178,221.2124503459421,0.004901667913782496,1.552563981305691e-06,0.0035938516989449747,12,5.484741659450112,,0.007506124560554926,True,0.612346298766953,0.0,0,0.25,0.23206110925169252,0.24165351099553475,0.007087981142388766,0.19349999999999998,0.007503246945476319,0.1372151580515023,0.008263443235811449,0.9897585377800711,0.03545612248368478,0.0,0.5741952449298775,-0.0009235590915732753,1.0,0.6233968044485374,1.0,0.6026,0.0,0.04318619315191485,,0.04318619315191485,0.23149231937477552,1.0,0.010253089273604132,TRIP
01007,high_z,train,False,179937.51831451562,813.4149684302178,221.2124503459421,0.004901667913782496,1.552563981305691e-06,0.0035938516989449747,12,5.484741659450112,,0.007506124560554926,True,0.612346298766953,0.0,0,0.5,0.3484020194623699,0.35917399748189144,0.007087981142388766,0.3925,0.007503246945476319,0.1372151580515023,0.012930651252524983,0.9853895664703854,0.03700794652653001,0.0,0.3120188801974157,-0.026689795315389966,1.0,0.6233968044485374,1.0,0.6026,0.0,0.04318619315191485,,0.04318619315191485,0.34691441695966924,1.0,0.010253089273604132,TRIP
01007,high_z,train,False,179937.51831451562,813.4149684302178,221.2124503459421,0.004901667913782496,1.552563981305691e-06,0.0035938516989449747,12,5.484741659450112,,0.007506124560554926,True,0.612346298766953,0.0,0,1.0,0.4916076909227318,0.5011086554152845,0.007875533836232348,0.742,0.007503246945476319,0.1372151580515023,0.01792188140228785,0.9793591297417348,0.036381651631782974,0.0,0.6509916925064395,-0.014772274852114072,1.0,0.6233968044485374,1.0,0.6026,0.0,0.04318619315191485,,0.04318619315191485,0.48482597893115453,1.0,0.010253089273604132,TRIP
01008,high_z,flat,True,115312.32001251892,806.2900871394174,143.01592175296085,0.016860431441676454,8.614354547496843e-06,0.002730866404630941,14,4.382356088648383,,0.003478818801149158,False,0.0,0.0,0,0.25,0.1425162861251992,0.1457430898312411,0.005262074429059785,0.195,0.0070755069212897976,0.08839540555272164,0.007291107272272642,0.9916474868053524,0.05080334412996239,0.0,0.764793109993535,0.0930817997376221,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01008,high_z,flat,True,115312.32001251892,806.2900871394174,143.01592175296085,0.016860431441676454,8.614354547496843e-06,0.002730866404630941,14,4.382356088648383,,0.003478818801149158,False,0.0,0.0,0,0.5,0.2179039756880111,0.22520934070827914,0.005262074429059785,0.4075,0.0070755069212897976,0.08839540555272164,0.010285339491653327,0.9879196669121154,0.046985622162990404,0.0,0.39146498389435125,0.0871849640140763,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01008,high_z,flat,True,115312.32001251892,806.2900871394174,143.01592175296085,0.016860431441676454,8.614354547496843e-06,0.002730866404630941,14,4.382356088648383,,0.003478818801149158,False,0.0,0.0,0,1.0,0.3557500220630267,0.3731159860609874,0.005262074429059785,0.799,0.0070755069212897976,0.08839540555272164,0.016664868489796526,0.9816007925050665,0.04671301320018519,0.0,0.5917640379982232,0.04770920673920895,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01009,high_z,train,True,129969.35223588764,760.6680646118842,170.8621122436656,0.032201809700012574,2.382354397362326e-05,0.000606665909214073,12,2.555921619090174,,0.0008504229257706838,False,1.415032842523801,0.04032931365551004,0,0.25,0.12698040628680338,0.1325083736033498,0.001447620198394017,0.213,0.0031229524447952306,0.037062193217430324,0.004777009066665109,0.9947797401623208,0.037326097058637694,0.0,0.9202963723818257,0.030016963536626536,1.0,0.5737793912161728,2.0,1.3982,0.0402,0.1783335972188418,0.1473629562048302,0.1473629562048302,0.12678739204644476,1.0,0.043893688095764105,TRIP
01009,high_z,train,True,129969.35223588764,760.6680646118842,170.8621122436656,0.032201809700012574,2.382354397362326e-05,0.000606665909214073,12,2.555921619090174,,0.0008504229257706838,False,1.415032842523801,0.04032931365551004,0,0.5,0.2480445768954831,0.260574183871618,0.0015441228533386421,0.40049999999999997,0.0031229524447952306,0.037062193217430324,0.007238095139778246,0.9923225370392083,0.029063452133775505,0.0,0.9896303358603858,0.0054847950766134515,1.0,0.5737793912161728,2.0,1.3982,0.0402,0.1783335972188418,0.1473629562048302,0.1473629562048302,0.24688648252286166,1.0,0.043893688095764105,TRIP
01009,high_z,train,True,129969.35223588764,760.6680646118842,170.8621122436656,0.032201809700012574,2.382354397362326e-05,0.000606665909214073,12,2.555921619090174,,0.0008504229257706838,False,1.415032842523801,0.04032931365551004,0,1.0,0.4777134939561779,0.4995273851982528,0.001930160264525467,0.768,0.0031229524447952306,0.037062193217430324,0.011416552773105581,0.9875792154316677,0.02384840393521614,0.0,1.065799290335903,0.06915084004193929,1.0,0.5737793912161728,2.0,1.3982,0.0402,0.1783335972188418,0.1473629562048302,0.1473629562048302,0.4621757404416729,1.0,0.043893688095764105,TRIP
01010,high_z,train,True,119549.15943293166,782.8762034374267,152.7050623176681,0.0018634452584851047,2.029142694247039e-06,0.0029365169738323196,12,7.501592890987338,,0.00566240955659037,True,0.4658940432353145,0.02766120562446762,0,0.25,0.3509601657837052,0.3688144740245921,0.009032533949651318,0.0635,0.005826814739300702,0.2813745288441556,0.01103190443169572,0.9874257484458195,0.031344184666838984,0.0,1.3921367421283561,0.09937657101843021,1.0,0.6150336716478728,2.0,0.46080000000000004,0.027600000000000003,0.10723008565434045,0.0052355074006331555,0.0052355074006331555,0.35070926345070474,1.0,0.009391915971157516,TRIP
01010,high_z,train,True,119549.15943293166,782.8762034374267,152.7050623176681,0.0018634452584851047,2.029142694247039e-06,0.0029365169738323196,12,7.501592890987338,,0.00566240955659037,True,0.4658940432353145,0.02766120562446762,0,0.5,0.4805080085609521,0.49225907635823496,0.009032533949651318,0.39849999999999997,0.005826814739300702,0.2813745288441556,0.017885384378494056,0.9795951904960493,0.037144521088957175,0.0,1.0222679890252142,0.08561901297425398,1.0,0.6150336716478728,2.0,0.46080000000000004,0.027600000000000003,0.10723008565434045,0.0052355074006331555,0.0052355074006331555,0.4795880300091747,1.0,0.009391915971157516,TRIP
01010,high_z,train,True,119549.15943293166,782.8762034374267,152.7050623176681,0.0018634452584851047,2.029142694247039e-06,0.0029365169738323196,12,7.501592890987338,,0.00566240955659037,True,0.4658940432353145,0.02766120562446762,0,1.0,0.645119429542547,0.6599045569963267,0.009032533949651318,0.7135,0.005826814739300702,0.2813745288441556,0.026841152799557365,0.9703250736565858,0.04154209202246235,0.0,1.0419852760404449,0.17520858456881794,1.0,0.6150336716478728,2.0,0.46080000000000004,0.027600000000000003,0.10723008565434045,0.0052355074006331555,0.0052355074006331555,0.639599548239556,1.0,0.009391915971157516,TRIP
01011,high_z,train,False,134415.51355010166,839.0351793501101,160.20247643753822,0.001262320397778691,1.1158382202861647e-06,0.0023514987004297195,12,2.7115842879474905,,0.005459112714693272,True,0.456313750121705,0.0,0,0.25,1.2438940619268306,1.306426845577165,0.0359458748211533,0.0425,0.01181132426988875,1.2435790509059244,0.031028244435971068,0.9661675485326243,0.02492440552567659,0.0,1.9230206641353067,0.3754175681629653,1.0,0.6145819736215046,1.0,0.45080000000000003,0.0,0.1280323868586941,,0.1280323868586941,1.2433958777849452,1.0,-0.0013753001619765115,TRIP
01011,high_z,train,False,134415.51355010166,839.0351793501101,160.20247643753822,0.001262320397778691,1.1158382202861647e-06,0.0023514987004297195,12,2.7115842879474905,,0.005459112714693272,True,0.456313750121705,0.0,0,0.5,1.340189912548398,1.3441355357144755,0.0359458748211533,0.049,0.01181132426988875,1.2435790509059244,0.04966913807724255,0.9476650301431117,0.03703363529096793,0.0,1.6785819619851234,0.3296871269178301,1.0,0.6145819736215046,1.0,0.45080000000000003,0.0,0.1280323868586941,,0.1280323868586941,1.338618716133855,1.0,-0.0013753001619765115,TRIP
01011,high_z,train,False,134415.51355010166,839.0351793501101,160.20247643753822,0.001262320397778691,1.1158382202861647e-06,0.0023514987004297195,12,2.7115842879474905,,0.005459112714693272,True,0.456313750121705,0.0,0,1.0,1.341454534126545,1.3455917607880503,0.0359458748211533,0.049,0.01181132426988875,1.2435790509059244,0.08264360997577375,0.9130632949322117,0.06156157089487207,0.0,1.753366308215397,0.4690076974846667,1.0,0.6145819736215046,1.0,0.45080000000000003,0.0,0.1280323868586941,,0.1280323868586941,1.3331386964546115,1.0,-0.0013753001619765115,TRIP
01012,high_z,flat,True,202772.56765028712,823.671525270511,246.18134951756693,0.0017501184995704507,2.0128370005152898e-05,0.0010434116712853842,14,2.679222688849143,,0.01584952202664782,True,0.0,0.0,0,0.25,0.6959528151155993,0.7346685330027575,0.004760532623611856,0.16899999999999998,0.015002964741107882,0.08316659363060219,0.038748832116310826,0.9595210581678791,0.05559749709868637,0.0,1.431085458534376,1.1815505998383704,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01012,high_z,flat,True,202772.56765028712,823.671525270511,246.18134951756693,0.0017501184995704507,2.0128370005152898e-05,0.0010434116712853842,14,2.679222688849143,,0.01584952202664782,True,0.0,0.0,0,0.5,1.0848582415347496,1.0859623604793975,0.004760532623611856,0.289,0.015002964741107882,0.08316659363060219,0.04763425367957999,0.9504719896905239,0.0438678382292829,0.0,2.053485354361454,1.0254645286584998,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01012,high_z,flat,True,202772.56765028712,823.671525270511,246.18134951756693,0.0017501184995704507,2.0128370005152898e-05,0.0010434116712853842,14,2.679222688849143,,0.01584952202664782,True,0.0,0.0,0,1.0,1.0849057011725178,1.0873469060790832,0.004760532623611856,0.289,0.015002964741107882,0.08316659363060219,0.05627356882818281,0.9411695994091012,0.05182178228498188,0.0,2.1185521640143032,1.2585597382651206,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01013,high_z,flat,True,427223.0761871112,827.6729538727469,516.1737787710723,0.021820137865180157,1.8375191103462445e-06,0.003018173855223051,12,5.108533016063052,,0.0028902425015199136,True,0.0,0.0,0,0.25,0.12107124860706936,0.12578867955823805,0.00594515222520459,0.177,0.004053755903249153,0.06827170762435512,0.003759867221444665,0.995150056521806,0.03080059608095894,0.0,0.6506400868241543,-0.06916213333414728,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.018500000018503715,TRIP
01013,high_z,flat,True,427223.0761871112,827.6729538727469,516.1737787710723,0.021820137865180157,1.8375191103462445e-06,0.003018173855223051,12,5.108533016063052,,0.0028902425015199136,True,0.0,0.0,0,0.5,0.18974905275822462,0.19840443746816303,0.00594515222520459,0.3935,0.004053755903249153,0.06827170762435512,0.004900768709194209,0.9934327968782303,0.025692230909298185,0.0,0.359392931241066,-0.13161990419324832,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.018500000018503715,TRIP
01013,high_z,flat,True,427223.0761871112,827.6729538727469,516.1737787710723,0.021820137865180157,1.8375191103462445e-06,0.003018173855223051,12,5.108533016063052,,0.0028902425015199136,True,0.0,0.0,0,1.0,0.2863818041713358,0.2964993959736259,0.00594515222520459,0.7835,0.004053755903249153,0.06827170762435512,0.008271509112695124,0.9888898700697771,0.028782299340579288,0.0,0.504772233148199,-0.0939208368089679,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.018500000018503715,TRIP
01014,high_z,flat,True,680372.2714119394,804.8997430569427,845.2882204036266,0.04031594136008766,9.313761547487649e-06,0.0005886918981610628,12,8.354969715951137,,0.007725906920029071,True,0.0,0.0,0,0.25,0.03997390863253913,0.04138293828015613,0.0008565547549988322,0.2,0.001628623329372987,0.01799904256898852,0.0014800024110579648,0.9982163240601111,0.036120606025919426,0.0,0.25323955860595476,0.006586610559844058,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11600000001849714,TRIP
01014,high_z,flat,True,680372.2714119394,804.8997430569427,845.2882204036266,0.04031594136008766,9.313761547487649e-06,0.0005886918981610628,12,8.354969715951137,,0.007725906920029071,True,0.0,0.0,0,0.5,0.06609963628775323,0.06789326317944908,0.0009422058981191438,0.40650000000000003,0.001628623329372987,0.01799904256898852,0.002077537501872452,0.997692317729609,0.030961978586039465,0.0,0.11091120123066285,0.031387708987210064,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11600000001849714,TRIP
01014,high_z,flat,True,680372.2714119394,804.8997430569427,845.2882204036266,0.04031594136008766,9.313761547487649e-06,0.0005886918981610628,12,8.354969715951137,,0.007725906920029071,True,0.0,0.0,0,1.0,0.10637989991372676,0.10986435952680278,0.0010278642618720972,0.7985,0.001628623329372987,0.01799904256898852,0.002767082797830897,0.9968292408203064,0.025769094588969445,0.0,0.4970402979938842,-0.025354711786630662,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11600000001849714,TRIP
01015,high_z,flat,True,361103.5326176682,834.7256717447722,432.601446009055,0.004453528459137635,2.4963267615314252e-05,0.001188191565164124,16,1.4331608555193711,,0.0008305510552084579,False,0.0,0.0,0,0.25,0.6128270946487656,0.6475909973588457,0.004427827592375784,0.2165,0.020014316306010478,0.16503645024235208,0.05051370327663153,0.9456261173747486,0.08229304916156507,0.0,0.16294408144164363,0.806811317177619,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01015,high_z,flat,True,361103.5326176682,834.7256717447722,432.601446009055,0.004453528459137635,2.4963267615314252e-05,0.001188191565164124,16,1.4331608555193711,,0.0008305510552084579,False,0.0,0.0,0,0.5,1.2589267255944898,1.314863531263585,0.004633774702354534,0.3955,0.020014316306010478,0.16503645024235208,0.07505892947435891,0.920173780110819,0.05957404343410745,0.0,0.7599140497881225,0.7164535842964374,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01015,high_z,flat,True,361103.5326176682,834.7256717447722,432.601446009055,0.004453528459137635,2.4963267615314252e-05,0.001188191565164124,16,1.4331608555193711,,0.0008305510552084579,False,0.0,0.0,0,1.0,1.480149005416124,1.4831906775695343,0.004633774702354534,0.464,0.020014316306010478,0.16503645024235208,0.09923729853865403,0.8951333508890168,0.0670002127914022,0.0,1.0253943103283583,1.0059511437530204,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01016,high_z,flat,True,319624.47740515287,785.6236012325018,406.8417457211312,0.03514784481345093,1.1292425532694867e-05,0.0021548119481315164,16,1.4344844350350048,,0.002826760552151006,True,0.0,0.0,0,0.25,0.2832750433334434,0.29296001630806207,0.004297533761183411,0.19349999999999998,0.010449154743918,0.07954922936838688,0.0111997400755507,0.9882423057018588,0.039397549444443666,0.0,0.9515606446932923,0.22464012550292756,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01016,high_z,flat,True,319624.47740515287,785.6236012325018,406.8417457211312,0.03514784481345093,1.1292425532694867e-05,0.0021548119481315164,16,1.4344844350350048,,0.002826760552151006,True,0.0,0.0,0,0.5,0.46737351272716376,0.4856882380161152,0.004297533761183411,0.375,0.010449154743918,0.07954922936838688,0.01398559070611863,0.9851415575691413,0.029859909508301967,0.0,0.9695576352214436,0.14952405714476902,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01016,high_z,flat,True,319624.47740515287,785.6236012325018,406.8417457211312,0.03514784481345093,1.1292425532694867e-05,0.0021548119481315164,16,1.4344844350350048,,0.002826760552151006,True,0.0,0.0,0,1.0,0.7320461641574821,0.755159633178049,0.004450608568119159,0.7454999999999999,0.010449154743918,0.07954922936838688,0.01822133649239602,0.9803361839964616,0.02485701089963208,0.0,1.0812101995087424,0.11489941570505105,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01017,high_z,train,True,313658.83555590134,775.5813285470194,404.41772385561734,0.03942453866045448,3.436126932163215e-06,0.0018579657281020529,12,4.861089155030338,,0.008016980026159345,False,0.5277553421602029,0.02159150489941038,0,0.25,0.07472670997440006,0.07752714983908197,0.0028303134079717663,0.12300000000000001,0.0027750671184221553,0.04006473666206593,0.0030103456822765076,0.9962534055756275,0.03975275940674269,0.0,0.8831971924686169,0.08585150117660313,1.0,0.6305432127514734,2.0,0.527,0.021400000000000002,0.3629462588410717,0.13990654180976492,0.13990654180976492,0.07417636874083211,1.0,0.017644604763500382,TRIP
01017,high_z,train,True,313658.83555590134,775.5813285470194,404.41772385561734,0.03942453866045448,3.436126932163215e-06,0.0018579657281020529,12,4.861089155030338,,0.008016980026159345,False,0.5277553421602029,0.02159150489941038,0,0.5,0.09851908050582728,0.10382553141052851,0.0031448027369290763,0.4145,0.0027750671184221553,0.04006473666206593,0.003866216655382941,0.9941158164012831,0.03884899896313408,0.0,0.7337241008398566,0.0787823985321688,1.0,0.6305432127514734,2.0,0.527,0.021400000000000002,0.3629462588410717,0.13990654180976492,0.13990654180976492,0.09710391814230115,1.0,0.017644604763500382,TRIP
01017,high_z,train,True,313658.83555590134,775.5813285470194,404.41772385561734,0.03942453866045448,3.436126932163215e-06,0.0018579657281020529,12,4.861089155030338,,0.008016980026159345,False,0.5277553421602029,0.02159150489941038,0,1.0,0.16309104169835062,0.1708490623942791,0.0031448027369290763,0.803,0.0027750671184221553,0.04006473666206593,0.00657923583887335,0.9921058549285017,0.04009503365191618,0.0,0.645044096622636,0.004664099226501605,1.0,0.6305432127514734,2.0,0.527,0.021400000000000002,0.3629462588410717,0.13990654180976492,0.13990654180976492,0.15625110065046482,1.0,0.017644604763500382,TRIP
01018,high_z,train,True,205034.48294280772,825.9962864141418,248.22688226954884,0.006325581907521322,1.660519837662362e-05,0.0030873637657211047,16,6.220343296946588,,0.009722507160984288,False,1.7812923853332727,0.0,0,0.25,0.2378709911592267,0.2532061305556889,0.006654472040069244,0.201,0.007397067095418436,0.04718071672865541,0.0066483829311830825,0.9917215754815704,0.02783252541013405,0.0,0.5451162478981344,0.050415270023743436,1.0,0.6119065019184113,1.0,1.7754,0.0,0.2729485452704674,,0.2729485452704674,0.23714366772190454,1.0,0.028536699145931266,TRIP
01018,high_z,train,True,205034.48294280772,825.9962864141418,248.22688226954884,0.006325581907521322,1.660519837662362e-05,0.0030873637657211047,16,6.220343296946588,,0.009722507160984288,False,1.7812923853332727,0.0,0,0.5,0.4820331004873231,0.5028574269715783,0.006654472040069244,0.3735,0.007397067095418436,0.04718071672865541,0.00749645102804324,0.9902511254114807,0.015519538972547035,0.0,0.879764008076263,-0.030452017156619465,1.0,0.6119065019184113,1.0,1.7754,0.0,0.2729485452704674,,0.2729485452704674,0.47984027129873846,1.0,0.028536699145931266,TRIP
01018,high_z,train,True,205034.48294280772,825.9962864141418,248.22688226954884,0.006325581907521322,1.660519837662362e-05,0.0030873637657211047,16,6.220343296946588,,0.009722507160984288,False,1.7812923853332727,0.0,0,1.0,0.6143087129298039,0.6293222645590951,0.006654472040069244,0.5075000000000001,0.007397067095418436,0.04718071672865541,0.005241460447018494,0.9899999448374308,0.00851842390149358,0.0,0.9406466243301614,-0.03994820458692751,1.0,0.6119065019184113,1.0,1.7754,0.0,0.2729485452704674,,0.2729485452704674,0.6026281024261768,1.0,0.028536699145931266,TRIP
01019,high_z,train,False,733262.2536200979,792.1407773147256,925.671641479915,0.0019568123954041045,1.9234764720810614e-05,0.0017224833095744777,16,4.106693680975554,,0.0007381677803513115,False,2.724014397144598,0.13636598768146999,0,0.25,0.16048460924969957,0.17121345834952093,0.002965422295783372,0.17200000000000001,0.011326916204777595,0.022406995367311028,0.023914998770231764,0.9740231664837817,0.14809460097372254,0.0,0.3010186452547388,0.5805818594541778,1.0,0.564427887241699,2.0,2.6784000000000003,0.1364,0.11278235388866653,0.4037463338937247,0.11278235388866653,0.15955625896254397,1.0,0.03500708160952826,TRIP
01019,high_z,train,False,733262.2536200979,792.1407773147256,925.671641479915,0.0019568123954041045,1.9234764720810614e-05,0.0017224833095744777,16,4.106693680975554,,0.0007381677803513115,False,2.724014397144598,0.13636598768146999,0,0.5,0.32569820806794647,0.3316640676173697,0.0031298668707993417,0.32699999999999996,0.011326916204777595,0.022406995367311028,0.017237064807557993,0.9733598912520165,0.052761430524813406,0.0,1.140889913331652,0.4078110170934777,1.0,0.564427887241699,2.0,2.6784000000000003,0.1364,0.11278235388866653,0.4037463338937247,0.11278235388866653,0.31427685648830234,1.0,0.03500708160952826,TRIP
