event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01019,high_z,train,False,733262.2536200979,792.1407773147256,925.671641479915,0.0019568123954041045,1.9234764720810614e-05,0.0017224833095744777,16,4.106693680975554,,0.0007381677803513115,False,2.724014397144598,0.13636598768146999,0,1.0,0.1424115607561438,0.3397009170888349,0.004339371885339024,0.155,0.011326916204777595,0.022406995367311028,4.41091335173017e-06,0.9733598912520165,3.0757027735235804e-05,0.0,1.309649925653812,0.8378406956933746,1.0,0.564427887241699,2.0,2.6784000000000003,0.1364,0.11278235388866653,0.4037463338937247,0.11278235388866653,0.06901869978958469,1.0,0.03500708160952826,TRIP
01020,high_z,flat,False,112422.95778230767,837.5853447954247,134.2226896409778,0.014808052153331358,2.5872903855468385e-06,0.00073267670232464,14,3.0369229376757296,,0.0010785026274949452,False,0.0,0.0,0,0.25,0.826286046782658,0.8545702615248142,0.0050501919132303836,0.1855,0.002840437090501796,0.2288988141039312,0.0051248969686930315,0.9946163030202094,0.006194830661805454,0.0,2.0874499676919345,0.18077020324166548,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01020,high_z,flat,False,112422.95778230767,837.5853447954247,134.2226896409778,0.014808052153331358,2.5872903855468385e-06,0.00073267670232464,14,3.0369229376757296,,0.0010785026274949452,False,0.0,0.0,0,0.5,0.919643535810549,0.9208586629533453,0.0050501919132303836,0.217,0.002840437090501796,0.2288988141039312,0.00794033122627876,0.9914969430120575,0.008624761829547814,0.0,2.1550089311523206,0.003260758397270562,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01020,high_z,flat,False,112422.95778230767,837.5853447954247,134.2226896409778,0.014808052153331358,2.5872903855468385e-06,0.00073267670232464,14,3.0369229376757296,,0.0010785026274949452,False,0.0,0.0,0,1.0,0.9196521366976809,0.9209896026125729,0.0050501919132303836,0.217,0.002840437090501796,0.2288988141039312,0.013573729308915079,0.9854036174365972,0.014743602678861052,0.0,2.3099492312070558,0.14848777544083708,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008000000018500153,TRIP
01021,high_z,train,True,330368.2270777752,784.6688320336737,421.02886414073555,0.03737438771272648,1.1552555750227261e-05,0.0017775760258296584,16,5.3133556621298235,,0.0028662066488071877,False,1.9829241535018238,0.02011804312805433,0,0.25,0.0784384300504675,0.08037205222611689,0.0031786191381551884,0.1975,0.0039553350489201725,0.027029304786267055,0.0028710594838950703,0.9957283098580417,0.036141946436643785,0.0,0.5843671327361674,0.1876518890207432,1.0,0.6128227181898533,2.0,1.9826000000000001,0.02,0.3434975117091841,0.1186695743075461,0.1186695743075461,0.07799331711054996,1.0,0.04111625868485902,TRIP
01021,high_z,train,True,330368.2270777752,784.6688320336737,421.02886414073555,0.03737438771272648,1.1552555750227261e-05,0.0017775760258296584,16,5.3133556621298235,,0.0028662066488071877,False,1.9829241535018238,0.02011804312805433,0,0.5,0.10791016914466714,0.11122878612029459,0.003278117018372166,0.3355,0.0039553350489201725,0.027029304786267055,0.003183190868867004,0.9954245646992814,0.029227673539269968,0.0,0.485220532787685,0.1513154428166881,1.0,0.6128227181898533,2.0,1.9826000000000001,0.02,0.3434975117091841,0.1186695743075461,0.1186695743075461,0.10630776546029767,1.0,0.04111625868485902,TRIP
01021,high_z,train,True,330368.2270777752,784.6688320336737,421.02886414073555,0.03737438771272648,1.1552555750227261e-05,0.0017775760258296584,16,5.3133556621298235,,0.0028662066488071877,False,1.9829241535018238,0.02011804312805433,0,1.0,0.12551645935869524,0.13059640331048689,0.003278117018372166,0.5235,0.0039553350489201725,0.027029304786267055,0.005162034580842495,0.9936858042895977,0.04080128867823646,0.0,0.7570706535550147,0.12988749724994955,1.0,0.6128227181898533,2.0,1.9826000000000001,0.02,0.3434975117091841,0.1186695743075461,0.1186695743075461,0.11548310891897783,1.0,0.04111625868485902,TRIP
01022,high_z,train,False,323773.5506288089,795.8338096609315,406.83563163363726,0.023502009799567555,1.588275950101973e-05,0.0028014496287776937,14,1.5605873591954502,,0.019531200181903356,True,2.7118070567486745,0.0,0,0.25,0.13564438133951232,0.1446901078053939,0.0040694641732724945,0.212,0.006287397813639832,0.04441226297164795,0.010189591516603086,0.9882351193030252,0.07457014636617662,0.0,0.49863325918151913,0.02091368470777688,1.0,0.571437681187038,1.0,2.7110000000000003,0.0,0.20625119884018517,,0.20625119884018517,0.13530990444678415,1.0,0.035358072572933,TRIP
01022,high_z,train,False,323773.5506288089,795.8338096609315,406.83563163363726,0.023502009799567555,1.588275950101973e-05,0.0028014496287776937,14,1.5605873591954502,,0.019531200181903356,True,2.7118070567486745,0.0,0,0.5,0.24563429829283442,0.25353425843733524,0.0040694641732724945,0.38949999999999996,0.006287397813639832,0.04441226297164795,0.014924660326946133,0.9832499928732217,0.06051332045158516,0.0,0.5299676276340063,-0.019175592574817938,1.0,0.571437681187038,1.0,2.7110000000000003,0.0,0.20625119884018517,,0.20625119884018517,0.24485385220980205,1.0,0.035358072572933,TRIP
01022,high_z,train,False,323773.5506288089,795.8338096609315,406.83563163363726,0.023502009799567555,1.588275950101973e-05,0.0028014496287776937,14,1.5605873591954502,,0.019531200181903356,True,2.7118070567486745,0.0,0,1.0,0.4316222561352113,0.4515442226251357,0.0040694641732724945,0.7715000000000001,0.006287397813639832,0.04441226297164795,0.02286899627092896,0.974056963881704,0.05286134947200106,0.0,0.6185289583233996,-0.008713722789576623,1.0,0.571437681187038,1.0,2.7110000000000003,0.0,0.20625119884018517,,0.20625119884018517,0.428742042510983,1.0,0.035358072572933,TRIP
01023,high_z,flat,True,619293.1853145366,771.4092518669331,802.8075678581097,0.0058456047571625825,2.050955101080975e-06,0.002010300935165809,12,5.292447616628305,,0.003311350008072246,True,0.0,0.0,0,0.25,0.1281235965558031,0.13043817033789937,0.0036708635896086253,0.19349999999999998,0.004209394329839271,0.043496561431525575,0.006022138092227565,0.9928530731687298,0.04663855602585379,0.0,0.7075590751764149,0.17580663674721403,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.020500000018498776,TRIP
01023,high_z,flat,True,619293.1853145366,771.4092518669331,802.8075678581097,0.0058456047571625825,2.050955101080975e-06,0.002010300935165809,12,5.292447616628305,,0.003311350008072246,True,0.0,0.0,0,0.5,0.18264420283900784,0.18883395974247164,0.0037674712651612524,0.3675,0.004209394329839271,0.043496561431525575,0.009793191650643759,0.9889974000614514,0.05332698500278272,0.0,0.5243250586251298,0.1359575682579983,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.020500000018498776,TRIP
01023,high_z,flat,True,619293.1853145366,771.4092518669331,802.8075678581097,0.0058456047571625825,2.050955101080975e-06,0.002010300935165809,12,5.292447616628305,,0.003311350008072246,True,0.0,0.0,0,1.0,0.24121676516901813,0.24858216917358064,0.0037674712651612524,0.6825,0.004209394329839271,0.043496561431525575,0.012431207981057782,0.9857522019346106,0.051322657093464695,0.0,0.7272174794741112,0.17700459973362684,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.020500000018498776,TRIP
01024,high_z,train,True,374224.54214298003,766.1738368687595,488.43294319782706,0.010147800550808817,1.0705101213116297e-06,0.0031647364363798893,14,2.296989380815272,,0.0016842130579522107,False,0.9373217766233309,0.0,0,0.25,0.5849369177611594,0.6010341418740646,0.006789009624204352,0.192,0.006380974545288344,0.23920956782112662,0.009281818550002886,0.9890288166177243,0.015840986066330023,0.0,1.0098953671996802,0.07097349300222748,1.0,0.5823407275184033,1.0,0.9362,0.0,0.015076372559040596,,0.015076372559040596,0.583485179706737,1.0,0.010058431446413607,TRIP
01024,high_z,train,True,374224.54214298003,766.1738368687595,488.43294319782706,0.010147800550808817,1.0705101213116297e-06,0.0031647364363798893,14,2.296989380815272,,0.0016842130579522107,False,0.9373217766233309,0.0,0,0.5,0.7943598636351985,0.8120913544717696,0.006789009624204352,0.3705,0.006380974545288344,0.23920956782112662,0.012338499623495692,0.9862587775472001,0.01551310317206916,0.0,0.7613276141778765,0.06900206663246299,1.0,0.5823407275184033,1.0,0.9362,0.0,0.015076372559040596,,0.015076372559040596,0.7868022834060328,1.0,0.010058431446413607,TRIP
01024,high_z,train,True,374224.54214298003,766.1738368687595,488.43294319782706,0.010147800550808817,1.0705101213116297e-06,0.0031647364363798893,14,2.296989380815272,,0.0016842130579522107,False,0.9373217766233309,0.0,0,1.0,0.9821950752140828,0.9946155126169951,0.006789009624204352,0.612,0.006380974545288344,0.23920956782112662,0.015508245214499785,0.9824832379837198,0.015773314579635166,0.0,1.0049916122824931,0.12692180589853405,1.0,0.5823407275184033,1.0,0.9362,0.0,0.015076372559040596,,0.015076372559040596,0.9172297625238517,1.0,0.010058431446413607,TRIP
01025,high_z,train,True,213908.63496649548,794.1735505136729,269.34746797867916,0.005316138045981582,3.423332349116098e-05,0.0006452666109924065,14,5.094187006610074,,0.004955675666252819,False,0.9192685984741108,0.02516835542219766,0,0.25,0.11744705960224947,0.12471859259620037,0.0013138260963712109,0.2155,0.005530559302563483,0.03085275519108732,0.010964514790445478,0.9882237863233778,0.09256890654157908,0.0,0.7683532773852909,0.4269574259739059,1.0,0.5960671173935265,2.0,0.9148000000000001,0.0252,0.4625871704842881,0.2890515151848376,0.2890515151848376,0.11736364108317764,1.0,0.06950380420178703,TRIP
01025,high_z,train,True,213908.63496649548,794.1735505136729,269.34746797867916,0.005316138045981582,3.423332349116098e-05,0.0006452666109924065,14,5.094187006610074,,0.004955675666252819,False,0.9192685984741108,0.02516835542219766,0,0.5,0.2429065189660848,0.2552152267470867,0.0017309130266356524,0.393,0.005530559302563483,0.03085275519108732,0.01626304887625036,0.9822578249931482,0.06667738502926908,0.0,1.0838492131912283,0.30304747066428134,1.0,0.5960671173935265,2.0,0.9148000000000001,0.0252,0.4625871704842881,0.2890515151848376,0.2890515151848376,0.24238515747070682,1.0,0.06950380420178703,TRIP
01025,high_z,train,True,213908.63496649548,794.1735505136729,269.34746797867916,0.005316138045981582,3.423332349116098e-05,0.0006452666109924065,14,5.094187006610074,,0.004955675666252819,False,0.9192685984741108,0.02516835542219766,0,1.0,0.42937809883688316,0.44276961241949614,0.0017309130266356524,0.7284999999999999,0.005530559302563483,0.03085275519108732,0.02241631163160444,0.9761727094437015,0.052085158822406545,0.0,1.1085812923854752,0.6031039469515244,1.0,0.5960671173935265,2.0,0.9148000000000001,0.0252,0.4625871704842881,0.2890515151848376,0.2890515151848376,0.4217036658959573,1.0,0.06950380420178703,TRIP
01026,high_z,train,True,126230.36215905084,774.0176818863395,163.08459756554646,0.040340676315456604,2.6974886848077815e-06,0.0046133386213909585,16,8.653203789220234,,0.00923429631434776,False,0.4644543472887775,0.0,0,0.25,0.25935304638978096,0.271393701548597,0.008270932475973441,0.1875,0.0041576230178954785,0.08995445352314523,0.0009833197488508224,0.9953078086747555,0.0037768705320953694,0.0,0.7239759077487126,-0.03424572546191751,1.0,0.6296994611732984,1.0,0.4642,0.0,0.4600538666308167,,0.4600538666308167,0.257871070796768,1.0,0.021131782290240153,TRIP
01026,high_z,train,True,126230.36215905084,774.0176818863395,163.08459756554646,0.040340676315456604,2.6974886848077815e-06,0.0046133386213909585,16,8.653203789220234,,0.00923429631434776,False,0.4644543472887775,0.0,0,0.5,0.36132393181882877,0.3706976517985559,0.00839394995376601,0.3475,0.0041576230178954785,0.08995445352314523,0.0014383336199549725,0.9951720732855199,0.0039697450089335425,0.0,0.592665426532603,-0.00779851788707898,1.0,0.6296994611732984,1.0,0.4642,0.0,0.4600538666308167,,0.4600538666308167,0.357592639466705,1.0,0.021131782290240153,TRIP
01026,high_z,train,True,126230.36215905084,774.0176818863395,163.08459756554646,0.040340676315456604,2.6974886848077815e-06,0.0046133386213909585,16,8.653203789220234,,0.00923429631434776,False,0.4644543472887775,0.0,0,1.0,0.4508009497903739,0.46258001225443984,0.00839394995376601,0.638,0.0041576230178954785,0.08995445352314523,0.0017179917168632687,0.9951672913656173,0.0038025411802706053,0.0,0.7903500933958738,-0.005999160405265819,1.0,0.6296994611732984,1.0,0.4642,0.0,0.4600538666308167,,0.4600538666308167,0.43391933887712153,1.0,0.021131782290240153,TRIP
01027,high_z,train,False,115057.69277360284,826.4076593732342,139.22631460224503,0.005274475397923215,2.2858112396592703e-06,0.0010711066845325566,14,6.7867058649129435,,0.001278115807466107,False,2.7178871792061043,0.0,0,0.25,0.34501690767261356,0.3577760646284351,0.0073762081773647535,0.20650000000000002,0.0037592433289218925,0.2646619166041578,0.005989001251635818,0.9933108355547464,0.017308406377940223,0.0,1.6648364214844107,0.17187781895805157,1.0,0.5825698849850198,1.0,2.678,0.0,0.18180072087197674,,0.18180072087197674,0.34429624288369665,1.0,0.007051928423429388,TRIP
01027,high_z,train,False,115057.69277360284,826.4076593732342,139.22631460224503,0.005274475397923215,2.2858112396592703e-06,0.0010711066845325566,14,6.7867058649129435,,0.001278115807466107,False,2.7178871792061043,0.0,0,0.5,0.48773349166740665,0.5005418489170484,0.0073762081773647535,0.388,0.0037592433289218925,0.2646619166041578,0.008943090353620826,0.990071868864273,0.0182985011383398,0.0,1.2425625662234054,0.04308393391474303,1.0,0.5825698849850198,1.0,2.678,0.0,0.18180072087197674,,0.18180072087197674,0.4828796040864189,1.0,0.007051928423429388,TRIP
01027,high_z,train,False,115057.69277360284,826.4076593732342,139.22631460224503,0.005274475397923215,2.2858112396592703e-06,0.0010711066845325566,14,6.7867058649129435,,0.001278115807466107,False,2.7178871792061043,0.0,0,1.0,0.6652838657952055,0.6783021970420459,0.0073762081773647535,0.7195,0.0037592433289218925,0.2646619166041578,0.012487512695770997,0.9868096660357597,0.0187420307422081,0.0,1.4208830575053806,0.24556597813755995,1.0,0.5825698849850198,1.0,2.678,0.0,0.18180072087197674,,0.18180072087197674,0.6121666471199059,1.0,0.007051928423429388,TRIP
01028,high_z,train,False,610939.1205855288,810.2330590031445,754.0288732937985,0.03019480712642643,1.137327393478689e-06,0.0010732442309300504,14,6.775101472289661,,0.0038396310860238213,False,1.285388111129283,0.0,0,0.25,0.06361104685508191,0.06626131101960239,0.0014489446229962032,0.201,0.0014686491829661729,0.02864450600179184,0.0010659005567050849,0.9979190040917676,0.016497187533516144,0.0,0.8520115755310622,0.03690492350243048,1.0,0.5441676679428102,1.0,1.2922,0.0,0.0442624980688171,,0.0442624980688171,0.06297945633559339,1.0,0.03372217226704777,TRIP
01028,high_z,train,False,610939.1205855288,810.2330590031445,754.0288732937985,0.03019480712642643,1.137327393478689e-06,0.0010732442309300504,14,6.775101472289661,,0.0038396310860238213,False,1.285388111129283,0.0,0,0.5,0.09367207944741426,0.09671699331441619,0.0015604003450462186,0.39,0.0014686491829661729,0.02864450600179184,0.0019088703368854252,0.9975664261946107,0.02016297041352841,0.0,0.53956729005921,0.0009863747113931407,1.0,0.5441676679428102,1.0,1.2922,0.0,0.0442624980688171,,0.0442624980688171,0.09085778452250252,1.0,0.03372217226704777,TRIP
01028,high_z,train,False,610939.1205855288,810.2330590031445,754.0288732937985,0.03019480712642643,1.137327393478689e-06,0.0010732442309300504,14,6.775101472289661,,0.0038396310860238213,False,1.285388111129283,0.0,0,1.0,0.12886585492643246,0.1322625557197573,0.0015604003450462186,0.7135,0.0014686491829661729,0.02864450600179184,0.002191545912472654,0.9969532367136447,0.016875459016645597,0.0,0.8258564782905093,0.013147520062861883,1.0,0.5441676679428102,1.0,1.2922,0.0,0.0442624980688171,,0.0442624980688171,0.10532051643864228,1.0,0.03372217226704777,TRIP
01029,high_z,train,False,172152.86297921618,787.0758610205604,218.7246128422672,0.006063101843259785,2.1967831232844683e-05,0.004527923654809017,12,1.8103600667609034,,0.00875517319217898,False,0.39292665902450186,0.0360583621913698,0,0.25,0.37549393977343665,0.3969388159872397,0.009456761572432151,0.193,0.012636311919270683,0.07259099294903427,0.024416396469707054,0.973678872339163,0.0648520305118328,0.0,0.4288791613243561,0.18400305771720335,1.0,0.638922131183685,2.0,0.38980000000000004,0.0362,0.43362281512754564,0.2870288250304789,0.2870288250304789,0.3745387124240189,1.0,0.0428524365729821,TRIP
01029,high_z,train,False,172152.86297921618,787.0758610205604,218.7246128422672,0.006063101843259785,2.1967831232844683e-05,0.004527923654809017,12,1.8103600667609034,,0.00875517319217898,False,0.39292665902450186,0.0360583621913698,0,0.5,0.7419601826274882,0.7757346572404312,0.009456761572432151,0.373,0.012636311919270683,0.07259099294903427,0.0380066402901384,0.9567662213456763,0.051155689334154396,0.0,0.7738823765152025,0.13526932490108903,1.0,0.638922131183685,2.0,0.38980000000000004,0.0362,0.43362281512754564,0.2870288250304789,0.2870288250304789,0.7396676348960088,1.0,0.0428524365729821,TRIP
01029,high_z,train,False,172152.86297921618,787.0758610205604,218.7246128422672,0.006063101843259785,2.1967831232844683e-05,0.004527923654809017,12,1.8103600667609034,,0.00875517319217898,False,0.39292665902450186,0.0360583621913698,0,1.0,1.240709803968073,1.2623758096049449,0.010507511307978624,0.704,0.012636311919270683,0.07259099294903427,0.0564874735288859,0.9400263079962641,0.04549168682438647,0.0,0.7759708116781264,0.2666375742040706,1.0,0.638922131183685,2.0,0.38980000000000004,0.0362,0.43362281512754564,0.2870288250304789,0.2870288250304789,1.230870945874869,1.0,0.0428524365729821,TRIP
01030,high_z,train,False,387567.2691897816,787.2043906926103,492.3337239630818,0.03602442417828483,3.3153922048839294e-06,0.0010426020436533879,16,5.117660518650475,,0.016025655348552312,True,0.6961013728029819,0.0,0,0.25,0.1083559519707633,0.1152411141715166,0.0017314021604657587,0.213,0.0016036887519290223,0.029115157429469577,0.0016641212831353023,0.9980020802547636,0.01521747333496956,0.0,0.6046629769709648,-0.035242398233501684,1.0,0.5695557001727366,1.0,0.7114,0.0,0.17219249426041294,,0.17219249426041294,0.10826059804499272,1.0,0.045068000573245115,TRIP
01030,high_z,train,False,387567.2691897816,787.2043906926103,492.3337239630818,0.03602442417828483,3.3153922048839294e-06,0.0010426020436533879,16,5.117660518650475,,0.016025655348552312,True,0.6961013728029819,0.0,0,0.5,0.20046628548347326,0.20957491270413767,0.0017314021604657587,0.3955,0.0016036887519290223,0.029115157429469577,0.0023945448193152348,0.9970038808720698,0.011885585787065424,0.0,0.7846580109191444,0.027329245875689585,1.0,0.5695557001727366,1.0,0.7114,0.0,0.17219249426041294,,0.17219249426041294,0.20014007721314245,1.0,0.045068000573245115,TRIP
01030,high_z,train,False,387567.2691897816,787.2043906926103,492.3337239630818,0.03602442417828483,3.3153922048839294e-06,0.0010426020436533879,16,5.117660518650475,,0.016025655348552312,True,0.6961013728029819,0.0,0,1.0,0.2995529996480661,0.3048271108844868,0.0017514761817946551,0.6865,0.0016036887519290223,0.029115157429469577,0.002236860942325877,0.9970038808720698,0.007442484170662543,0.0,0.8827865143197081,-0.025557619600989536,1.0,0.5695557001727366,1.0,0.7114,0.0,0.17219249426041294,,0.17219249426041294,0.297445205713586,1.0,0.045068000573245115,TRIP
01031,high_z,flat,True,524453.2688179105,821.9352976015825,638.0712330377727,0.002410327542090001,2.518046031769503e-06,0.0030511577854921102,12,8.768776826526109,,0.00636726733089696,True,0.0,0.0,0,0.25,0.13691316904854275,0.1406533251618148,0.005830555047169606,0.187,0.005182893675011928,0.0576874267868946,0.006843668040401698,0.991635564576929,0.04962302068479668,0.0,0.7070346592287801,0.12097612329002083,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01031,high_z,flat,True,524453.2688179105,821.9352976015825,638.0712330377727,0.002410327542090001,2.518046031769503e-06,0.0030511577854921102,12,8.768776826526109,,0.00636726733089696,True,0.0,0.0,0,0.5,0.16661266807681885,0.1716699614549702,0.005830555047169606,0.299,0.005182893675011928,0.0576874267868946,0.008428448397034874,0.989677362827649,0.05028527075991665,0.0,0.44283250173601973,0.012796118307164503,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01031,high_z,flat,True,524453.2688179105,821.9352976015825,638.0712330377727,0.002410327542090001,2.518046031769503e-06,0.0030511577854921102,12,8.768776826526109,,0.00636726733089696,True,0.0,0.0,0,1.0,0.1942781630467073,0.1979074567758413,0.005926139014483982,0.5175,0.005182893675011928,0.0576874267868946,0.009190623107815078,0.9881929395228788,0.04706426445447888,0.0,0.7103224068735828,0.057778605606088544,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01032,high_z,train,True,929378.4673217193,780.9373468176652,1190.0807037964755,0.0011780131717782113,1.2368677561504086e-06,0.0007660626714036012,12,8.771841193318368,,0.0010158247277621407,False,1.3641489935984903,0.0,0,0.25,0.07438292573655682,0.0806833054017292,0.002325499724349878,0.049,0.004034420809366299,0.06849597541332497,0.004095157381528888,0.9955130667479082,0.054324733903806925,0.0,1.273409908440135,0.10859313004906244,1.0,0.5936314635011819,1.0,1.3552,0.0,0.23672225502009692,,0.23672225502009692,0.07369388811636798,1.0,0.02151600053856839,TRIP
01032,high_z,train,True,929378.4673217193,780.9373468176652,1190.0807037964755,0.0011780131717782113,1.2368677561504086e-06,0.0007660626714036012,12,8.771841193318368,,0.0010158247277621407,False,1.3641489935984903,0.0,0,0.5,0.07442599358167214,0.0806833054017292,0.002325499724349878,0.049,0.004034420809366299,0.06849597541332497,0.003941344849795063,0.9951409624352157,0.052254463781472485,0.0,1.077004860350667,0.19789857678208697,1.0,0.5936314635011819,1.0,1.3552,0.0,0.23672225502009692,,0.23672225502009692,0.06994725417910169,1.0,0.02151600053856839,TRIP
01032,high_z,train,True,929378.4673217193,780.9373468176652,1190.0807037964755,0.0011780131717782113,1.2368677561504086e-06,0.0007660626714036012,12,8.771841193318368,,0.0010158247277621407,False,1.3641489935984903,0.0,0,1.0,0.07451169211159847,0.0806833054017292,0.002325499724349878,0.049,0.004034420809366299,0.06849597541332497,0.004153753741718659,0.9951409624352157,0.05500808716589003,0.0,1.0293716156369106,0.24957868919803106,1.0,0.5936314635011819,1.0,1.3552,0.0,0.23672225502009692,,0.23672225502009692,0.03609790184237973,1.0,0.02151600053856839,TRIP
01033,high_z,flat,False,111143.6531480872,776.9784354486621,143.04599468569276,0.011707429289556471,1.564870297200834e-06,0.0015901397543009981,12,2.383208278828862,,0.001508284758987939,False,0.0,0.0,0,0.25,0.2900205602172914,0.4943164992211439,0.011146726844115827,0.033,0.005040468392802763,0.3911147871762075,0.009386799042299027,0.9895539687546882,0.03225476246520295,0.0,1.8406885776172643,0.07464084240252025,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01033,high_z,flat,False,111143.6531480872,776.9784354486621,143.04599468569276,0.011707429289556471,1.564870297200834e-06,0.0015901397543009981,12,2.383208278828862,,0.001508284758987939,False,0.0,0.0,0,0.5,0.49130121530241355,0.5071163522783751,0.011146726844115827,0.0645,0.005040468392802763,0.3911147871762075,0.015095260641930007,0.983016614191814,0.03066265158955012,0.0,1.652043230759435,0.14188708563459998,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01033,high_z,flat,False,111143.6531480872,776.9784354486621,143.04599468569276,0.011707429289556471,1.564870297200834e-06,0.0015901397543009981,12,2.383208278828862,,0.001508284758987939,False,0.0,0.0,0,1.0,0.7551615354189675,0.7765743409591369,0.011146726844115827,0.785,0.005040468392802763,0.3911147871762075,0.026127063370337898,0.9706559002968304,0.03455222481775887,0.0,1.0533432325681114,0.2467923786837764,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01034,high_z,flat,False,844750.4243781365,813.4792330236832,1038.441290305862,0.018131165594936813,1.2112234841875712e-06,0.0008915434257405388,14,1.4970047487137133,,0.0035178214145899847,True,0.0,0.0,0,0.25,0.25915361794203334,0.28576153257340375,0.004672236463449736,0.0795,0.006566626101797862,0.17650229681594054,0.00787276939795529,0.9914402725508993,0.030262002351662383,0.0,1.8390470926788107,0.22190525755649296,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01034,high_z,flat,False,844750.4243781365,813.4792330236832,1038.441290305862,0.018131165594936813,1.2112234841875712e-06,0.0008915434257405388,14,1.4970047487137133,,0.0035178214145899847,True,0.0,0.0,0,0.5,0.31431189237112367,0.3221011655114083,0.004672236463449736,0.1325,0.006566626101797862,0.17650229681594054,0.011251601005329195,0.9878601258990864,0.03568403627506064,0.0,1.6392009132196876,0.145245421987091,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01034,high_z,flat,False,844750.4243781365,813.4792330236832,1038.441290305862,0.018131165594936813,1.2112234841875712e-06,0.0008915434257405388,14,1.4970047487137133,,0.0035178214145899847,True,0.0,0.0,0,1.0,0.4035725557329949,0.4114793570211701,0.004672236463449736,0.691,0.006566626101797862,0.17650229681594054,0.015182210456909534,0.9839848677971426,0.037526545589338774,0.0,1.4506550869306871,0.28941797551737525,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01035,high_z,flat,False,188409.8762030561,766.3174440838236,245.86400539049572,0.017086573494722056,1.1711178336262446e-06,0.002364081719547981,14,5.254837148388515,,0.012187468255331376,True,0.0,0.0,0,0.25,0.08658538261696216,0.08934155929677041,0.0046789433724461855,0.16,0.0043545937327740735,0.04784489534005212,0.003990907669301292,0.9949509525006149,0.04556591008747155,0.0,0.41601623611648203,0.18288183401146635,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
01035,high_z,flat,False,188409.8762030561,766.3174440838236,245.86400539049572,0.017086573494722056,1.1711178336262446e-06,0.002364081719547981,14,5.254837148388515,,0.012187468255331376,True,0.0,0.0,0,0.5,0.12474309158121334,0.12897359963089167,0.0046789433724461855,0.40549999999999997,0.0043545937327740735,0.04784489534005212,0.006474201914930524,0.9918325456783084,0.05148753568500461,0.0,0.3148147937898114,0.1587250244242926,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
01035,high_z,flat,False,188409.8762030561,766.3174440838236,245.86400539049572,0.017086573494722056,1.1711178336262446e-06,0.002364081719547981,14,5.254837148388515,,0.012187468255331376,True,0.0,0.0,0,1.0,0.19343767548422358,0.20250480937800436,0.0046789433724461855,0.7935000000000001,0.0043545937327740735,0.04784489534005212,0.009459260090428748,0.9887763701169592,0.048649316892272046,0.0,0.394449108403166,0.09992395157000279,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006000000018498153,TRIP
01036,high_z,flat,False,435720.5056320447,766.8841912448332,568.1698887608675,0.049419468851671096,5.796020350530278e-06,0.003668626012582032,14,5.508568923483016,,0.002153974801397425,False,0.0,0.0,0,0.25,0.04693292120387627,0.05075381629959923,0.004466904821310979,0.177,0.00478669066888068,0.021399861123201042,0.0016785409527174634,0.9959415467976076,0.03501854071397013,0.0,0.0789207404278212,0.12153524938070218,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10400000001849902,TRIP
01036,high_z,flat,False,435720.5056320447,766.8841912448332,568.1698887608675,0.049419468851671096,5.796020350530278e-06,0.003668626012582032,14,5.508568923483016,,0.002153974801397425,False,0.0,0.0,0,0.5,0.06798255874094951,0.07347309872859656,0.0050674970210569095,0.314,0.00478669066888068,0.021399861123201042,0.0030244067447708447,0.9950650257529059,0.043843064101585616,0.0,-0.007801503330589535,0.12584580923585167,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10400000001849902,TRIP
01036,high_z,flat,False,435720.5056320447,766.8841912448332,568.1698887608675,0.049419468851671096,5.796020350530278e-06,0.003668626012582032,14,5.508568923483016,,0.002153974801397425,False,0.0,0.0,0,1.0,0.0921299899294593,0.09837891876487712,0.005987155001869553,0.7265,0.00478669066888068,0.021399861123201042,0.004744696378141288,0.9935535422454267,0.05094702986368974,0.0,0.15763603922943367,0.13553132394624137,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10400000001849902,TRIP
01037,high_z,flat,False,321803.81901182886,819.7877985882761,392.5452654528335,0.005772555492522268,2.4273424779957028e-06,0.0010239636793903184,12,6.707544221482264,,0.011069497311954505,True,0.0,0.0,0,0.25,0.2597583030095556,0.26085463358051153,0.003185038049059358,0.1535,0.00303854251953668,0.10755372286267438,0.00273763524185967,0.9962095176082608,0.010498746196240387,0.0,1.5895224617272734,0.03203396284811795,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01037,high_z,flat,False,321803.81901182886,819.7877985882761,392.5452654528335,0.005772555492522268,2.4273424779957028e-06,0.0010239636793903184,12,6.707544221482264,,0.011069497311954505,True,0.0,0.0,0,0.5,0.24106129999014286,0.26085463358051153,0.003185038049059358,0.1315,0.00303854251953668,0.10755372286267438,0.0042049210921502106,0.9952313694640154,0.01737130674057126,0.0,1.4184117817251278,0.040013878388315584,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01037,high_z,flat,False,321803.81901182886,819.7877985882761,392.5452654528335,0.005772555492522268,2.4273424779957028e-06,0.0010239636793903184,12,6.707544221482264,,0.011069497311954505,True,0.0,0.0,0,1.0,0.28561159757725074,0.28763409444499005,0.003185038049059358,0.206,0.00303854251953668,0.10755372286267438,0.005510453628005955,0.9937098141015573,0.01922620603836771,0.0,1.5376007335457813,-0.050267851423915634,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01038,high_z,flat,True,494089.7606105168,827.3050041888584,597.2280574985199,0.020301006223428713,1.86369494034607e-05,0.002774876080533105,16,1.4177421832153339,,0.0029499667478180887,True,0.0,0.0,0,0.25,0.13075330849465291,0.13988847580680364,0.004697411633909305,0.20550000000000002,0.0061274861158709905,0.027559061726718546,0.011124848927392145,0.9873442146852243,0.08443696066914051,0.0,0.06311964460367642,-0.1070708711088681,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01038,high_z,flat,True,494089.7606105168,827.3050041888584,597.2280574985199,0.020301006223428713,1.86369494034607e-05,0.002774876080533105,16,1.4177421832153339,,0.0029499667478180887,True,0.0,0.0,0,0.5,0.3381242823814961,0.36101181803738275,0.004697411633909305,0.38,0.0061274861158709905,0.027559061726718546,0.017405245038615576,0.9805071966202222,0.0513240895532088,0.0,0.4590062826557868,-0.07877854894385282,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01038,high_z,flat,True,494089.7606105168,827.3050041888584,597.2280574985199,0.020301006223428713,1.86369494034607e-05,0.002774876080533105,16,1.4177421832153339,,0.0029499667478180887,True,0.0,0.0,0,1.0,0.7953969769849614,0.8355773682251155,0.00526043756444071,0.6955,0.0061274861158709905,0.027559061726718546,0.025298018783932,0.972698164484575,0.03176558866371703,0.0,0.32004239450519106,0.018588964326058822,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01039,high_z,flat,True,196118.27836969832,762.4635068918931,257.2166098403254,0.001033652513068463,2.2132354226964575e-05,0.001165515191322268,12,3.8899522532526962,,0.008038863636212095,False,0.0,0.0,0,0.25,0.5767989781935393,0.6084529898302278,0.004288451332014002,0.175,0.01635435730879584,0.07920587248232581,0.04251128868606278,0.9549154728123568,0.07357453074592184,0.0,1.2396329988558197,1.1757828528402101,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,TRIP
01039,high_z,flat,True,196118.27836969832,762.4635068918931,257.2166098403254,0.001033652513068463,2.2132354226964575e-05,0.001165515191322268,12,3.8899522532526962,,0.008038863636212095,False,0.0,0.0,0,0.5,0.7460433272643896,0.7474137516349749,0.004288451332014002,0.2265,0.01635435730879584,0.07920587248232581,0.048075100091031234,0.9490895347426208,0.06435383107841716,0.0,1.8910471353405995,1.0498059293007564,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,TRIP
01039,high_z,flat,True,196118.27836969832,762.4635068918931,257.2166098403254,0.001033652513068463,2.2132354226964575e-05,0.001165515191322268,12,3.8899522532526962,,0.008038863636212095,False,0.0,0.0,0,1.0,0.7463352417660638,0.7489560949107069,0.004288451332014002,0.2265,0.01635435730879584,0.07920587248232581,0.06147514172911159,0.9344455456314699,0.0822591232066572,0.0,1.926386409505799,1.2426325046746478,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,TRIP
01040,high_z,flat,False,651984.2270255642,798.7253659077023,816.2808580451482,0.033925434472147,2.6531757561609473e-06,0.0011491567950127775,12,4.295340823208433,,0.0006233619301588042,False,0.0,0.0,0,0.25,0.0656754945050988,0.06780100816400818,0.001688192902233996,0.17300000000000001,0.002999876014121911,0.03616750311302013,0.002608337643404757,0.996731668571269,0.03911988449077483,0.0,0.8916349095850133,0.1900649576202792,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,TRIP
01040,high_z,flat,False,651984.2270255642,798.7253659077023,816.2808580451482,0.033925434472147,2.6531757561609473e-06,0.0011491567950127775,12,4.295340823208433,,0.0006233619301588042,False,0.0,0.0,0,0.5,0.09152452970404616,0.09457090923069643,0.0017685842866398043,0.3905,0.002999876014121911,0.03616750311302013,0.003362267909353822,0.9960829509149713,0.03633920561507904,0.0,0.596515410316614,0.12721950742215776,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,TRIP
01040,high_z,flat,False,651984.2270255642,798.7253659077023,816.2808580451482,0.033925434472147,2.6531757561609473e-06,0.0011491567950127775,12,4.295340823208433,,0.0006233619301588042,False,0.0,0.0,0,1.0,0.1318644877194233,0.13685611195511324,0.002572483176247555,0.7745,0.002999876014121911,0.03616750311302013,0.004852902585388657,0.9945847094263262,0.03652520450488454,0.0,0.7578773718247003,0.1967567576345204,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,TRIP
01041,high_z,train,True,169110.623533978,793.4066268193985,213.1449597439174,0.038822009892904324,1.1248939247579248e-05,0.0007992208413644395,14,4.735974516038639,,0.014687868180358226,True,2.3747250110698825,0.09512576854095445,0,0.25,0.09790083735929066,0.09867460819676231,0.0014588720900731032,0.1225,0.004063665324199159,0.05457177416896613,0.0040234631549678655,0.9954470937301314,0.040681790593453504,0.0,1.213466508417658,0.269673635164461,1.0,0.5946903524863367,2.0,2.3712,0.095,0.17463139690437668,0.0023368418543441294,0.0023368418543441294,0.09776991220670676,1.0,0.009472301456980858,TRIP
01041,high_z,train,True,169110.623533978,793.4066268193985,213.1449597439174,0.038822009892904324,1.1248939247579248e-05,0.0007992208413644395,14,4.735974516038639,,0.014687868180358226,True,2.3747250110698825,0.09512576854095445,0,0.5,0.11723229279363313,0.12054832931399587,0.0014588720900731032,0.3865,0.004063665324199159,0.05457177416896613,0.005580512066642597,0.9936057036035895,0.04719955889194352,0.0,1.0049378110039933,0.3354277090857297,1.0,0.5946903524863367,2.0,2.3712,0.095,0.17463139690437668,0.0023368418543441294,0.0023368418543441294,0.11689562862690882,1.0,0.009472301456980858,TRIP
01041,high_z,train,True,169110.623533978,793.4066268193985,213.1449597439174,0.038822009892904324,1.1248939247579248e-05,0.0007992208413644395,14,4.735974516038639,,0.014687868180358226,True,2.3747250110698825,0.09512576854095445,0,1.0,0.17218827442379586,0.1782298666862747,0.0014588720900731032,0.7945,0.004063665324199159,0.05457177416896613,0.00795882193745698,0.9912285733444424,0.045954738933315725,0.0,0.9885362116054605,0.19705088100876422,1.0,0.5946903524863367,2.0,2.3712,0.095,0.17463139690437668,0.0023368418543441294,0.0023368418543441294,0.1707855100453107,1.0,0.009472301456980858,TRIP
01042,high_z,train,True,405131.6607780419,785.5986040519393,515.6980405622728,0.04058876257562225,7.962482017050608e-06,0.0008183913346948628,16,1.7143637312342044,,0.011352925899300152,True,1.148297748227882,0.06095623819955232,0,0.25,0.28823720326627783,0.3000716302054169,0.002819433711333105,0.186,0.008308882499085344,0.06873364386253032,0.00781650808193398,0.9915315149730639,0.0270245597511809,0.0,1.4013683285973315,0.5575602247519086,1.0,0.6239330752790502,2.0,1.1508,0.061000000000000006,0.05366310393358553,,0.05366310393358553,0.28801668822006576,1.0,0.00012942352478617636,TRIP
01042,high_z,train,True,405131.6607780419,785.5986040519393,515.6980405622728,0.04058876257562225,7.962482017050608e-06,0.0008183913346948628,16,1.7143637312342044,,0.011352925899300152,True,1.148297748227882,0.06095623819955232,0,0.5,0.4686220047135336,0.4824974311842609,0.002819433711333105,0.368,0.008308882499085344,0.06873364386253032,0.00819973041442087,0.991430067005623,0.017460277270062448,0.0,1.4516233590802456,0.562853237648173,1.0,0.6239330752790502,2.0,1.1508,0.061000000000000006,0.05366310393358553,,0.05366310393358553,0.4679604610543278,1.0,0.00012942352478617636,TRIP
01042,high_z,train,True,405131.6607780419,785.5986040519393,515.6980405622728,0.04058876257562225,7.962482017050608e-06,0.0008183913346948628,16,1.7143637312342044,,0.011352925899300152,True,1.148297748227882,0.06095623819955232,0,1.0,0.6609607723338073,0.6737044249397033,0.002819433711333105,0.6920000000000001,0.008308882499085344,0.06873364386253032,0.008931619687696896,0.9904586607121556,0.01349267216576535,0.0,1.5548653057277573,0.4243812794309867,1.0,0.6239330752790502,2.0,1.1508,0.061000000000000006,0.05366310393358553,,0.05366310393358553,0.6571857758879394,1.0,0.00012942352478617636,TRIP
01043,high_z,flat,False,128657.71648969609,776.1133247997542,165.77181756657922,0.001859599146862016,3.1101457559529177e-06,0.0006289051710882551,14,7.984077128285352,,0.003797736699674097,False,0.0,0.0,0,0.25,0.24219218386238753,0.24979527986556,0.002802415206769155,0.19,0.003945153487177466,0.1028970110582113,0.012032924427140566,0.9869888948258075,0.04947907550330443,0.0,1.6569788376362562,0.5729502364784111,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.016000000018501215,TRIP
01043,high_z,flat,False,128657.71648969609,776.1133247997542,165.77181756657922,0.001859599146862016,3.1101457559529177e-06,0.0006289051710882551,14,7.984077128285352,,0.003797736699674097,False,0.0,0.0,0,0.5,0.36617025932348557,0.37622199096099984,0.002802415206769155,0.377,0.003945153487177466,0.1028970110582113,0.01918071595329331,0.9795544307159902,0.05223929625627617,0.0,1.4562763857483052,0.4532624304731486,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.016000000018501215,TRIP
01043,high_z,flat,False,128657.71648969609,776.1133247997542,165.77181756657922,0.001859599146862016,3.1101457559529177e-06,0.0006289051710882551,14,7.984077128285352,,0.003797736699674097,False,0.0,0.0,0,1.0,0.490680437037989,0.49906119546006156,0.002802415206769155,0.6865,0.003945153487177466,0.1028970110582113,0.026289763521330993,0.9724231655313572,0.053469207926407185,0.0,1.7107693871633507,0.6355878712823197,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.016000000018501215,TRIP
01044,high_z,train,True,869709.148459875,783.5952272992344,1109.895923508166,0.006189654561203578,1.033072665287455e-06,0.0029238315156649066,16,3.341451804042261,,0.0021145992351345364,False,0.9571947004330271,0.06297333054103865,0,0.25,0.27250714341810356,0.28476406163567264,0.0059496875298671505,0.12999999999999998,0.004158222417701913,0.0806168322105995,0.0011316103987844268,0.9950618898826608,0.004137407106236206,0.0,1.2685255323257636,0.11082527778531841,1.0,0.5918139858479241,2.0,0.9406,0.063,0.05505900490102089,,0.05505900490102089,0.27174799147148165,1.0,0.02474890753179082,TRIP
01044,high_z,train,True,869709.148459875,783.5952272992344,1109.895923508166,0.006189654561203578,1.033072665287455e-06,0.0029238315156649066,16,3.341451804042261,,0.0021145992351345364,False,0.9571947004330271,0.06297333054103865,0,0.5,0.17840909263993804,0.28476406163567264,0.0059496875298671505,0.092,0.004158222417701913,0.0806168322105995,0.0018873021289989855,0.9950618898826608,0.010519545588398207,0.0,1.2485926984064724,0.07600238791305572,1.0,0.5918139858479241,2.0,0.9406,0.063,0.05505900490102089,,0.05505900490102089,0.17254947752693756,1.0,0.02474890753179082,TRIP
01044,high_z,train,True,869709.148459875,783.5952272992344,1109.895923508166,0.006189654561203578,1.033072665287455e-06,0.0029238315156649066,16,3.341451804042261,,0.0021145992351345364,False,0.9571947004330271,0.06297333054103865,0,1.0,0.2062902827845471,0.28476406163567264,0.0059496875298671505,0.097,0.004158222417701913,0.0806168322105995,0.0018537314591761753,0.9950618898826608,0.008942683826153599,0.0,1.3029943299122722,-0.04325720564974647,1.0,0.5918139858479241,2.0,0.9406,0.063,0.05505900490102089,,0.05505900490102089,0.158690241925216,1.0,0.02474890753179082,TRIP
01045,high_z,flat,False,241213.82601287295,790.8835065425029,304.992864331417,0.012993802872852869,1.1237262847957939e-05,0.003239941720777504,12,2.11843548881188,,0.0022464861615747933,True,0.0,0.0,0,0.25,0.3758406048864597,0.3926973896424973,0.006044292841291634,0.189,0.009513366222215663,0.07566999908073972,0.011001380188102716,0.9867828924325344,0.029193722877653747,0.0,0.7439985612117507,0.01592070567768874,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01045,high_z,flat,False,241213.82601287295,790.8835065425029,304.992864331417,0.012993802872852869,1.1237262847957939e-05,0.003239941720777504,12,2.11843548881188,,0.0022464861615747933,True,0.0,0.0,0,0.5,0.6693199377125357,0.6909533889672514,0.006044292841291634,0.3605,0.009513366222215663,0.07566999908073972,0.014751382106480946,0.9837771236440933,0.022006479707018686,0.0,1.018589944441992,-0.05740697343048165,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01045,high_z,flat,False,241213.82601287295,790.8835065425029,304.992864331417,0.012993802872852869,1.1237262847957939e-05,0.003239941720777504,12,2.11843548881188,,0.0022464861615747933,True,0.0,0.0,0,1.0,0.9242951922310331,0.9403442894235551,0.00655507899740065,0.6515,0.009513366222215663,0.07566999908073972,0.019137976269142404,0.9786904619895402,0.020683103543419172,0.0,1.0844175855828202,-0.04257587443376694,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01046,high_z,flat,True,256752.83759300108,831.7693333280978,308.6827408816273,0.01171570868019854,2.859758676664399e-06,0.0024921733843784617,14,1.2085881432605718,,0.009071314958361287,False,0.0,0.0,0,0.25,0.609973728060995,0.6153418636653211,0.008840819788279594,0.1395,0.007694759640175401,0.21992159730225702,0.01617307225003013,0.9828086666794699,0.026470978222512917,0.0,1.6103361844919926,0.12250106496674766,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01046,high_z,flat,True,256752.83759300108,831.7693333280978,308.6827408816273,0.01171570868019854,2.859758676664399e-06,0.0024921733843784617,14,1.2085881432605718,,0.009071314958361287,False,0.0,0.0,0,0.5,0.9030341828296257,0.9327050857734799,0.008840819788279594,0.392,0.007694759640175401,0.21992159730225702,0.026539052439096933,0.9717601878740507,0.029356248848942567,0.0,1.3507450004310166,0.014197257268785608,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01046,high_z,flat,True,256752.83759300108,831.7693333280978,308.6827408816273,0.01171570868019854,2.859758676664399e-06,0.0024921733843784617,14,1.2085881432605718,,0.009071314958361287,False,0.0,0.0,0,1.0,1.2713150200263048,1.2757752142595222,0.008840819788279594,0.6875,0.007694759640175401,0.21992159730225702,0.04224446752849531,0.9551063423997604,0.033202836454467005,0.0,1.3274911430622518,0.16121865963690243,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01047,high_z,train,False,111598.25497130623,783.2578249188373,142.4795915481218,0.0020036658202018114,8.974722550091395e-06,0.004740378477751868,14,3.8942918166312617,,0.00078463584103081,False,0.31695173898356377,0.020779939356693727,0,0.25,1.2756945630763084,1.3202093517885718,0.013192282642427652,0.176,0.010748033632712015,0.22289087509474295,0.0193641402579725,0.9774159118240715,0.015167402461018472,0.0,1.1946323446193547,0.12524401605948027,1.0,0.6463437970634976,2.0,0.3146,0.0212,0.41511125240262725,,0.41511125240262725,1.2741452916826974,1.0,0.02665253522415867,TRIP
01047,high_z,train,False,111598.25497130623,783.2578249188373,142.4795915481218,0.0020036658202018114,8.974722550091395e-06,0.004740378477751868,14,3.8942918166312617,,0.00078463584103081,False,0.31695173898356377,0.020779939356693727,0,0.5,1.5257659943522295,1.576531633266982,0.013192282642427652,0.224,0.010748033632712015,0.22289087509474295,0.01590405207554104,0.9774159118240715,0.010416823622200698,0.0,1.5366314259745195,0.02955503472642681,1.0,0.6463437970634976,2.0,0.3146,0.0212,0.41511125240262725,,0.41511125240262725,1.5140056168372216,1.0,0.02665253522415867,TRIP
01047,high_z,train,False,111598.25497130623,783.2578249188373,142.4795915481218,0.0020036658202018114,8.974722550091395e-06,0.004740378477751868,14,3.8942918166312617,,0.00078463584103081,False,0.31695173898356377,0.020779939356693727,0,1.0,1.3796804307479797,1.576531633266982,0.013192282642427652,0.19249999999999998,0.010748033632712015,0.22289087509474295,0.01626984647031885,0.9774159118240715,0.01178393356491966,0.0,1.6472185509787716,0.19157935496069153,1.0,0.6463437970634976,2.0,0.3146,0.0212,0.41511125240262725,,0.41511125240262725,1.2632033840692112,1.0,0.02665253522415867,TRIP
01048,high_z,train,False,181242.20218307833,801.4870685981563,226.13240972194427,0.0089780703453401,2.1352040495149373e-05,0.00096364520487204,12,1.2626173637834526,,0.015015345764821034,True,0.7839003357044441,0.043503481037506446,0,0.25,0.7452537189377187,0.7913188514868256,0.004765619992894945,0.183,0.01780801974420088,0.12340144275252476,0.027668257922936784,0.9712123126433752,0.03707620775722518,0.0,1.4419005546328616,0.8789246406244664,1.0,0.5591100487668054,2.0,0.7982,0.0436,0.11737243829615895,0.3429701835517094,0.11737243829615895,0.7451768556228031,1.0,0.002660741744264783,TRIP
01048,high_z,train,False,181242.20218307833,801.4870685981563,226.13240972194427,0.0089780703453401,2.1352040495149373e-05,0.00096364520487204,12,1.2626173637834526,,0.015015345764821034,True,0.7839003357044441,0.043503481037506446,0,0.5,0.8040745802063071,0.8063843716055609,0.004765619992894945,0.195,0.01780801974420088,0.12340144275252476,0.04133448547186095,0.9566041567016914,0.05134243023952966,0.0,2.0600435888295707,0.6230305164200217,1.0,0.5591100487668054,2.0,0.7982,0.0436,0.11737243829615895,0.3429701835517094,0.11737243829615895,0.8038439868876984,1.0,0.002660741744264783,TRIP
01048,high_z,train,False,181242.20218307833,801.4870685981563,226.13240972194427,0.0089780703453401,2.1352040495149373e-05,0.00096364520487204,12,1.2626173637834526,,0.015015345764821034,True,0.7839003357044441,0.043503481037506446,0,1.0,0.8047609841498473,0.8065765332667116,0.004765619992894945,0.195,0.01780801974420088,0.12340144275252476,0.06910746162583649,0.9273724979528043,0.08576670127401524,0.0,2.095822798679927,0.7252736134323533,1.0,0.5591100487668054,2.0,0.7982,0.0436,0.11737243829615895,0.3429701835517094,0.11737243829615895,0.8024550408421768,1.0,0.002660741744264783,TRIP
01049,high_z,flat,False,138695.68018611384,783.9378353933256,176.92178374899584,0.0028351800162298817,1.9700732898698373e-05,0.0005859113747191059,16,4.152278924400159,,0.0021438753127314006,True,0.0,0.0,0,0.25,0.3273357562865572,0.3425030791153693,0.0022196432725746064,0.1895,0.007412017965776104,0.06677518093220054,0.01925257067813058,0.9792270125361275,0.05863683838725067,0.0,1.5865432080460145,0.7977395004109225,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0325000000184969,TRIP
01049,high_z,flat,False,138695.68018611384,783.9378353933256,176.92178374899584,0.0028351800162298817,1.9700732898698373e-05,0.0005859113747191059,16,4.152278924400159,,0.0021438753127314006,True,0.0,0.0,0,0.5,0.5679409862538395,0.5879143580814796,0.0022196432725746064,0.364,0.007412017965776104,0.06677518093220054,0.029632815056195073,0.9682998259936354,0.05208416298377571,0.0,1.8428086891472375,0.6724568976947112,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0325000000184969,TRIP
