event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01049,high_z,flat,False,138695.68018611384,783.9378353933256,176.92178374899584,0.0028351800162298817,1.9700732898698373e-05,0.0005859113747191059,16,4.152278924400159,,0.0021438753127314006,True,0.0,0.0,0,1.0,0.8246189004508734,0.8417064372681619,0.0022196432725746064,0.6865,0.007412017965776104,0.06677518093220054,0.04091589911799922,0.9566901740700647,0.049557851807480305,0.0,1.8922138061412508,0.9155145515167015,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0325000000184969,TRIP
01050,high_z,flat,True,735739.7719945668,774.15367943897,950.3794808903552,0.007021962788667017,1.7214424236940423e-06,0.0007243223088224169,12,1.0609212947516227,,0.0018238981614531078,False,0.0,0.0,0,0.25,0.530833798230373,0.5466578168821081,0.0043165837022089305,0.1965,0.01269225540942548,0.20278561140414783,0.026951901950037677,0.9709593389127995,0.050677301893406544,0.0,1.255240925223527,0.7586373331095128,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01050,high_z,flat,True,735739.7719945668,774.15367943897,950.3794808903552,0.007021962788667017,1.7214424236940423e-06,0.0007243223088224169,12,1.0609212947516227,,0.0018238981614531078,False,0.0,0.0,0,0.5,0.7668969883261507,0.7855713766626258,0.0043165837022089305,0.36900000000000005,0.01269225540942548,0.20278561140414783,0.038212886870336644,0.9588497095021021,0.049763037817914184,0.0,0.961675908044521,0.50570267737778,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01050,high_z,flat,True,735739.7719945668,774.15367943897,950.3794808903552,0.007021962788667017,1.7214424236940423e-06,0.0007243223088224169,12,1.0609212947516227,,0.0018238981614531078,False,0.0,0.0,0,1.0,0.8873418789217041,0.8892632393699529,0.0043165837022089305,0.501,0.01269225540942548,0.20278561140414783,0.048731685452909894,0.947753195038224,0.0548569043171328,0.0,1.2167253936938216,0.8316456102802422,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01051,high_z,train,True,134643.6771495611,823.7203408487819,163.4579971775626,0.003258024254099985,2.15829173560929e-06,0.0008110484989497814,12,9.515377612106768,,0.012113032013292516,True,0.5410132660620194,0.0769512236218648,0,0.25,0.17464864674925965,0.17790650170205352,0.003413540102664329,0.202,0.00256958528839443,0.11088455339322045,0.006529537059045725,0.9927740968152129,0.03717385348471663,0.0,1.2854657188857466,0.22166265300273588,1.0,0.628636664304414,2.0,0.5446,0.0772,0.4857491737155488,0.10571243516207574,0.10571243516207574,0.17398259048538578,1.0,0.005834850439256911,TRIP
01051,high_z,train,True,134643.6771495611,823.7203408487819,163.4579971775626,0.003258024254099985,2.15829173560929e-06,0.0008110484989497814,12,9.515377612106768,,0.012113032013292516,True,0.5410132660620194,0.0769512236218648,0,0.5,0.25272589523265965,0.2617880035659707,0.003413540102664329,0.389,0.00256958528839443,0.11088455339322045,0.010671991073591732,0.9880766276840468,0.04206110323822411,0.0,0.9302202020258388,0.27144965630062606,1.0,0.628636664304414,2.0,0.5446,0.0772,0.4857491737155488,0.10571243516207574,0.10571243516207574,0.2512272698058174,1.0,0.005834850439256911,TRIP
01051,high_z,train,True,134643.6771495611,823.7203408487819,163.4579971775626,0.003258024254099985,2.15829173560929e-06,0.0008110484989497814,12,9.515377612106768,,0.012113032013292516,True,0.5410132660620194,0.0769512236218648,0,1.0,0.36647213801837963,0.37547556174508,0.003413540102664329,0.749,0.00256958528839443,0.11088455339322045,0.016247855309958877,0.9826540368007279,0.04421520335548873,0.0,1.2630692423809806,0.35163164370567446,1.0,0.628636664304414,2.0,0.5446,0.0772,0.4857491737155488,0.10571243516207574,0.10571243516207574,0.36097717500829424,1.0,0.005834850439256911,TRIP
01052,high_z,flat,False,149649.2498213706,779.1636694787928,192.0639471312564,0.016991864338691907,1.7943105303960893e-06,0.0006460778492052803,16,1.7086528901075322,,0.0027281122868681473,True,0.0,0.0,0,0.25,0.23238551408816213,0.2962011873818454,0.004560596726138689,0.055,0.0036451460925703665,0.20040016665409124,0.008572406544219074,0.990803250746357,0.03673067104319431,0.0,1.9419257420723468,0.30977668284252163,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
01052,high_z,flat,False,149649.2498213706,779.1636694787928,192.0639471312564,0.016991864338691907,1.7943105303960893e-06,0.0006460778492052803,16,1.7086528901075322,,0.0027281122868681473,True,0.0,0.0,0,0.5,0.3970582463268957,0.4101732362581744,0.004560596726138689,0.33599999999999997,0.0036451460925703665,0.20040016665409124,0.015132809558089455,0.9836988909829651,0.03801657093585747,0.0,1.6276916206271255,0.3146183879799539,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
01052,high_z,flat,False,149649.2498213706,779.1636694787928,192.0639471312564,0.016991864338691907,1.7943105303960893e-06,0.0006460778492052803,16,1.7086528901075322,,0.0027281122868681473,True,0.0,0.0,0,1.0,0.6426667434723717,0.6639255087870385,0.004560596726138689,0.7965,0.0036451460925703665,0.20040016665409124,0.027188682303232375,0.970794539359669,0.042240309257797475,0.0,1.2743064673084508,0.4572796283242822,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
01053,high_z,train,False,149982.17503351942,802.9680517319648,186.78473534534137,0.005882340916025558,2.175924394848534e-05,0.002571140648128264,16,1.9236808301950679,,0.00346093803436458,True,2.2468680509750736,0.04398974372756798,0,0.25,0.5695328991961728,0.5987138923690712,0.006823409121927285,0.1805,0.014134791218804581,0.10007705617899791,0.023275353856530973,0.9752157317572487,0.040795813684581135,0.0,0.9589176387144326,0.43912398991701596,1.0,0.6147183430940958,2.0,2.2316000000000003,0.044000000000000004,0.1137851765601976,,0.1137851765601976,0.5686755218716982,1.0,0.006872550579295478,TRIP
01053,high_z,train,False,149982.17503351942,802.9680517319648,186.78473534534137,0.005882340916025558,2.175924394848534e-05,0.002571140648128264,16,1.9236808301950679,,0.00346093803436458,True,2.2468680509750736,0.04398974372756798,0,0.5,1.0095283034696123,1.0424964580523683,0.006906473386734984,0.35100000000000003,0.014134791218804581,0.10007705617899791,0.03465736262336025,0.9640082238198591,0.034296280969434954,0.0,1.3007007451476913,0.23129630890162864,1.0,0.6147183430940958,2.0,2.2316000000000003,0.044000000000000004,0.1137851765601976,,0.1137851765601976,1.0070629754102423,1.0,0.006872550579295478,TRIP
01053,high_z,train,False,149982.17503351942,802.9680517319648,186.78473534534137,0.005882340916025558,2.175924394848534e-05,0.002571140648128264,16,1.9236808301950679,,0.00346093803436458,True,2.2468680509750736,0.04398974372756798,0,1.0,1.4645963291980695,1.5045746714553085,0.006906473386734984,0.6920000000000001,0.014134791218804581,0.10007705617899791,0.049051523993922784,0.948505291863438,0.03346864550401973,0.0,1.3467824429028246,0.3812053265919316,1.0,0.6147183430940958,2.0,2.2316000000000003,0.044000000000000004,0.1137851765601976,,0.1137851765601976,1.4526761313431946,1.0,0.006872550579295478,TRIP
01054,high_z,train,False,835900.4829688986,775.2980053917838,1078.1666883645476,0.02180952813838195,3.558657266716975e-06,0.0006075989857435346,12,1.4046870132479505,,0.0014386994839498757,False,0.3042368196498186,0.02291945694149334,0,0.25,0.20395088989026752,0.21318736007177444,0.0017410898322609953,0.2,0.0049143545943386175,0.0496993486324337,0.008089389784146677,0.9915031061657155,0.03946989343875407,0.0,1.2578739763730622,0.5827437462728915,1.0,0.6199464268417593,1.0,0.3032,0.0,0.17685044516731496,,0.17685044516731496,0.2022098057190198,1.0,0.028950869731758644,TRIP
01054,high_z,train,False,835900.4829688986,775.2980053917838,1078.1666883645476,0.02180952813838195,3.558657266716975e-06,0.0006075989857435346,12,1.4046870132479505,,0.0014386994839498757,False,0.3042368196498186,0.02291945694149334,0,0.5,0.3443695146619464,0.3545635680040897,0.0017410898322609953,0.3685,0.0049143545943386175,0.0496993486324337,0.010876552564596317,0.9883780093202854,0.03149250904568828,0.0,1.455393790526246,0.36870104144500054,1.0,0.6199464268417593,1.0,0.3032,0.0,0.17685044516731496,,0.17685044516731496,0.33784044194350105,1.0,0.028950869731758644,TRIP
01054,high_z,train,False,835900.4829688986,775.2980053917838,1078.1666883645476,0.02180952813838195,3.558657266716975e-06,0.0006075989857435346,12,1.4046870132479505,,0.0014386994839498757,False,0.3042368196498186,0.02291945694149334,0,1.0,0.4521260253285462,0.45811469302030516,0.0017410898322609953,0.631,0.0049143545943386175,0.0496993486324337,0.013091294659690972,0.9860381142140661,0.028891067667541105,0.0,1.5653497730414332,0.6258565607432558,1.0,0.6199464268417593,1.0,0.3032,0.0,0.17685044516731496,,0.17685044516731496,0.40563902077999997,1.0,0.028950869731758644,TRIP
01055,high_z,train,True,788495.7081031558,760.8621798209771,1036.3187039848408,0.025551766875155042,1.6839887503507737e-05,0.0010283038930967807,12,8.32623696911584,,0.0009565857219999582,False,0.7586090960601556,0.023090595979427333,0,0.25,0.027314661907408156,0.029231954709286113,0.0016338256329730255,0.171,0.0025553396169807757,0.014282404228603494,0.002094834027514458,0.9969335476365753,0.07398407349396506,0.0,0.08147970136230263,0.019842549611842408,1.0,0.6087547129677481,2.0,0.757,0.023200000000000002,0.1691039229452893,0.3709039856563976,0.1691039229452893,0.02625267347909183,1.0,0.2222598586625324,TRIP
01055,high_z,train,True,788495.7081031558,760.8621798209771,1036.3187039848408,0.025551766875155042,1.6839887503507737e-05,0.0010283038930967807,12,8.32623696911584,,0.0009565857219999582,False,0.7586090960601556,0.023090595979427333,0,0.5,0.0453533649879063,0.04773507947545279,0.0016338256329730255,0.4015,0.0025553396169807757,0.014282404228603494,0.002756148363707518,0.9959825501251732,0.05945950988513139,0.0,0.04539668081530185,0.05300837611093049,1.0,0.6087547129677481,2.0,0.757,0.023200000000000002,0.1691039229452893,0.3709039856563976,0.1691039229452893,0.04061526005098146,1.0,0.2222598586625324,TRIP
01055,high_z,train,True,788495.7081031558,760.8621798209771,1036.3187039848408,0.025551766875155042,1.6839887503507737e-05,0.0010283038930967807,12,8.32623696911584,,0.0009565857219999582,False,0.7586090960601556,0.023090595979427333,0,1.0,0.07031481578638855,0.07285522514737874,0.001878904189609206,0.763,0.0025553396169807757,0.014282404228603494,0.0035070350606872243,0.9958715966658154,0.04917680880214223,0.0,0.09089817867519906,-0.05047450344541255,1.0,0.6087547129677481,2.0,0.757,0.023200000000000002,0.1691039229452893,0.3709039856563976,0.1691039229452893,0.023097123655103566,1.0,0.2222598586625324,TRIP
01056,high_z,train,False,492672.863796487,821.3928403408282,599.8017508797102,0.01429697190175868,1.1912185339659785e-05,0.00476953972881022,14,3.568905393367818,,0.003428531920127395,True,0.5406047747141943,0.08056998589696732,0,0.25,0.09694794475334019,0.102784887304244,0.007436674007353137,0.2125,0.006306708536052838,0.029820753515760367,0.00742342823327392,0.9894612592528773,0.07578952526230286,0.0,0.1142692199820476,-0.01701350717396585,1.0,0.6002096613104974,2.0,0.5404,0.08020000000000001,0.11129310687497185,,0.11129310687497185,0.09585597781072723,1.0,0.10156321999543749,TRIP
01056,high_z,train,False,492672.863796487,821.3928403408282,599.8017508797102,0.01429697190175868,1.1912185339659785e-05,0.00476953972881022,14,3.568905393367818,,0.003428531920127395,True,0.5406047747141943,0.08056998589696732,0,0.5,0.17886818894566164,0.1884478479188945,0.007436674007353137,0.40349999999999997,0.006306708536052838,0.029820753515760367,0.008591637559833444,0.9889714025501808,0.04776629825537959,0.0,0.2108756158785266,0.03494807210431941,1.0,0.6002096613104974,2.0,0.5404,0.08020000000000001,0.11129310687497185,,0.11129310687497185,0.17578055731538725,1.0,0.10156321999543749,TRIP
01056,high_z,train,False,492672.863796487,821.3928403408282,599.8017508797102,0.01429697190175868,1.1912185339659785e-05,0.00476953972881022,14,3.568905393367818,,0.003428531920127395,True,0.5406047747141943,0.08056998589696732,0,1.0,0.30203162441910747,0.3118778319081541,0.007436674007353137,0.7335,0.006306708536052838,0.029820753515760367,0.012378164836310379,0.9848481101286385,0.04084776583974871,0.0,0.2858807119635773,0.010957700009340633,1.0,0.6002096613104974,2.0,0.5404,0.08020000000000001,0.11129310687497185,,0.11129310687497185,0.28768543321034845,1.0,0.10156321999543749,TRIP
01057,high_z,train,False,214232.77044481263,827.5718941547108,258.8690746483505,0.022986746067186196,1.2492554039248282e-06,0.0007089666455949408,16,2.650170911151294,,0.005028601544659744,True,1.166269394747314,0.0,0,0.25,0.678327308643879,0.6908784033445872,0.004959769609337734,0.171,0.0028399264685317507,0.22306152128262038,0.003265333608579076,0.9965115738880762,0.0048067162427159965,0.0,2.0379824781445386,0.17936749974277083,1.0,0.517613315145191,1.0,1.1642000000000001,0.0,0.3447204088700193,,0.3447204088700193,0.6780728943789035,1.0,0.0030131252390930285,TRIP
01057,high_z,train,False,214232.77044481263,827.5718941547108,258.8690746483505,0.022986746067186196,1.2492554039248282e-06,0.0007089666455949408,16,2.650170911151294,,0.005028601544659744,True,1.166269394747314,0.0,0,0.5,0.8423087077386795,0.8585957408797584,0.004959769609337734,0.32249999999999995,0.0028399264685317507,0.22306152128262038,0.004498676817779786,0.9950561046514532,0.0053345551593353335,0.0,1.8743286602811253,0.11870996333801694,1.0,0.517613315145191,1.0,1.1642000000000001,0.0,0.3447204088700193,,0.3447204088700193,0.8413604425497383,1.0,0.0030131252390930285,TRIP
01057,high_z,train,False,214232.77044481263,827.5718941547108,258.8690746483505,0.022986746067186196,1.2492554039248282e-06,0.0007089666455949408,16,2.650170911151294,,0.005028601544659744,True,1.166269394747314,0.0,0,1.0,1.0614012791129663,1.074137608111512,0.004959769609337734,0.6375000000000001,0.0028399264685317507,0.22306152128262038,0.005543267282018995,0.9940185264975168,0.005217677530139319,0.0,2.022103696710597,0.1882278060610008,1.0,0.517613315145191,1.0,1.1642000000000001,0.0,0.3447204088700193,,0.3447204088700193,1.0547402872547216,1.0,0.0030131252390930285,TRIP
01058,high_z,flat,False,492211.80742177257,788.5717911748626,624.1813528333867,0.0313720820311629,3.783558197730045e-05,0.0007299642376700101,12,1.4484433281175266,,0.008808109029692356,True,0.0,0.0,0,0.25,0.09514048263627709,0.10044353618577245,0.0015407485959061486,0.1825,0.012728875098337894,0.019554582035083604,0.015314942889103256,0.9836964900296182,0.15929754531234697,0.0,0.7963738811948586,0.7809536056683325,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01058,high_z,flat,False,492211.80742177257,788.5717911748626,624.1813528333867,0.0313720820311629,3.783558197730045e-05,0.0007299642376700101,12,1.4484433281175266,,0.008808109029692356,True,0.0,0.0,0,0.5,0.18871167944405318,0.19760657526477385,0.0015407485959061486,0.3745,0.012728875098337894,0.019554582035083604,0.018150790009169374,0.9809455124202231,0.09567565930763963,0.0,0.9478556409754386,0.726108859971958,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01058,high_z,flat,False,492211.80742177257,788.5717911748626,624.1813528333867,0.0313720820311629,3.783558197730045e-05,0.0007299642376700101,12,1.4484433281175266,,0.008808109029692356,True,0.0,0.0,0,1.0,0.3526134128441746,0.3672807981186951,0.0015407485959061486,0.749,0.012728875098337894,0.019554582035083604,0.022385942172200617,0.9762656863208777,0.06330625864032297,0.0,0.9465045111706026,0.6712122493226592,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01059,high_z,train,False,695472.265680261,818.4334045873726,849.7603614198706,0.006320023486715846,1.3520722723804411e-05,0.0006667118370967838,14,2.3177976598940755,,0.0029529172750367145,True,1.4062495174376046,0.03379792877947321,0,0.25,0.17903830741816462,0.19089822461596673,0.001979289059692672,0.193,0.00812022605695465,0.03238817189084421,0.016349282588210723,0.9829911961868082,0.09081002161521762,0.0,0.7837480924513187,0.7647635041515993,1.0,0.6270615919692011,2.0,1.4076,0.033800000000000004,0.3023991186886299,0.2810224846934375,0.2810224846934375,0.1788507940462796,1.0,0.03320640344250947,TRIP
01059,high_z,train,False,695472.265680261,818.4334045873726,849.7603614198706,0.006320023486715846,1.3520722723804411e-05,0.0006667118370967838,14,2.3177976598940755,,0.0029529172750367145,True,1.4062495174376046,0.03379792877947321,0,0.5,0.4025092445732355,0.4220274840510067,0.001979289059692672,0.359,0.00812022605695465,0.03238817189084421,0.019683027740207602,0.9795058374881069,0.048779620305911486,0.0,1.4405805211297131,0.5357575988357395,1.0,0.6270615919692011,2.0,1.4076,0.033800000000000004,0.3023991186886299,0.2810224846934375,0.2810224846934375,0.4011133216695243,1.0,0.03320640344250947,TRIP
01059,high_z,train,False,695472.265680261,818.4334045873726,849.7603614198706,0.006320023486715846,1.3520722723804411e-05,0.0006667118370967838,14,2.3177976598940755,,0.0029529172750367145,True,1.4062495174376046,0.03379792877947321,0,1.0,0.5454403446843666,0.5562859737433004,0.001979289059692672,0.5145,0.00812022605695465,0.03238817189084421,0.010861210205093404,0.9795058374881069,0.01987629630708733,0.0,1.453996141881291,0.9369050023086959,1.0,0.6270615919692011,2.0,1.4076,0.033800000000000004,0.3023991186886299,0.2810224846934375,0.2810224846934375,0.5247307024943949,1.0,0.03320640344250947,TRIP
01060,high_z,flat,False,386952.1359209093,792.9421294140021,487.9954306462107,0.0029332144182843255,1.6048448754084144e-05,0.0005317111012881835,16,3.3659651934267028,,0.015020705224432957,True,0.0,0.0,0,0.25,0.2627573304900678,0.2782503410733229,0.0020063431791039403,0.1885,0.009544118638396947,0.046232355605903004,0.021374408493754774,0.9774152014068409,0.0810381590306536,0.0,1.2865605060233394,0.9786715152186924,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04400000001850146,TRIP
01060,high_z,flat,False,386952.1359209093,792.9421294140021,487.9954306462107,0.0029332144182843255,1.6048448754084144e-05,0.0005317111012881835,16,3.3659651934267028,,0.015020705224432957,True,0.0,0.0,0,0.5,0.47097907813843987,0.48146708625327783,0.0020063431791039403,0.3435,0.009544118638396947,0.046232355605903004,0.02525486338652901,0.9736416642174579,0.05350843831073654,0.0,1.825875722952164,0.7930330475032695,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04400000001850146,TRIP
01060,high_z,flat,False,386952.1359209093,792.9421294140021,487.9954306462107,0.0029332144182843255,1.6048448754084144e-05,0.0005317111012881835,16,3.3659651934267028,,0.015020705224432957,True,0.0,0.0,0,1.0,0.48789147416412126,0.5133387738517523,0.0020063431791039403,0.3625,0.009544118638396947,0.046232355605903004,0.022352354116647856,0.9736416642174579,0.04572048255671596,0.0,1.9196311616742843,1.1351355678335495,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04400000001850146,TRIP
01061,high_z,train,False,398233.19145412213,831.6405404957268,478.85254754024146,0.0014799193132973584,5.127738002906495e-06,0.0008332848240590618,12,3.37437842496124,,0.004254634513093901,False,0.3540211334658417,0.027195043894779548,0,0.25,0.5282074025004954,0.5326192061651605,0.004231414796248018,0.1565,0.012451179194962528,0.13412357813168022,0.0195086609771381,0.9797441993982036,0.03686392307620799,0.0,1.9241821883787136,1.0067864283094077,1.0,0.6272208966859241,2.0,0.3518,0.0274,0.49782385428726705,,0.49782385428726705,0.5277619890749822,1.0,0.012666329107680063,TRIP
01061,high_z,train,False,398233.19145412213,831.6405404957268,478.85254754024146,0.0014799193132973584,5.127738002906495e-06,0.0008332848240590618,12,3.37437842496124,,0.004254634513093901,False,0.3540211334658417,0.027195043894779548,0,0.5,0.5059768703098699,0.5375187538458058,0.004231414796248018,0.14400000000000002,0.012451179194962528,0.13412357813168022,0.017965232567607053,0.9797441993982036,0.03543600037734759,0.0,1.8764962727711911,0.820995680477672,1.0,0.6272208966859241,2.0,0.3518,0.0274,0.49782385428726705,,0.49782385428726705,0.5030074527840016,1.0,0.012666329107680063,TRIP
01061,high_z,train,False,398233.19145412213,831.6405404957268,478.85254754024146,0.0014799193132973584,5.127738002906495e-06,0.0008332848240590618,12,3.37437842496124,,0.004254634513093901,False,0.3540211334658417,0.027195043894779548,0,1.0,0.5054364348065595,0.5375187538458058,0.004231414796248018,0.14400000000000002,0.012451179194962528,0.13412357813168022,0.017978054884991355,0.9797441993982036,0.035499134046029536,0.0,1.9927705265651405,0.8765936130582306,1.0,0.6272208966859241,2.0,0.3518,0.0274,0.49782385428726705,,0.49782385428726705,0.4801221635429766,1.0,0.012666329107680063,TRIP
01062,high_z,train,True,116985.89537810438,778.6474830907201,150.24243694174297,0.001050651225296903,7.900069922025346e-06,0.004063220426004285,14,1.3528911712953635,,0.003031981345739672,True,2.2649095705542845,0.0,0,0.25,1.2227348684977908,1.2297703362350516,0.01907915890451613,0.073,0.03519770526383979,0.559566695313536,0.11588625334223664,0.876220146490008,0.09469882433316139,0.0,1.7815778382542244,0.8060287068609011,1.0,0.6276762838156397,1.0,2.2792,0.0,0.47142727701898846,,0.47142727701898846,1.2219631259150137,1.0,0.0030736008449494534,TRIP
01062,high_z,train,True,116985.89537810438,778.6474830907201,150.24243694174297,0.001050651225296903,7.900069922025346e-06,0.004063220426004285,14,1.3528911712953635,,0.003031981345739672,True,2.2649095705542845,0.0,0,0.5,1.2229929617924755,1.2332003089119,0.01907915890451613,0.073,0.03519770526383979,0.559566695313536,0.2027278370225687,0.7825152679470541,0.16562827021953141,1.0,1.40660588048401,0.7325447173488607,1.0,0.6276762838156397,1.0,2.2792,0.0,0.47142727701898846,,0.47142727701898846,1.2204419294528024,1.0,0.0030736008449494534,TRIP
01062,high_z,train,True,116985.89537810438,778.6474830907201,150.24243694174297,0.001050651225296903,7.900069922025346e-06,0.004063220426004285,14,1.3528911712953635,,0.003031981345739672,True,2.2649095705542845,0.0,0,1.0,1.2218160077371902,1.2332003089119,0.01907915890451613,0.073,0.03519770526383979,0.559566695313536,0.2923154286938421,0.6918069646821323,0.23905103208026293,1.0,1.496472274556392,0.9334200093412147,1.0,0.6276762838156397,1.0,2.2792,0.0,0.47142727701898846,,0.47142727701898846,1.2046876448404957,1.0,0.0030736008449494534,TRIP
01063,high_z,train,True,561749.9398585671,762.0934120725371,737.1142841018273,0.0014647298812365081,1.2946206854078589e-06,0.002525022368484482,16,1.6172309783276486,,0.003541168548572469,False,0.9586928253451328,0.031008779334281155,0,0.25,0.421838174233524,0.42539178580119513,0.013137018364144501,0.0465,0.019037879541129038,0.4213330389848155,0.044371495128309825,0.9516774134367767,0.10493729713203342,0.0,1.6409998291250651,0.6735300517585096,1.0,0.610479310046765,2.0,0.9532,0.031,0.3143861864630728,0.2238548383911052,0.2238548383911052,0.4197793871864365,1.0,0.007436627292189968,TRIP
01063,high_z,train,True,561749.9398585671,762.0934120725371,737.1142841018273,0.0014647298812365081,1.2946206854078589e-06,0.002525022368484482,16,1.6172309783276486,,0.003541168548572469,False,0.9586928253451328,0.031008779334281155,0,0.5,0.4210730393087393,0.42539178580119513,0.013137018364144501,0.0465,0.019037879541129038,0.4213330389848155,0.08191943169607983,0.9098245352252148,0.19408828346450518,0.0,1.437720916641001,0.4390399537524803,1.0,0.610479310046765,2.0,0.9532,0.031,0.3143861864630728,0.2238548383911052,0.2238548383911052,0.4126663257056378,1.0,0.007436627292189968,TRIP
01063,high_z,train,True,561749.9398585671,762.0934120725371,737.1142841018273,0.0014647298812365081,1.2946206854078589e-06,0.002525022368484482,16,1.6172309783276486,,0.003541168548572469,False,0.9586928253451328,0.031008779334281155,0,1.0,0.42026642508780054,0.42619322621087063,0.013137018364144501,0.0465,0.019037879541129038,0.4213330389848155,0.17431354999229703,0.8066101693373127,0.4137845781466361,0.0,1.4089308273017644,0.6372224964784412,1.0,0.610479310046765,2.0,0.9532,0.031,0.3143861864630728,0.2238548383911052,0.2238548383911052,0.3689732203936437,1.0,0.007436627292189968,TRIP
01064,high_z,train,False,237556.5267509362,785.7524941198747,302.32996844257485,0.017010435367454415,2.1681439819685678e-05,0.0024649397673721487,14,1.0467343375724518,,0.008640746705403012,True,1.6063672755422898,0.0,0,0.25,0.23273395159816024,0.24846022621585426,0.004683751731520982,0.189,0.007345052382724283,0.04044246745585329,0.01555528810463156,0.9829499023331257,0.06655125623929253,0.0,0.421620136891294,0.20795517086513332,1.0,0.6108031695063217,1.0,1.6082,0.0,0.39242153728682627,,0.39242153728682627,0.23250658133420435,1.0,0.0408111707033143,TRIP
01064,high_z,train,False,237556.5267509362,785.7524941198747,302.32996844257485,0.017010435367454415,2.1681439819685678e-05,0.0024649397673721487,14,1.0467343375724518,,0.008640746705403012,True,1.6063672755422898,0.0,0,0.5,0.5836271016574174,0.6239789935820029,0.005570485666819416,0.36200000000000004,0.007345052382724283,0.04044246745585329,0.026433281059383678,0.9715443870826558,0.045213916673457914,0.0,0.9618577336337344,0.11494935706095766,1.0,0.6108031695063217,1.0,1.6082,0.0,0.39242153728682627,,0.39242153728682627,0.5831496291501747,1.0,0.0408111707033143,TRIP
01064,high_z,train,False,237556.5267509362,785.7524941198747,302.32996844257485,0.017010435367454415,2.1681439819685678e-05,0.0024649397673721487,14,1.0467343375724518,,0.008640746705403012,True,1.6063672755422898,0.0,0,1.0,1.2690739794581936,1.313957225583028,0.005615959719610593,0.707,0.007345052382724283,0.04044246745585329,0.04142609086078044,0.9560779307566494,0.03261706918714497,0.0,0.8606543255765058,0.2240340171277335,1.0,0.6108031695063217,1.0,1.6082,0.0,0.39242153728682627,,0.39242153728682627,1.2660954693768889,1.0,0.0408111707033143,TRIP
01065,high_z,train,False,207020.68374064472,830.214522430892,249.35806125684505,0.0014755159641598465,1.6103470740566603e-06,0.0007490363951914896,14,1.1250889079685018,,0.009055839056884498,False,1.4431061431005718,0.05181811116674254,0,0.25,1.4182117542053938,1.41934926245019,0.04494223169359964,0.036000000000000004,0.027727759004343343,1.4173734615385116,0.07882387618762451,0.9178229938562857,0.05554060270009349,0.0,2.6526639258995006,1.379656676999277,1.0,0.6117909486717569,1.0,1.4148,0.0,0.48970833882188014,,0.48970833882188014,1.4179954976175198,1.0,0.008142246628484173,TRIP
01065,high_z,train,False,207020.68374064472,830.214522430892,249.35806125684505,0.0014755159641598465,1.6103470740566603e-06,0.0007490363951914896,14,1.1250889079685018,,0.009055839056884498,False,1.4431061431005718,0.05181811116674254,0,0.5,1.4182299267224576,1.4196932915846638,0.04494223169359964,0.036000000000000004,0.027727759004343343,1.4173734615385116,0.13799177831175732,0.8564049628392695,0.09723003701763315,0.0,2.516089177859506,1.2828896485292514,1.0,0.6117909486717569,1.0,1.4148,0.0,0.48970833882188014,,0.48970833882188014,1.4162442922108947,1.0,0.008142246628484173,TRIP
01065,high_z,train,False,207020.68374064472,830.214522430892,249.35806125684505,0.0014755159641598465,1.6103470740566603e-06,0.0007490363951914896,14,1.1250889079685018,,0.009055839056884498,False,1.4431061431005718,0.05181811116674254,0,1.0,1.41824708378418,1.4198210794293342,0.04494223169359964,0.036000000000000004,0.027727759004343343,1.4173734615385116,0.2290823816091388,0.7640221534200782,0.1614112047342241,1.0,2.453938642368913,1.437756852310387,1.0,0.6117909486717569,1.0,1.4148,0.0,0.48970833882188014,,0.48970833882188014,1.4008285336681403,1.0,0.008142246628484173,TRIP
01066,high_z,train,False,385602.80341565737,794.0683551496785,485.60404266830767,0.003388523814356166,6.5540784916208706e-06,0.003782776207612939,16,1.433798032734345,,0.0042405058687541184,True,2.8815064142126925,0.0,0,0.25,0.8571679467225315,0.8645821827651761,0.01227773032068454,0.1385,0.01381238252303959,0.13926583078629257,0.03036273151152198,0.9669405466241754,0.03538087343798108,0.0,1.3431166671019372,0.45770757178608973,1.0,0.5958321444358814,1.0,2.8752,0.0,0.0505447728320183,,0.0505447728320183,0.8563126760915573,1.0,0.026964396467654694,TRIP
01066,high_z,train,False,385602.80341565737,794.0683551496785,485.60404266830767,0.003388523814356166,6.5540784916208706e-06,0.003782776207612939,16,1.433798032734345,,0.0042405058687541184,True,2.8815064142126925,0.0,0,0.5,0.8588548320307636,0.8691779811629551,0.01227773032068454,0.1385,0.01381238252303959,0.13926583078629257,0.04105831610883778,0.9557831273626122,0.047750288280485935,0.0,1.4847883424220838,0.18318298630831933,1.0,0.5958321444358814,1.0,2.8752,0.0,0.0505447728320183,,0.0505447728320183,0.855639848280079,1.0,0.026964396467654694,TRIP
01066,high_z,train,False,385602.80341565737,794.0683551496785,485.60404266830767,0.003388523814356166,6.5540784916208706e-06,0.003782776207612939,16,1.433798032734345,,0.0042405058687541184,True,2.8815064142126925,0.0,0,1.0,0.8602781922644313,0.870231601831439,0.01227773032068454,0.13899999999999998,0.01381238252303959,0.13926583078629257,0.06198535843136308,0.9319292314572156,0.07196903275629696,0.0,1.4788628819303142,0.36859902436046904,1.0,0.5958321444358814,1.0,2.8752,0.0,0.0505447728320183,,0.0505447728320183,0.8428740102661604,1.0,0.026964396467654694,TRIP
01067,high_z,flat,False,280958.63963831915,777.7373367153939,361.25132017563595,0.012086501893951964,2.187266431474106e-05,0.0013473994449599226,14,1.1976007839269962,,0.0022916296345598264,True,0.0,0.0,0,0.25,0.39806455274567365,0.41996566156385146,0.003891595788570158,0.184,0.01762009864618952,0.07397273720572867,0.025146639625637568,0.973920840227538,0.06301396466466837,0.0,1.1665588093742054,0.6682109265210838,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
01067,high_z,flat,False,280958.63963831915,777.7373367153939,361.25132017563595,0.012086501893951964,2.187266431474106e-05,0.0013473994449599226,14,1.1976007839269962,,0.0022916296345598264,True,0.0,0.0,0,0.5,0.7758285227521767,0.8095884512132177,0.004794997277345563,0.3665,0.01762009864618952,0.07397273720572867,0.031874044435908716,0.9663309302905019,0.0410309913994715,0.0,1.4807189928311444,0.4691519137575699,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
01067,high_z,flat,False,280958.63963831915,777.7373367153939,361.25132017563595,0.012086501893951964,2.187266431474106e-05,0.0013473994449599226,14,1.1976007839269962,,0.0022916296345598264,True,0.0,0.0,0,1.0,1.244597968025905,1.2715648257609224,0.004794997277345563,0.7,0.01762009864618952,0.07397273720572867,0.04075824738404367,0.9570513588874787,0.03272183194762246,0.0,1.4896756885523714,0.6202174785050045,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0045000000185035915,TRIP
01068,high_z,flat,False,753834.6426942769,781.3639767419731,964.7675924829753,0.009401928003822632,2.6686475409126913e-05,0.0018586278857137938,14,2.4941777276537023,,0.018485277403460995,True,0.0,0.0,0,0.25,0.07501269084379894,0.07931040469348806,0.0032099636436939234,0.1805,0.011014558448120963,0.010916307417153338,0.014888917982543338,0.9842875780472423,0.1958741075636841,0.0,0.3479625750792562,0.3447982737092961,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01068,high_z,flat,False,753834.6426942769,781.3639767419731,964.7675924829753,0.009401928003822632,2.6686475409126913e-05,0.0018586278857137938,14,2.4941777276537023,,0.018485277403460995,True,0.0,0.0,0,0.5,0.1755194107478433,0.187439916345439,0.0032342823648504114,0.386,0.011014558448120963,0.010916307417153338,0.01881046219568218,0.9793726037990945,0.10656313725493219,0.0,0.7195486900371808,0.24422160746818133,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01068,high_z,flat,False,753834.6426942769,781.3639767419731,964.7675924829753,0.009401928003822632,2.6686475409126913e-05,0.0018586278857137938,14,2.4941777276537023,,0.018485277403460995,True,0.0,0.0,0,1.0,0.34079095158187084,0.3535189919791544,0.0037935939722208217,0.6985,0.011014558448120963,0.010916307417153338,0.017978075390597217,0.9788333913859425,0.05259962356344253,0.0,0.625589933096639,0.36657985990029684,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01069,high_z,flat,False,290089.5661524441,821.7366424356483,353.02011760435954,0.035363321893650435,6.58688410943939e-06,0.00484300516549516,14,5.278175996746951,,0.00582085133625402,False,0.0,0.0,0,0.25,0.0696508112633156,0.07470038004520635,0.0069227471656263615,0.1965,0.0046618017471815555,0.016512996489050864,0.0006714064711549797,0.9947011117732661,0.009503167184487769,0.0,0.16923635464951514,-0.0040817952568869345,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06450000001850115,TRIP
01069,high_z,flat,False,290089.5661524441,821.7366424356483,353.02011760435954,0.035363321893650435,6.58688410943939e-06,0.00484300516549516,14,5.278175996746951,,0.00582085133625402,False,0.0,0.0,0,0.5,0.10227207243802597,0.10676095806274939,0.007548412634941499,0.399,0.0046618017471815555,0.016512996489050864,0.0026395634799308435,0.9937637789584817,0.02555931548207147,0.0,0.11450752077185408,0.00037836630830361564,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06450000001850115,TRIP
01069,high_z,flat,False,290089.5661524441,821.7366424356483,353.02011760435954,0.035363321893650435,6.58688410943939e-06,0.00484300516549516,14,5.278175996746951,,0.00582085133625402,False,0.0,0.0,0,1.0,0.16408758430860296,0.1745755939185106,0.007891525640168998,0.7785,0.0046618017471815555,0.016512996489050864,0.004122337342694141,0.9924236407001267,0.024970607934925847,0.0,0.2055618222394132,-0.02258598088300228,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06450000001850115,TRIP
01070,high_z,flat,False,635022.5208009703,762.2059011939793,833.1377647512581,0.017525763663455526,3.46201279557615e-06,0.0035786879364325124,14,3.2782841350348297,,0.007446404993338769,False,0.0,0.0,0,0.25,0.1510878937870005,0.15627849903954671,0.005792838968951517,0.20900000000000002,0.0055224168999562185,0.05246185483742634,0.004327648232359338,0.9933299434919713,0.02845491593446761,0.0,0.3000835046701971,0.07492214518810272,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08600000001850183,TRIP
01070,high_z,flat,False,635022.5208009703,762.2059011939793,833.1377647512581,0.017525763663455526,3.46201279557615e-06,0.0035786879364325124,14,3.2782841350348297,,0.007446404993338769,False,0.0,0.0,0,0.5,0.2228855096640793,0.23071071427735354,0.006269889400805915,0.3635,0.0055224168999562185,0.05246185483742634,0.005428306334418238,0.9923841383396826,0.024245902928523327,0.0,0.38088194547241827,0.05789126389531196,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08600000001850183,TRIP
01070,high_z,flat,False,635022.5208009703,762.2059011939793,833.1377647512581,0.017525763663455526,3.46201279557615e-06,0.0035786879364325124,14,3.2782841350348297,,0.007446404993338769,False,0.0,0.0,0,1.0,0.23914218375937196,0.24556763232951484,0.006269889400805915,0.4275,0.0055224168999562185,0.05246185483742634,0.00733624460116772,0.9898711442641074,0.030549587275007076,0.0,0.6228532686725409,0.0716534330719141,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08600000001850183,TRIP
01071,high_z,train,True,320231.4842189118,819.9475905716574,390.55116192932564,0.001053753693573995,3.997689699914174e-06,0.0008260413053386329,16,1.2976355304997818,,0.00327075733934801,False,0.8780691201567412,0.0,0,0.25,0.5105447994035308,0.5111827117039475,0.015338180556649608,0.0365,0.03495897309345268,0.5076940210025795,0.11832127980689147,0.8707198663640242,0.2313018917304133,0.0,2.143843283493838,1.4923671628588795,1.0,0.5968581454092354,1.0,0.8776,0.0,0.13382482547021546,,0.13382482547021546,0.5078739039112793,1.0,0.005199596950777874,TRIP
01071,high_z,train,True,320231.4842189118,819.9475905716574,390.55116192932564,0.001053753693573995,3.997689699914174e-06,0.0008260413053386329,16,1.2976355304997818,,0.00327075733934801,False,0.8780691201567412,0.0,0,0.5,0.5102022307430818,0.5114461364979405,0.015338180556649608,0.0365,0.03495897309345268,0.5076940210025795,0.21877815142853058,0.7681427460458369,0.42796791224974784,1.0,1.9218527389903324,1.5308572141715093,1.0,0.5968581454092354,1.0,0.8776,0.0,0.13382482547021546,,0.13382482547021546,0.5001417020938916,1.0,0.005199596950777874,TRIP
01071,high_z,train,True,320231.4842189118,819.9475905716574,390.55116192932564,0.001053753693573995,3.997689699914174e-06,0.0008260413053386329,16,1.2976355304997818,,0.00327075733934801,False,0.8780691201567412,0.0,0,1.0,0.5100094834495607,0.5117393247304811,0.015338180556649608,0.0365,0.03495897309345268,0.5076940210025795,0.16632123006017507,0.7681427460458369,0.3254758188388726,1.0,1.903240936695539,1.9307408696795296,1.0,0.5968581454092354,1.0,0.8776,0.0,0.13382482547021546,,0.13382482547021546,0.4501548373662462,1.0,0.005199596950777874,TRIP
01072,high_z,flat,True,480228.99770670285,825.1175051246753,582.0128584402536,0.024216112415663266,4.956016267284021e-05,0.0022148364969766473,14,1.318769958140045,,0.0035183133203237228,False,0.0,0.0,0,0.25,0.11532692475733063,0.11919788600170522,0.004015647024343055,0.219,0.011544801079881832,0.03583014051314657,0.017854082888125036,0.9799499647128376,0.15348194689553088,0.0,0.23515980518337706,0.21715695058681836,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01072,high_z,flat,True,480228.99770670285,825.1175051246753,582.0128584402536,0.024216112415663266,4.956016267284021e-05,0.0022148364969766473,14,1.318769958140045,,0.0035183133203237228,False,0.0,0.0,0,0.5,0.22884339262776468,0.24168450078387205,0.004015647024343055,0.4095,0.011544801079881832,0.03583014051314657,0.024990804142856964,0.9721986020164411,0.1087297044180426,0.0,0.39485824319876667,0.11128498994749395,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01072,high_z,flat,True,480228.99770670285,825.1175051246753,582.0128584402536,0.024216112415663266,4.956016267284021e-05,0.0022148364969766473,14,1.318769958140045,,0.0035183133203237228,False,0.0,0.0,0,1.0,0.46454500964070183,0.4886655591038312,0.004015647024343055,0.7739999999999999,0.011544801079881832,0.03583014051314657,0.037163410159122605,0.9586978997158087,0.07982774895987946,0.0,0.42831585183862475,0.1579965971812581,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01073,high_z,flat,False,388756.23775863793,774.8006009377796,501.7500467708814,0.003197024262601942,7.311813392143867e-06,0.004435080166092969,14,1.9556150471785587,,0.0008967798428745712,False,0.0,0.0,0,0.25,0.7575894921117106,0.8029187803091271,0.009584118263780245,0.18100000000000002,0.015501148107369076,0.1172619842971674,0.02378146505045326,0.9727043380518761,0.0313495840606123,0.0,0.7458456328025057,0.35212802695378764,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03100000001850234,TRIP
01073,high_z,flat,False,388756.23775863793,774.8006009377796,501.7500467708814,0.003197024262601942,7.311813392143867e-06,0.004435080166092969,14,1.9556150471785587,,0.0008967798428745712,False,0.0,0.0,0,0.5,1.137141499557273,1.1468974643402083,0.009584118263780245,0.2845,0.015501148107369076,0.1172619842971674,0.01068192032443251,0.972589244190548,0.009385406233396888,0.0,1.3581244290581074,0.24095900472192947,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03100000001850234,TRIP
01073,high_z,flat,False,388756.23775863793,774.8006009377796,501.7500467708814,0.003197024262601942,7.311813392143867e-06,0.004435080166092969,14,1.9556150471785587,,0.0008967798428745712,False,0.0,0.0,0,1.0,0.6244942339917069,1.1468974643402083,0.009584118263780245,0.156,0.015501148107369076,0.1172619842971674,0.007738328162852265,0.972589244190548,0.012371541962055662,0.0,1.5287122890913774,0.5168229405476682,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03100000001850234,TRIP
01074,high_z,train,False,651194.5671902401,827.088444639567,787.3336538682041,0.02152010903233665,3.5990958998194777e-06,0.0028355660850238403,14,5.452331680542503,,0.0020724757834316,True,0.7579950705774121,0.0,0,0.25,0.0811041688642122,0.08666138560078691,0.004480031617797886,0.2175,0.003657524232446694,0.028450525702466593,0.0020105001844935013,0.9962017496997412,0.02448718758506115,0.0,0.18573355496309146,0.12228809624014894,1.0,0.6289116619539589,1.0,0.7594000000000001,0.0,0.11429632110030141,,0.11429632110030141,0.08025552730136615,1.0,0.07482356551125058,TRIP
01074,high_z,train,False,651194.5671902401,827.088444639567,787.3336538682041,0.02152010903233665,3.5990958998194777e-06,0.0028355660850238403,14,5.452331680542503,,0.0020724757834316,True,0.7579950705774121,0.0,0,0.5,0.1256051352815012,0.1312545105056538,0.004480031617797886,0.3835,0.003657524232446694,0.028450525702466593,0.0028193316129937664,0.994682914555237,0.022268698712142293,0.0,0.28951835420152455,0.11003622480082778,1.0,0.6289116619539589,1.0,0.7594000000000001,0.0,0.11429632110030141,,0.11429632110030141,0.12262502328357751,1.0,0.07482356551125058,TRIP
01074,high_z,train,False,651194.5671902401,827.088444639567,787.3336538682041,0.02152010903233665,3.5990958998194777e-06,0.0028355660850238403,14,5.452331680542503,,0.0020724757834316,True,0.7579950705774121,0.0,0,1.0,0.16634676236968163,0.17044989459610557,0.004894487809291896,0.652,0.003657524232446694,0.028450525702466593,0.003805828432683786,0.9941341284623092,0.0227421694856362,0.0,0.4567080095799669,0.1069468796218579,1.0,0.6289116619539589,1.0,0.7594000000000001,0.0,0.11429632110030141,,0.11429632110030141,0.14507152994485556,1.0,0.07482356551125058,TRIP
01075,high_z,train,False,246588.59033805996,804.425172918761,306.54012161671,0.006061181008113404,7.608242035940894e-06,0.0012029067976845856,14,2.1543236330826394,,0.003348190552583499,True,0.9140510712364961,0.06647719704513805,0,0.25,0.6478975649770676,0.6775888568937838,0.004337802115986001,0.1825,0.009161627961194302,0.12020041944572406,0.015666066588463406,0.9836113261909696,0.024142588035473755,0.0,1.620009958983187,0.5615323903361767,1.0,0.630353799764032,2.0,0.9114000000000001,0.0666,0.2704240728665872,,0.2704240728665872,0.6473359737912229,1.0,0.007821898152737816,TRIP
01075,high_z,train,False,246588.59033805996,804.425172918761,306.54012161671,0.006061181008113404,7.608242035940894e-06,0.0012029067976845856,14,2.1543236330826394,,0.003348190552583499,True,0.9140510712364961,0.06647719704513805,0,0.5,1.0444201986308028,1.0673715369592893,0.004337802115986001,0.3435,0.009161627961194302,0.12020041944572406,0.018518821749814732,0.980911520211118,0.01771423756119216,0.0,1.89188467848179,0.28853568013593855,1.0,0.630353799764032,2.0,0.9114000000000001,0.0666,0.2704240728665872,,0.2704240728665872,1.0423287562804493,1.0,0.007821898152737816,TRIP
01075,high_z,train,False,246588.59033805996,804.425172918761,306.54012161671,0.006061181008113404,7.608242035940894e-06,0.0012029067976845856,14,2.1543236330826394,,0.003348190552583499,True,0.9140510712364961,0.06647719704513805,0,1.0,1.1977463737457479,1.1992775785087637,0.004337802115986001,0.46,0.009161627961194302,0.12020041944572406,0.018999909902193114,0.9799134451325316,0.01584981637343661,0.0,1.9764263110578866,0.5516563518416612,1.0,0.630353799764032,2.0,0.9114000000000001,0.0666,0.2704240728665872,,0.2704240728665872,1.1839196217233139,1.0,0.007821898152737816,TRIP
01076,high_z,train,False,422517.80415308336,766.669787408542,551.1079360271342,0.007925929595575611,1.0558517800334992e-06,0.003013836413508079,12,4.832196349597148,,0.014886567452222017,True,2.6042589904376485,0.0,0,0.25,0.2079059322354336,0.22769424319200696,0.006811811867860181,0.1075,0.003329465897027788,0.10262182692274045,0.0028924603622693256,0.9952934823746203,0.013845755031070968,0.0,1.2008354412839535,0.07307735691011104,1.0,0.5494978213565808,1.0,2.528,0.0,0.32940328324587087,,0.32940328324587087,0.2074328888986037,1.0,0.021023860317548326,TRIP
01076,high_z,train,False,422517.80415308336,766.669787408542,551.1079360271342,0.007925929595575611,1.0558517800334992e-06,0.003013836413508079,12,4.832196349597148,,0.014886567452222017,True,2.6042589904376485,0.0,0,0.5,0.22983287092448448,0.2389526474748299,0.006811811867860181,0.127,0.003329465897027788,0.10262182692274045,0.004774935384184344,0.9935200559213408,0.020685682091379585,0.0,1.0782217227941389,0.06254226322421196,1.0,0.5494978213565808,1.0,2.528,0.0,0.32940328324587087,,0.32940328324587087,0.22865026396678367,1.0,0.021023860317548326,TRIP
01076,high_z,train,False,422517.80415308336,766.669787408542,551.1079360271342,0.007925929595575611,1.0558517800334992e-06,0.003013836413508079,12,4.832196349597148,,0.014886567452222017,True,2.6042589904376485,0.0,0,1.0,0.2659385424689033,0.2708357174322055,0.006811811867860181,0.5,0.003329465897027788,0.10262182692274045,0.006184847128214748,0.9923943011336473,0.02316955457616333,0.0,0.9200976047435522,0.03272234243396065,1.0,0.5494978213565808,1.0,2.528,0.0,0.32940328324587087,,0.32940328324587087,0.2600255118335208,1.0,0.021023860317548326,TRIP
01077,high_z,train,True,508784.01797300525,764.1132435163539,665.8489723743625,0.0022241527912320587,1.5324324799307957e-05,0.0017619412812730432,14,1.5346145551772952,,0.0024865553315186707,False,1.9181350070935161,0.08343385932784832,0,0.25,0.5355348882181005,0.5747565701111061,0.006025160494762329,0.16699999999999998,0.018176266289370677,0.05014156341894536,0.04950362953077849,0.9495146362174757,0.09226544371641189,0.0,0.7461795571079618,1.0275856206960858,1.0,0.573211324932398,2.0,1.9360000000000002,0.0834,0.44186389461809084,,0.44186389461809084,0.5343319834384762,1.0,0.013982285586244814,TRIP
01077,high_z,train,True,508784.01797300525,764.1132435163539,665.8489723743625,0.0022241527912320587,1.5324324799307957e-05,0.0017619412812730432,14,1.5346145551772952,,0.0024865553315186707,False,1.9181350070935161,0.08343385932784832,0,0.5,1.0640455982617172,1.0778789898213643,0.006025160494762329,0.305,0.018176266289370677,0.05014156341894536,0.03414871594719442,0.9476958747798435,0.03206314922377901,0.0,1.661713893780849,0.9442991159041955,1.0,0.573211324932398,2.0,1.9360000000000002,0.0834,0.44186389461809084,,0.44186389461809084,1.0571688202552576,1.0,0.013982285586244814,TRIP
01077,high_z,train,True,508784.01797300525,764.1132435163539,665.8489723743625,0.0022241527912320587,1.5324324799307957e-05,0.0017619412812730432,14,1.5346145551772952,,0.0024865553315186707,False,1.9181350070935161,0.08343385932784832,0,1.0,0.4823850696962203,1.0816048075549762,0.006025160494762329,0.155,0.018176266289370677,0.05014156341894536,0.020234413328454545,0.9476958747798435,0.041859822731328274,0.0,1.8412424381755828,1.2850613578853995,1.0,0.573211324932398,2.0,1.9360000000000002,0.0834,0.44186389461809084,,0.44186389461809084,0.4138514975669191,1.0,0.013982285586244814,TRIP
01078,high_z,flat,False,111475.34503653047,794.2917533329622,140.34559035614296,0.0057435392323318245,3.5839394962162944e-05,0.0012146612550408412,14,1.001948442235634,,0.003055799838150967,True,0.0,0.0,0,0.25,0.7728904652119772,0.8220632720113851,0.006327317924133936,0.17,0.013757328224696053,0.07667132181435321,0.04101806874405605,0.9561769440734561,0.053002421644800526,0.0,1.2595243309777593,0.9019301513040608,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.019500000018497776,TRIP
01078,high_z,flat,False,111475.34503653047,794.2917533329622,140.34559035614296,0.0057435392323318245,3.5839394962162944e-05,0.0012146612550408412,14,1.001948442235634,,0.003055799838150967,True,0.0,0.0,0,0.5,0.8241472672207937,0.8261788222987226,0.006327317924133936,0.17550000000000002,0.013757328224696053,0.07667132181435321,0.07305229075984959,0.9214663272609898,0.08853242767912142,0.0,2.275899867502401,0.8426772129957445,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.019500000018497776,TRIP
01078,high_z,flat,False,111475.34503653047,794.2917533329622,140.34559035614296,0.0057435392323318245,3.5839394962162944e-05,0.0012146612550408412,14,1.001948442235634,,0.003055799838150967,True,0.0,0.0,0,1.0,0.8243648024173993,0.8274666947743861,0.006327317924133936,0.17550000000000002,0.013757328224696053,0.07667132181435321,0.13394818923434462,0.8559458073015788,0.16228967947509473,0.0,2.2522612344684907,0.9708804388219352,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.019500000018497776,TRIP
