event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01079,high_z,train,False,546599.3693883138,816.3638839518968,669.553590173915,0.00896056136588171,2.7320944773805425e-06,0.0008162986120850489,12,1.0699658844931728,,0.002199584171583716,True,0.35590627375213213,0.037033786206196885,0,0.25,0.7614526880664662,0.7823067107273864,0.00488465049895521,0.17450000000000002,0.008514401918515248,0.14854478416977246,0.01746857321913766,0.9816333366763479,0.022911025815171435,0.0,1.8632019819707115,0.7878556166844373,1.0,0.6470574591210974,2.0,0.3544,0.0376,0.40259923182711654,,0.40259923182711654,0.7612812973806309,1.0,0.019815613360063544,TRIP
01079,high_z,train,False,546599.3693883138,816.3638839518968,669.553590173915,0.00896056136588171,2.7320944773805425e-06,0.0008162986120850489,12,1.0699658844931728,,0.002199584171583716,True,0.35590627375213213,0.037033786206196885,0,0.5,0.7041553145583531,0.8292250556881187,0.00488465049895521,0.157,0.008514401918515248,0.14854478416977246,0.024343879613002307,0.9745156898446574,0.034522720187181964,0.0,2.100111218910939,0.5703954825283098,1.0,0.6470574591210974,2.0,0.3544,0.0376,0.40259923182711654,,0.40259923182711654,0.7026984891708532,1.0,0.019815613360063544,TRIP
01079,high_z,train,False,546599.3693883138,816.3638839518968,669.553590173915,0.00896056136588171,2.7320944773805425e-06,0.0008162986120850489,12,1.0699658844931728,,0.002199584171583716,True,0.35590627375213213,0.037033786206196885,0,1.0,0.9147372914752879,0.9186484274729991,0.00488465049895521,0.258,0.008514401918515248,0.14854478416977246,0.037414176930920154,0.9610694945013282,0.04085688906547038,0.0,2.232344697549636,0.6649190482482629,1.0,0.6470574591210974,2.0,0.3544,0.0376,0.40259923182711654,,0.40259923182711654,0.8987122099338399,1.0,0.019815613360063544,TRIP
01080,high_z,train,False,364187.0762533862,802.8832682991361,453.59903566666225,0.001481755435663405,2.0878647109073126e-05,0.00212868622891354,16,1.3814374296050067,,0.005735325075371017,False,1.924268454941219,0.15208633461403734,0,0.25,0.7725152683822477,0.825977319179243,0.00752402531011571,0.1655,0.02815017198105634,0.07354084940001583,0.08402345056494348,0.9128023109569913,0.1086254583450855,0.0,1.0267493399878167,0.9903160687552878,1.0,0.5873645193609905,2.0,1.8898000000000001,0.1522,0.007260027506192923,,0.007260027506192923,0.771570222220591,1.0,0.008862665748843312,TRIP
01080,high_z,train,False,364187.0762533862,802.8832682991361,453.59903566666225,0.001481755435663405,2.0878647109073126e-05,0.00212868622891354,16,1.3814374296050067,,0.005735325075371017,False,1.924268454941219,0.15208633461403734,0,0.5,1.3717015254940819,1.39155794435589,0.00752402531011571,0.3035,0.02815017198105634,0.07354084940001583,0.08531865915529743,0.9061872846221348,0.06215383138340169,0.0,1.7862024793057019,0.9083316477979088,1.0,0.5873645193609905,2.0,1.8898000000000001,0.1522,0.007260027506192923,,0.007260027506192923,1.3678637872369883,1.0,0.008862665748843312,TRIP
01080,high_z,train,False,364187.0762533862,802.8832682991361,453.59903566666225,0.001481755435663405,2.0878647109073126e-05,0.00212868622891354,16,1.3814374296050067,,0.005735325075371017,False,1.924268454941219,0.15208633461403734,0,1.0,1.1763723157905401,1.402004969158339,0.00752402531011571,0.24600000000000002,0.02815017198105634,0.07354084940001583,0.06567497314858672,0.9061872846221348,0.05578097282208443,0.0,1.8693888754575803,1.1597508118794126,1.0,0.5873645193609905,2.0,1.8898000000000001,0.1522,0.007260027506192923,,0.007260027506192923,1.1505167910771261,1.0,0.008862665748843312,TRIP
01081,high_z,flat,False,395422.35930654366,763.7603955345277,517.7309030665333,0.009237247460474721,2.1285129655069992e-05,0.001594899391353169,14,1.946809546067252,,0.006163679490933061,False,0.0,0.0,0,0.25,0.1332867383475278,0.14282013066057872,0.0025154603197436033,0.19349999999999998,0.006702681875811535,0.025570412456229343,0.014963783838326422,0.984210917912402,0.1114315830622146,0.0,0.16826750889174344,0.2856115519159726,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04750000001849802,TRIP
01081,high_z,flat,False,395422.35930654366,763.7603955345277,517.7309030665333,0.009237247460474721,2.1285129655069992e-05,0.001594899391353169,14,1.946809546067252,,0.006163679490933061,False,0.0,0.0,0,0.5,0.3199433039128232,0.3387768461842829,0.003118348397726772,0.36000000000000004,0.006702681875811535,0.025570412456229343,0.02320501993702012,0.9748280049738012,0.07230255205238127,0.0,0.8622620200696005,0.2442666482644798,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04750000001849802,TRIP
01081,high_z,flat,False,395422.35930654366,763.7603955345277,517.7309030665333,0.009237247460474721,2.1285129655069992e-05,0.001594899391353169,14,1.946809546067252,,0.006163679490933061,False,0.0,0.0,0,1.0,0.6240600241215265,0.6460480212613877,0.003118348397726772,0.691,0.006702681875811535,0.025570412456229343,0.0314071338921431,0.9665233039023252,0.050246588615682784,0.0,0.7857096485348686,0.37829424910884607,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04750000001849802,TRIP
01082,high_z,flat,False,745191.9711727015,779.8148421702356,955.6011643723294,0.015911323860907926,1.7825163714957236e-06,0.0013372586132542222,14,1.0648188603183657,,0.002321206015706844,True,0.0,0.0,0,0.25,0.30630774191551924,0.3159901550534648,0.003296268066613369,0.188,0.007642368995214477,0.10042064572118974,0.013181069849884444,0.9860996167788076,0.04289208520333341,0.0,1.27158940049531,0.3502505339703701,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012500000018497714,TRIP
01082,high_z,flat,False,745191.9711727015,779.8148421702356,955.6011643723294,0.015911323860907926,1.7825163714957236e-06,0.0013372586132542222,14,1.0648188603183657,,0.002321206015706844,True,0.0,0.0,0,0.5,0.46146614491413335,0.4738960075213247,0.003296268066613369,0.373,0.007642368995214477,0.10042064572118974,0.018767776234559826,0.980305856380172,0.04058194624829124,0.0,1.0979848283958533,0.09461965002660411,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012500000018497714,TRIP
01082,high_z,flat,False,745191.9711727015,779.8148421702356,955.6011643723294,0.015911323860907926,1.7825163714957236e-06,0.0013372586132542222,14,1.0648188603183657,,0.002321206015706844,True,0.0,0.0,0,1.0,0.6259572291532929,0.6371031777600746,0.003296268066613369,0.6865,0.007642368995214477,0.10042064572118974,0.02489847188956236,0.9732323431579611,0.03971319052048861,0.0,1.288450476943822,0.34219748205051354,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012500000018497714,TRIP
01083,high_z,flat,True,827069.9346737078,772.782397921373,1070.249447837266,0.04175469611604464,1.935733124474282e-05,0.0021703289362597416,12,1.7823498225119894,,0.007836246382142222,True,0.0,0.0,0,0.25,0.05694278977858826,0.061346566141861,0.003629219842229865,0.203,0.006848139393788007,0.009248147454813017,0.00789581260071354,0.9911907292236896,0.13626911356676338,0.0,0.11333715827768825,0.13453846472912548,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
01083,high_z,flat,True,827069.9346737078,772.782397921373,1070.249447837266,0.04175469611604464,1.935733124474282e-05,0.0021703289362597416,12,1.7823498225119894,,0.007836246382142222,True,0.0,0.0,0,0.5,0.11264654691127651,0.11836352703257393,0.003629219842229865,0.3865,0.006848139393788007,0.009248147454813017,0.009749905469683904,0.9883205036665863,0.08579148011681889,0.0,0.23319645613859055,0.0887226774747837,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
01083,high_z,flat,True,827069.9346737078,772.782397921373,1070.249447837266,0.04175469611604464,1.935733124474282e-05,0.0021703289362597416,12,1.7823498225119894,,0.007836246382142222,True,0.0,0.0,0,1.0,0.21655113662881115,0.22575979872264007,0.0038202296119605613,0.7695,0.006848139393788007,0.009248147454813017,0.013473813311346946,0.984814166969792,0.06193400558663207,0.0,0.26205251499181964,0.11969746155999257,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
01084,high_z,flat,True,192576.73288678052,762.0509675461923,252.70846844651155,0.008519724150955884,1.6644766630360347e-06,0.0041969911487260165,16,5.858055409880641,,0.007221108365530015,True,0.0,0.0,0,0.25,0.2281838054549366,0.23514373087056417,0.007086362013963308,0.1535,0.005922569162374721,0.13244250964794718,0.003300293215664903,0.9937317357126323,0.014400202532258873,0.0,1.0955922719678235,-0.011898889298527431,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
01084,high_z,flat,True,192576.73288678052,762.0509675461923,252.70846844651155,0.008519724150955884,1.6644766630360347e-06,0.0041969911487260165,16,5.858055409880641,,0.007221108365530015,True,0.0,0.0,0,0.5,0.32615263850951265,0.3393030052169693,0.007086362013963308,0.383,0.005922569162374721,0.13244250964794718,0.006210797900828944,0.99121201688061,0.01898440412745854,0.0,0.7321531465748767,-0.01332313931053565,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
01084,high_z,flat,True,192576.73288678052,762.0509675461923,252.70846844651155,0.008519724150955884,1.6644766630360347e-06,0.0041969911487260165,16,5.858055409880641,,0.007221108365530015,True,0.0,0.0,0,1.0,0.44609952283719767,0.45938620645143946,0.007086362013963308,0.732,0.005922569162374721,0.13244250964794718,0.00938516971399201,0.9882763684654977,0.02099123178310667,0.0,0.842649812018282,-0.00873906185472143,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,TRIP
01085,high_z,flat,False,637934.8888989885,800.0550136825502,797.3637787264857,0.031970922318497255,6.315698255010027e-06,0.0011014317814999127,12,9.63461544933611,,0.011706830089810008,True,0.0,0.0,0,0.25,0.036907994119387916,0.03855176712935211,0.0019714010970444586,0.17049999999999998,0.0019236340441634466,0.02151322907632405,0.0012989275527357518,0.9979627844291419,0.034265267337672704,0.0,0.14117071476171955,-0.044928816864896276,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,TRIP
01085,high_z,flat,False,637934.8888989885,800.0550136825502,797.3637787264857,0.031970922318497255,6.315698255010027e-06,0.0011014317814999127,12,9.63461544933611,,0.011706830089810008,True,0.0,0.0,0,0.5,0.053836227587224096,0.05601274827460408,0.0019714010970444586,0.39599999999999996,0.0019236340441634466,0.02151322907632405,0.001815895099909234,0.9975586648830195,0.033114880067576104,0.0,0.08621893755497144,-0.021599061262633234,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,TRIP
01085,high_z,flat,False,637934.8888989885,800.0550136825502,797.3637787264857,0.031970922318497255,6.315698255010027e-06,0.0011014317814999127,12,9.63461544933611,,0.011706830089810008,True,0.0,0.0,0,1.0,0.07730927800664171,0.07938793271098969,0.001971401097044744,0.7535000000000001,0.0019236340441634466,0.02151322907632405,0.0021277850062087398,0.9972477758968671,0.027171556938990985,0.0,0.2308622759911656,-0.05390452012782935,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1500000000185034,TRIP
01086,high_z,train,False,384786.6254437667,803.2637209514542,479.0290105321731,0.003831982781551986,8.419262533347225e-06,0.00433951231283933,16,2.8161984964811704,,0.008592750446579827,True,1.091133637509678,0.05449422856873814,0,0.25,0.48567632148386125,0.516299834007713,0.007245351672380643,0.1875,0.008602854252633628,0.0712349316763795,0.01508645461792956,0.9805264020639474,0.03099894930563176,0.0,0.4929344715840325,0.22005787168089,1.0,0.6183601065400205,2.0,1.0822,0.054400000000000004,0.09142117908677383,,0.09142117908677383,0.48414772311174015,1.0,0.029906218097952575,TRIP
01086,high_z,train,False,384786.6254437667,803.2637209514542,479.0290105321731,0.003831982781551986,8.419262533347225e-06,0.00433951231283933,16,2.8161984964811704,,0.008592750446579827,True,1.091133637509678,0.05449422856873814,0,0.5,0.8802971138628731,0.8938714193256637,0.00902699249754375,0.324,0.008602854252633628,0.0712349316763795,0.011502021078527366,0.9805264020639474,0.013051241060023535,0.0,1.1999159255198277,0.10039839398137874,1.0,0.6183601065400205,2.0,1.0822,0.054400000000000004,0.09142117908677383,,0.09142117908677383,0.8768551855938309,1.0,0.029906218097952575,TRIP
01086,high_z,train,False,384786.6254437667,803.2637209514542,479.0290105321731,0.003831982781551986,8.419262533347225e-06,0.00433951231283933,16,2.8161984964811704,,0.008592750446579827,True,1.091133637509678,0.05449422856873814,0,1.0,0.49208964726994836,0.9036188251371519,0.00902699249754375,0.189,0.008602854252633628,0.0712349316763795,0.0011580711128453315,0.9805264020639474,0.0023486015560398297,0.0,1.3567283054863868,0.3114374189757931,1.0,0.6183601065400205,2.0,1.0822,0.054400000000000004,0.09142117908677383,,0.09142117908677383,0.48099698034956706,1.0,0.029906218097952575,TRIP
01087,high_z,flat,True,197066.0252049599,810.9185445610859,243.01580784741205,0.02306287526366342,3.57783697486907e-06,0.001847214103098206,16,1.5817441256648332,,0.00719819864228803,True,0.0,0.0,0,0.25,0.5018017700688878,0.5651647140595635,0.00885924802984966,0.0825,0.008919458750790329,0.3205544393629142,0.011535834635692311,0.9872638302175818,0.022943106652372786,0.0,1.7734617258145566,0.25169467780495575,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
01087,high_z,flat,True,197066.0252049599,810.9185445610859,243.01580784741205,0.02306287526366342,3.57783697486907e-06,0.001847214103098206,16,1.5817441256648332,,0.00719819864228803,True,0.0,0.0,0,0.5,0.5000398195705924,0.5651647140595635,0.00885924802984966,0.082,0.008919458750790329,0.3205544393629142,0.016330775977615425,0.9818937800694088,0.03259376867812909,0.0,1.640042201326162,0.18178933140779463,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
01087,high_z,flat,True,197066.0252049599,810.9185445610859,243.01580784741205,0.02306287526366342,3.57783697486907e-06,0.001847214103098206,16,1.5817441256648332,,0.00719819864228803,True,0.0,0.0,0,1.0,0.743831297458529,0.7664447240985688,0.00885924802984966,0.755,0.008919458750790329,0.3205544393629142,0.024038893216179004,0.9735355919907718,0.03227427915314937,0.0,1.5051915670590474,0.1681169430732319,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.006500000018498653,TRIP
01088,high_z,flat,False,247413.70258526376,775.9128592448005,318.8678981632971,0.019916482372038417,1.7651889831382112e-06,0.0047645762680448706,14,9.360992734824684,,0.0009418158351502849,False,0.0,0.0,0,0.25,0.12679121865726053,0.13130090254750124,0.008089661584275895,0.12999999999999998,0.004826856111403697,0.07002073135127483,0.0020952362688543393,0.9951300710558189,0.01639577657111025,0.0,0.6008797350824008,-0.026457029106057687,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01088,high_z,flat,False,247413.70258526376,775.9128592448005,318.8678981632971,0.019916482372038417,1.7651889831382112e-06,0.0047645762680448706,14,9.360992734824684,,0.0009418158351502849,False,0.0,0.0,0,0.5,0.1378124909326446,0.14570688165365756,0.008089661584275895,0.179,0.004826856111403697,0.07002073135127483,0.001990788983025656,0.9928480222999534,0.014341569477286003,0.0,0.3879694284503575,0.05440485622043428,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01088,high_z,flat,False,247413.70258526376,775.9128592448005,318.8678981632971,0.019916482372038417,1.7651889831382112e-06,0.0047645762680448706,14,9.360992734824684,,0.0009418158351502849,False,0.0,0.0,0,1.0,0.18246179141587232,0.19265082907797268,0.008089661584275895,0.656,0.004826856111403697,0.07002073135127483,0.0030000027250536936,0.9928480222999534,0.01635219356521636,0.0,0.5181711364992088,-0.013398325225827637,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01089,high_z,flat,False,295089.25686374103,763.1660649653361,386.66454184797163,0.00481127771266895,2.5966450492309597e-06,0.002808450618485696,14,2.7279738106933196,,0.0017708740763964779,False,0.0,0.0,0,0.25,0.7069011075043425,0.7187019180073293,0.007831558644306503,0.16449999999999998,0.007360833917391274,0.18065262957321518,0.0072918687217559544,0.9911202242387547,0.010300688393415493,0.0,1.4544949770585018,0.18586365531024163,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01089,high_z,flat,False,295089.25686374103,763.1660649653361,386.66454184797163,0.00481127771266895,2.5966450492309597e-06,0.002808450618485696,14,2.7279738106933196,,0.0017708740763964779,False,0.0,0.0,0,0.5,0.678173866304092,0.7297329505470119,0.007831558644306503,0.1525,0.007360833917391274,0.18065262957321518,0.009105525221030246,0.9900843927282912,0.013406766179889135,0.0,1.4515402945131735,0.11011032186014193,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01089,high_z,flat,False,295089.25686374103,763.1660649653361,386.66454184797163,0.00481127771266895,2.5966450492309597e-06,0.002808450618485696,14,2.7279738106933196,,0.0017708740763964779,False,0.0,0.0,0,1.0,0.7154418545345524,0.7297329505470119,0.007831558644306503,0.17049999999999998,0.007360833917391274,0.18065262957321518,0.008725927810826088,0.9890639035631985,0.012179533838785873,0.0,1.5668221697254603,0.07062359246574727,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01090,high_z,flat,True,906402.0899980438,834.9877980308426,1085.5273479871419,0.003252823154952751,1.9304389551554997e-06,0.0008800478713079794,14,3.763632397313581,,0.002798135677290192,True,0.0,0.0,0,0.25,0.25224692922960346,0.2531454383864806,0.0025671510272419077,0.155,0.006391145275293563,0.10858248576699715,0.004739535761051261,0.9934522941710952,0.01871507692302249,0.0,1.52367520824445,0.48773882545528346,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01090,high_z,flat,True,906402.0899980438,834.9877980308426,1085.5273479871419,0.003252823154952751,1.9304389551554997e-06,0.0008800478713079794,14,3.763632397313581,,0.002798135677290192,True,0.0,0.0,0,0.5,0.25234159240012594,0.2550991129906687,0.0025671510272419077,0.155,0.006391145275293563,0.10858248576699715,0.004823762693300043,0.9934522941710952,0.01904054777425345,0.0,1.3151211068430169,0.5604606892936753,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01090,high_z,flat,True,906402.0899980438,834.9877980308426,1085.5273479871419,0.003252823154952751,1.9304389551554997e-06,0.0008800478713079794,14,3.763632397313581,,0.002798135677290192,True,0.0,0.0,0,1.0,0.2904345907732487,0.2948805866159542,0.0025671510272419077,0.592,0.006391145275293563,0.10858248576699715,0.005858327529240813,0.9934522941710952,0.020101689074372427,0.0,1.4676319613689168,0.3049452789637348,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01091,high_z,flat,True,404033.31492098427,797.1214998113344,506.865408870056,0.047540765497368756,1.052996234454415e-06,0.0010389991653972771,12,1.1187415360680322,,0.006174741265467693,True,0.0,0.0,0,0.25,0.43029098251740755,0.43696523652473795,0.017325317234575015,0.033,0.012806186192214162,0.4370985139387324,0.013236489130004345,0.9860886050216171,0.030690391560575,0.0,1.6363202423365408,0.5767652061974385,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01091,high_z,flat,True,404033.31492098427,797.1214998113344,506.865408870056,0.047540765497368756,1.052996234454415e-06,0.0010389991653972771,12,1.1187415360680322,,0.006174741265467693,True,0.0,0.0,0,0.5,0.504251436218598,0.5124858632337,0.017325317234575015,0.3095,0.012806186192214162,0.4370985139387324,0.015526683500396866,0.9835628449616578,0.03073060735185959,0.0,1.585458078853459,0.5426923333590432,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01091,high_z,flat,True,404033.31492098427,797.1214998113344,506.865408870056,0.047540765497368756,1.052996234454415e-06,0.0010389991653972771,12,1.1187415360680322,,0.006174741265467693,True,0.0,0.0,0,1.0,0.6381623619669213,0.6501110554841023,0.017325317234575015,0.7115,0.012806186192214162,0.4370985139387324,0.019540122483467978,0.9794624035535546,0.030571453587060936,0.0,1.5134377394778449,0.4643777268343587,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01092,high_z,flat,True,706796.323914164,837.5144220124545,843.9213765606694,0.040934357865319196,1.5447482028448924e-06,0.0017384125264065901,14,4.727494460408402,,0.0006006233891580312,False,0.0,0.0,0,0.25,0.1442733733395362,0.15354913890623545,0.00338407827484204,0.2175,0.0027514079895283225,0.039748841039961305,0.0031408194273980076,0.9962229630997478,0.02162006261159238,0.0,0.5112624065979856,-0.0417600698387387,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04300000001850046,TRIP
01092,high_z,flat,True,706796.323914164,837.5144220124545,843.9213765606694,0.040934357865319196,1.5447482028448924e-06,0.0017384125264065901,14,4.727494460408402,,0.0006006233891580312,False,0.0,0.0,0,0.5,0.31319790318142793,0.33340244850111705,0.0036801914521771752,0.398,0.0027514079895283225,0.039748841039961305,0.005808587590905733,0.993529667582863,0.01848703486589364,0.0,0.6467026510011,-0.07056396420791314,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04300000001850046,TRIP
01092,high_z,flat,True,706796.323914164,837.5144220124545,843.9213765606694,0.040934357865319196,1.5447482028448924e-06,0.0017384125264065901,14,4.727494460408402,,0.0006006233891580312,False,0.0,0.0,0,1.0,0.6168737437326794,0.637567874868667,0.0036801914521771752,0.717,0.0027514079895283225,0.039748841039961305,0.010043970506914485,0.9880082163396726,0.01625570047083918,0.0,0.5416673488866393,-0.060340436916728975,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04300000001850046,TRIP
01093,high_z,train,False,174007.81834116377,833.1555968407208,208.8539271667761,0.014867385200100804,1.8980519978017717e-05,0.0029287862476740254,14,2.1642561923836956,,0.004612884944917753,True,2.18480025128964,0.0,0,0.25,0.20365021789761142,0.22120691632981931,0.005358565313326775,0.19249999999999998,0.004849244226130181,0.04205868191927794,0.009731289588836253,0.9892809387925443,0.047550839128375204,0.0,0.4622535850134642,0.07935317939913951,1.0,0.6071084105384068,1.0,2.1844,0.0,0.2688415583253354,,0.2688415583253354,0.20311678584984919,1.0,0.04187177003789344,TRIP
01093,high_z,train,False,174007.81834116377,833.1555968407208,208.8539271667761,0.014867385200100804,1.8980519978017717e-05,0.0029287862476740254,14,2.1642561923836956,,0.004612884944917753,True,2.18480025128964,0.0,0,0.5,0.4498119182527375,0.4697497810499922,0.005722270725723916,0.368,0.004849244226130181,0.04205868191927794,0.014845621262025233,0.9834447204945651,0.03293085355765234,0.0,0.7687653930457998,-0.0710135774904051,1.0,0.6071084105384068,1.0,2.1844,0.0,0.2688415583253354,,0.2688415583253354,0.44853895661530996,1.0,0.04187177003789344,TRIP
01093,high_z,train,False,174007.81834116377,833.1555968407208,208.8539271667761,0.014867385200100804,1.8980519978017717e-05,0.0029287862476740254,14,2.1642561923836956,,0.004612884944917753,True,2.18480025128964,0.0,0,1.0,0.8507000806801459,0.889584921446726,0.005722270725723916,0.727,0.004849244226130181,0.04205868191927794,0.023756406547614267,0.9745615372529536,0.02789292508771751,0.0,0.7636886510577225,0.028982555823262018,1.0,0.6071084105384068,1.0,2.1844,0.0,0.2688415583253354,,0.2688415583253354,0.8452445268915485,1.0,0.04187177003789344,TRIP
01094,high_z,train,False,215732.45819241786,792.9388556713884,272.06695276618177,0.0035814298302057966,6.6656151464142235e-06,0.0031167039563756594,16,3.323375081953613,,0.0014957043044029616,False,1.733101541891393,0.043714866455932734,0,0.25,0.38164042920693675,0.39660078994056125,0.006979253786602372,0.1865,0.0068051033761236225,0.08863367987679627,0.015810250129428993,0.9818067512412113,0.0413188176748532,0.0,1.103002862365258,0.3162428176756019,1.0,0.580527882695928,2.0,1.7224000000000002,0.0436,0.41827014628606074,,0.41827014628606074,0.37959217027876624,1.0,0.01764530840642209,TRIP
01094,high_z,train,False,215732.45819241786,792.9388556713884,272.06695276618177,0.0035814298302057966,6.6656151464142235e-06,0.0031167039563756594,16,3.323375081953613,,0.0014957043044029616,False,1.733101541891393,0.043714866455932734,0,0.5,0.5934836287638964,0.6090704867687192,0.006979253786602372,0.357,0.0068051033761236225,0.08863367987679627,0.02449084562337975,0.9742459639756226,0.04119683779064415,0.0,1.1926104897340215,0.15245630851311756,1.0,0.580527882695928,2.0,1.7224000000000002,0.0436,0.41827014628606074,,0.41827014628606074,0.5853179020859527,1.0,0.01764530840642209,TRIP
01094,high_z,train,False,215732.45819241786,792.9388556713884,272.06695276618177,0.0035814298302057966,6.6656151464142235e-06,0.0031167039563756594,16,3.323375081953613,,0.0014957043044029616,False,1.733101541891393,0.043714866455932734,0,1.0,0.7710897552916982,0.783218006982131,0.006979253786602372,0.6204999999999999,0.0068051033761236225,0.08863367987679627,0.031603053711357756,0.9658340789062877,0.04093183919972881,0.0,1.281692587564935,0.27584438782586085,1.0,0.580527882695928,2.0,1.7224000000000002,0.0436,0.41827014628606074,,0.41827014628606074,0.7065438057081729,1.0,0.01764530840642209,TRIP
01095,high_z,flat,True,180576.9500015498,760.9251639439285,237.31236468197054,0.0013885643014242034,3.4723041969210795e-06,0.004354068416891277,14,3.104493318461582,,0.0008639710777988282,False,0.0,0.0,0,0.25,0.8899490783385049,0.8937826433598228,0.015253242387393234,0.082,0.013567865994093011,0.45892608408528424,0.02643736003479042,0.9720490947604131,0.029673255944203218,0.0,1.6311116669341408,0.2763255602739607,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014000000018499215,TRIP
01095,high_z,flat,True,180576.9500015498,760.9251639439285,237.31236468197054,0.0013885643014242034,3.4723041969210795e-06,0.004354068416891277,14,3.104493318461582,,0.0008639710777988282,False,0.0,0.0,0,0.5,0.8843066828825227,0.8937826433598228,0.015253242387393234,0.0815,0.013567865994093011,0.45892608408528424,0.04362706921406835,0.9524677580696949,0.04927904652433028,0.0,1.2863281115877259,0.07927458672799291,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014000000018499215,TRIP
01095,high_z,flat,True,180576.9500015498,760.9251639439285,237.31236468197054,0.0013885643014242034,3.4723041969210795e-06,0.004354068416891277,14,3.104493318461582,,0.0008639710777988282,False,0.0,0.0,0,1.0,0.8867426956052943,0.8987803469025462,0.015253242387393234,0.0815,0.013567865994093011,0.45892608408528424,0.08109809427716269,0.9130245254076759,0.09135315297848455,0.0,1.3387529537801035,0.21682948937058857,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014000000018499215,TRIP
01096,high_z,train,False,236343.07434766908,775.2904278211281,304.84456645735503,0.0011927007589463585,1.7902146780779322e-06,0.0015903880813155945,14,2.2629622776754346,,0.008533133747276347,False,1.8294397417582555,0.0,0,0.25,0.9296475257259159,1.0856587098069506,0.015676894519783924,0.058,0.015685775365907602,0.6152161869486987,0.02379254420403898,0.9753657485948406,0.025565580465580152,0.0,2.3023366008908104,0.6987599032879855,1.0,0.5757410048463737,1.0,1.81,0.0,0.009499171255375138,,0.009499171255375138,0.9288334121483967,1.0,0.007145632132221635,TRIP
01096,high_z,train,False,236343.07434766908,775.2904278211281,304.84456645735503,0.0011927007589463585,1.7902146780779322e-06,0.0015903880813155945,14,2.2629622776754346,,0.008533133747276347,False,1.8294397417582555,0.0,0,0.5,1.0693269875865332,1.0856587098069506,0.015676894519783924,0.07050000000000001,0.015685775365907602,0.6152161869486987,0.02683938506417114,0.9719069936135927,0.02507587435937772,0.0,1.8915598225776544,0.3741655060269353,1.0,0.5757410048463737,1.0,1.81,0.0,0.009499171255375138,,0.009499171255375138,1.0667176506088367,1.0,0.007145632132221635,TRIP
01096,high_z,train,False,236343.07434766908,775.2904278211281,304.84456645735503,0.0011927007589463585,1.7902146780779322e-06,0.0015903880813155945,14,2.2629622776754346,,0.008533133747276347,False,1.8294397417582555,0.0,0,1.0,1.0918256783698401,1.0947392050921594,0.015676894519783924,0.073,0.015685775365907602,0.6152161869486987,0.02765900853071302,0.9706566075093129,0.025309625385058446,0.0,1.8895163400123633,0.6553114523758735,1.0,0.5757410048463737,1.0,1.81,0.0,0.009499171255375138,,0.009499171255375138,1.0781840665424964,1.0,0.007145632132221635,TRIP
01097,high_z,flat,False,591377.9248287454,799.0176814919766,740.1312117705418,0.00800583370501431,9.353527501292987e-06,0.0011396836013108087,16,3.055709444015659,,0.0068380539932554885,True,0.0,0.0,0,0.25,0.1799668924349149,0.18844080304070354,0.0023705975302123782,0.20550000000000002,0.00558063530894731,0.036334578275753364,0.009618158207107373,0.9895296346340283,0.05314871730234613,0.0,0.53026072163845,0.42999014060283053,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04950000001850002,TRIP
01097,high_z,flat,False,591377.9248287454,799.0176814919766,740.1312117705418,0.00800583370501431,9.353527501292987e-06,0.0011396836013108087,16,3.055709444015659,,0.0068380539932554885,True,0.0,0.0,0,0.5,0.37581037679491014,0.39268528435703426,0.0023705975302123782,0.371,0.00558063530894731,0.036334578275753364,0.010640094574680766,0.9882626817246231,0.028237265292914007,0.0,1.0761265260561514,0.2608596282980774,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04950000001850002,TRIP
01097,high_z,flat,False,591377.9248287454,799.0176814919766,740.1312117705418,0.00800583370501431,9.353527501292987e-06,0.0011396836013108087,16,3.055709444015659,,0.0068380539932554885,True,0.0,0.0,0,1.0,0.4701577779297707,0.49057021160665876,0.0023705975302123782,0.48500000000000004,0.00558063530894731,0.036334578275753364,0.004644319478419497,0.9882626817246231,0.00985724887918918,0.0,1.1182226066264462,0.5661870964587616,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04950000001850002,TRIP
01098,high_z,flat,True,535752.2130234324,818.5936947610452,654.4787926565001,0.012026124716567839,6.144133368438742e-06,0.0007215488757311262,16,5.451715600843973,,0.0009547085275597349,False,0.0,0.0,0,0.25,0.3179214971034632,0.3279662758484603,0.0017466505634402497,0.203,0.006748459776902978,0.13813415849838684,0.012791831787713153,0.9864753645639602,0.04010965677727043,0.0,0.25323504593851465,0.20413238271147752,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0355000000184999,TRIP
01098,high_z,flat,True,535752.2130234324,818.5936947610452,654.4787926565001,0.012026124716567839,6.144133368438742e-06,0.0007215488757311262,16,5.451715600843973,,0.0009547085275597349,False,0.0,0.0,0,0.5,0.4636834147747842,0.47219527956545726,0.0017466505634402497,0.3725,0.006748459776902978,0.13813415849838684,0.018436094477116964,0.9801991215025211,0.03967452655062435,0.0,0.2569948915505325,0.10733227499008632,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0355000000184999,TRIP
01098,high_z,flat,True,535752.2130234324,818.5936947610452,654.4787926565001,0.012026124716567839,6.144133368438742e-06,0.0007215488757311262,16,5.451715600843973,,0.0009547085275597349,False,0.0,0.0,0,1.0,0.5578738203562821,0.5710948249068276,0.0017466505634402497,0.6495,0.006748459776902978,0.13813415849838684,0.027092747485546586,0.9710456668842934,0.04847739596797531,0.0,0.7079783838964273,0.3592639094103241,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0355000000184999,TRIP
01099,high_z,train,False,119914.66884610345,771.4207527756702,155.44651659244997,0.04183873615469243,2.235144514253357e-05,0.0016241045001678298,14,4.131745446311722,,0.008612830915797898,False,0.5974422503689264,0.06424500573894634,0,0.25,0.08590386462340321,0.08872411149737876,0.0029072399209071546,0.191,0.0033190255570288737,0.03396738004627393,0.00319635460208041,0.9954207672611857,0.03678035051642147,0.0,0.7215653188976583,0.16516250933595822,1.0,0.6161427371457987,2.0,0.597,0.065,0.4565917860925439,0.4215461884234095,0.4215461884234095,0.085619698278442,1.0,0.04437408409607713,TRIP
01099,high_z,train,False,119914.66884610345,771.4207527756702,155.44651659244997,0.04183873615469243,2.235144514253357e-05,0.0016241045001678298,14,4.131745446311722,,0.008612830915797898,False,0.5974422503689264,0.06424500573894634,0,0.5,0.12811954828990904,0.1322562453282339,0.0030602582313298647,0.38699999999999996,0.0033190255570288737,0.03396738004627393,0.004401307729208723,0.994486279549025,0.03408707502079059,0.0,0.48215617985253556,0.16163091578963903,1.0,0.6161427371457987,2.0,0.597,0.065,0.4565917860925439,0.4215461884234095,0.4215461884234095,0.12744191943614058,1.0,0.04437408409607713,TRIP
01099,high_z,train,False,119914.66884610345,771.4207527756702,155.44651659244997,0.04183873615469243,2.235144514253357e-05,0.0016241045001678298,14,4.131745446311722,,0.008612830915797898,False,0.5974422503689264,0.06424500573894634,0,1.0,0.20263574334704276,0.21097041368143998,0.0030602582313298647,0.8045,0.0033190255570288737,0.03396738004627393,0.006527218609022698,0.9919982196939097,0.032053403306013896,0.0,0.7022304721417728,0.13180313205269314,1.0,0.6161427371457987,2.0,0.597,0.065,0.4565917860925439,0.4215461884234095,0.4215461884234095,0.19981593422214852,1.0,0.04437408409607713,TRIP
01100,high_z,flat,True,793572.2247955286,773.8495887984283,1025.4863946205928,0.010091916548254351,1.6378038906445746e-06,0.0006528162423983273,16,1.4109567249139636,,0.0018473037359676176,False,0.0,0.0,0,0.25,0.5205647572216799,0.5260891850596849,0.006442695882962507,0.1445,0.01286710035323987,0.2750380018314989,0.012923272129368637,0.986352475370981,0.02477788606386968,0.0,1.360408875023114,0.5009553728328736,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
01100,high_z,flat,True,793572.2247955286,773.8495887984283,1025.4863946205928,0.010091916548254351,1.6378038906445746e-06,0.0006528162423983273,16,1.4109567249139636,,0.0018473037359676176,False,0.0,0.0,0,0.5,0.6602519319434603,0.6756145172844846,0.006442695882962507,0.3725,0.01286710035323987,0.2750380018314989,0.017965110450658912,0.9810148067719477,0.027168329622657347,0.0,1.0704511443651306,0.5988061048572513,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
01100,high_z,flat,True,793572.2247955286,773.8495887984283,1025.4863946205928,0.010091916548254351,1.6378038906445746e-06,0.0006528162423983273,16,1.4109567249139636,,0.0018473037359676176,False,0.0,0.0,0,1.0,0.9263780182447665,0.950994779411399,0.006442695882962507,0.761,0.01286710035323987,0.2750380018314989,0.025400015558551876,0.972885854029351,0.02738906363839212,0.0,1.153296385167603,0.48586123427492794,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
01101,high_z,train,False,115894.20859768889,791.9614999514013,146.33818513248528,0.004046354429832503,2.1989855847139976e-05,0.001070365076240639,16,5.215434061028239,,0.005307125704393641,False,0.8788035840060648,0.0,0,0.25,0.22547099636648432,0.23615270091833854,0.002174161978316021,0.1965,0.005454570422966426,0.05287004195831017,0.012438483293281627,0.9868200133658722,0.054923074004377945,0.0,1.0479152222402786,0.4517284632404692,1.0,0.5883059547006033,1.0,0.8826,0.0,0.41056288005949426,,0.41056288005949426,0.22501107643372265,1.0,0.02703997365394173,TRIP
01101,high_z,train,False,115894.20859768889,791.9614999514013,146.33818513248528,0.004046354429832503,2.1989855847139976e-05,0.001070365076240639,16,5.215434061028239,,0.005307125704393641,False,0.8788035840060648,0.0,0,0.5,0.41459534446361657,0.43108749118718076,0.002215971933378611,0.376,0.005454570422966426,0.05287004195831017,0.01923382250361129,0.9792959078230442,0.04628016834123877,0.0,1.2436624022706428,0.23244198701876667,1.0,0.5883059547006033,1.0,0.8826,0.0,0.41056288005949426,,0.41056288005949426,0.4128915529517518,1.0,0.02703997365394173,TRIP
01101,high_z,train,False,115894.20859768889,791.9614999514013,146.33818513248528,0.004046354429832503,2.1989855847139976e-05,0.001070365076240639,16,5.215434061028239,,0.005307125704393641,False,0.8788035840060648,0.0,0,1.0,0.6662539723390382,0.686114794819789,0.002215971933378611,0.7290000000000001,0.005454570422966426,0.05287004195831017,0.02887717897193865,0.9695414932123505,0.04327764265038482,0.0,1.295703840457446,0.478488044800394,1.0,0.5883059547006033,1.0,0.8826,0.0,0.41056288005949426,,0.41056288005949426,0.6531567504074627,1.0,0.02703997365394173,TRIP
01102,high_z,train,True,726344.3230384409,800.3796120077434,907.4997815304343,0.012344852767772573,3.843621004793671e-05,0.004447553230867329,12,6.027404883108942,,0.0014104845358240328,False,0.8217938870782587,0.0,0,0.25,0.04417758879608625,0.04751561110557135,0.006081947971128046,0.2235,0.008288578185883189,0.013315651027909112,0.0074783272861204415,0.9907042281742028,0.1655317932055792,0.0,0.05521346017223909,-0.06332408944146702,1.0,0.6007435437822546,1.0,0.8234,0.0,0.4253075697111681,,0.4253075697111681,0.04338428962632985,1.0,0.2467822973111211,TRIP
01102,high_z,train,True,726344.3230384409,800.3796120077434,907.4997815304343,0.012344852767772573,3.843621004793671e-05,0.004447553230867329,12,6.027404883108942,,0.0014104845358240328,False,0.8217938870782587,0.0,0,0.5,0.07242428513669236,0.08052562411000887,0.006875250503703709,0.39149999999999996,0.008288578185883189,0.013315651027909112,0.008424833568501083,0.9881054277955946,0.114741785402701,0.0,0.0307404328912834,-0.021527423245194,1.0,0.6007435437822546,1.0,0.8234,0.0,0.4253075697111681,,0.4253075697111681,0.0690748061052686,1.0,0.2467822973111211,TRIP
01102,high_z,train,True,726344.3230384409,800.3796120077434,907.4997815304343,0.012344852767772573,3.843621004793671e-05,0.004447553230867329,12,6.027404883108942,,0.0014104845358240328,False,0.8217938870782587,0.0,0,1.0,0.14060846023789977,0.15465490062911025,0.008373702622788295,0.8375,0.008288578185883189,0.013315651027909112,0.0090859978596498,0.9870659186640723,0.0641628179869019,0.0,0.006921509422181056,-0.029574529849993477,1.0,0.6007435437822546,1.0,0.8234,0.0,0.4253075697111681,,0.4253075697111681,0.10244201776273287,1.0,0.2467822973111211,TRIP
01103,high_z,train,False,248477.72326011336,786.5215315838201,315.9197978467967,0.0023173353672407194,3.8832292536956415e-06,0.001369157377408537,12,1.0378963769985718,,0.0035651796537456704,True,0.8011633393797097,0.0389045478239447,0,0.25,1.296650530025405,1.332762500620321,0.01305613576791788,0.1805,0.030877685068727394,0.5341621880994184,0.06428466787107506,0.9321110722743104,0.049539276086772395,0.0,2.016890138634686,0.973873541489824,1.0,0.6255662672650155,2.0,0.8018000000000001,0.039,0.4625654347850596,,0.4625654347850596,1.2961971927158178,1.0,0.0066515490706464675,TRIP
01103,high_z,train,False,248477.72326011336,786.5215315838201,315.9197978467967,0.0023173353672407194,3.8832292536956415e-06,0.001369157377408537,12,1.0378963769985718,,0.0035651796537456704,True,0.8011633393797097,0.0389045478239447,0,0.5,1.5182712273763024,1.5203992040434127,0.01305613576791788,0.2455,0.030877685068727394,0.5341621880994184,0.09198410075824232,0.9031993732791671,0.06054488435030379,0.0,1.753748691816631,0.7232510364562624,1.0,0.6255662672650155,2.0,0.8018000000000001,0.039,0.4625654347850596,,0.4625654347850596,1.516820547502628,1.0,0.0066515490706464675,TRIP
01103,high_z,train,False,248477.72326011336,786.5215315838201,315.9197978467967,0.0023173353672407194,3.8832292536956415e-06,0.001369157377408537,12,1.0378963769985718,,0.0035651796537456704,True,0.8011633393797097,0.0389045478239447,0,1.0,1.518184186149186,1.5206258739056953,0.01305613576791788,0.2455,0.030877685068727394,0.5341621880994184,0.14117080539880447,0.8513352472905648,0.09292540475730131,0.0,2.074351485998295,0.9653611626289605,1.0,0.6255662672650155,2.0,0.8018000000000001,0.039,0.4625654347850596,,0.4625654347850596,1.50993343938677,1.0,0.0066515490706464675,TRIP
01104,high_z,train,True,894629.1256016754,786.9951494127566,1136.765742799347,0.02609398789149227,2.6742668405592108e-05,0.0016173128413517668,16,1.2123251593470896,,0.009335913138175677,False,0.8803813178766938,0.0,0,0.25,0.05208539535314356,0.05514673848458732,0.002597186444811905,0.19349999999999998,0.006384905591307876,0.014053785236010283,0.01133433275589064,0.9881419422061436,0.21351131851784266,0.0,0.07774891222265322,0.10877364470620576,1.0,0.6034090107388731,1.0,0.871,0.0,0.21410734788881536,,0.21410734788881536,0.0515304173566993,1.0,0.05920529710667921,TRIP
01104,high_z,train,True,894629.1256016754,786.9951494127566,1136.765742799347,0.02609398789149227,2.6742668405592108e-05,0.0016173128413517668,16,1.2123251593470896,,0.009335913138175677,False,0.8803813178766938,0.0,0,0.5,0.1253923987888743,0.13342046376963745,0.00268467208925864,0.3925,0.006384905591307876,0.014053785236010283,0.017408617677903963,0.9814523848865926,0.13773468851543277,0.0,0.29260427090546853,0.10831345452170282,1.0,0.6034090107388731,1.0,0.871,0.0,0.21410734788881536,,0.21410734788881536,0.12370012620680117,1.0,0.05920529710667921,TRIP
01104,high_z,train,True,894629.1256016754,786.9951494127566,1136.765742799347,0.02609398789149227,2.6742668405592108e-05,0.0016173128413517668,16,1.2123251593470896,,0.009335913138175677,False,0.8803813178766938,0.0,0,1.0,0.3001558412624812,0.31797377706769214,0.0027612206858510153,0.723,0.006384905591307876,0.014053785236010283,0.025313467511596344,0.9733456591379791,0.08405437996978332,0.0,0.18412519704271338,0.2346855116651023,1.0,0.6034090107388731,1.0,0.871,0.0,0.21410734788881536,,0.21410734788881536,0.2895757239917525,1.0,0.05920529710667921,TRIP
01105,high_z,flat,False,584952.8269752539,765.2045617646698,764.4398062999912,0.013420564454942914,2.333740759107314e-05,0.0018315792390455,12,2.347877769210016,,0.0010884165972553307,False,0.0,0.0,0,0.25,0.07770964036409607,0.08270006424138478,0.003090051281549959,0.2165,0.006323269631448808,0.023255205107859278,0.010416575959342811,0.9887817269830406,0.132341806050157,0.0,0.1796216135340845,0.026848020085201606,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10150000001850346,TRIP
01105,high_z,flat,False,584952.8269752539,765.2045617646698,764.4398062999912,0.013420564454942914,2.333740759107314e-05,0.0018315792390455,12,2.347877769210016,,0.0010884165972553307,False,0.0,0.0,0,0.5,0.1862399698936573,0.19880875152520813,0.003090051281549959,0.397,0.006323269631448808,0.023255205107859278,0.014960938775167113,0.9838793386288174,0.07990248440898681,0.0,0.5079753872290665,-0.09261191094694618,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10150000001850346,TRIP
01105,high_z,flat,False,584952.8269752539,765.2045617646698,764.4398062999912,0.013420564454942914,2.333740759107314e-05,0.0018315792390455,12,2.347877769210016,,0.0010884165972553307,False,0.0,0.0,0,1.0,0.4273097203442435,0.44713298725916906,0.0031673073541676473,0.7200000000000001,0.006323269631448808,0.023255205107859278,0.018858285033457246,0.9796573953917369,0.04402955183529423,0.0,0.3896269280821889,0.06050842123016479,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10150000001850346,TRIP
01106,high_z,flat,False,378508.6333335701,809.8519366802608,467.38004342515984,0.024262237841866468,3.282372913037669e-05,0.002652921885553689,12,4.223436784637366,,0.0037856208461196743,True,0.0,0.0,0,0.25,0.05015976755221733,0.05454373862595969,0.003617551729389822,0.178,0.006928509068745363,0.012268839447404834,0.005398049383945676,0.9924872480160805,0.10551356353282956,0.0,0.2151276579229913,-0.0040475900328046195,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,TRIP
01106,high_z,flat,False,378508.6333335701,809.8519366802608,467.38004342515984,0.024262237841866468,3.282372913037669e-05,0.002652921885553689,12,4.223436784637366,,0.0037856208461196743,True,0.0,0.0,0,0.5,0.09926006501590492,0.1081340059827337,0.004122327755944337,0.4015,0.006928509068745363,0.012268839447404834,0.007272899180254683,0.9910571988455276,0.07254033975642181,0.0,0.2825827935817672,0.029058103041635374,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,TRIP
01106,high_z,flat,False,378508.6333335701,809.8519366802608,467.38004342515984,0.024262237841866468,3.282372913037669e-05,0.002652921885553689,12,4.223436784637366,,0.0037856208461196743,True,0.0,0.0,0,1.0,0.18463706667809598,0.19617516695971926,0.004627103782498607,0.7745,0.006928509068745363,0.012268839447404834,0.008681969454363055,0.989077134047079,0.046768512397462235,0.0,0.3068649707305436,0.00941844972097802,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,TRIP
01107,high_z,train,False,229741.63052093645,780.0730706293486,294.51296188905116,0.027654437425576352,2.6302435792307623e-06,0.00204297868322532,16,1.1628583688238405,,0.004366901497036245,False,0.6985469065888548,0.08870578877498161,0,0.25,0.29713988859572465,0.30248864536397746,0.004636747620993113,0.1215,0.00514392859911391,0.134469535000307,0.008197344023484876,0.9908348693042964,0.02749495903448334,0.0,1.3762516171155155,0.2032430998658236,1.0,0.6255497156025687,2.0,0.6966,0.0896,0.4175268226739055,0.3506386610368004,0.3506386610368004,0.2966674672278631,1.0,0.015233535930914144,TRIP
01107,high_z,train,False,229741.63052093645,780.0730706293486,294.51296188905116,0.027654437425576352,2.6302435792307623e-06,0.00204297868322532,16,1.1628583688238405,,0.004366901497036245,False,0.6985469065888548,0.08870578877498161,0,0.5,0.462763701595602,0.48100021135591475,0.004636747620993113,0.399,0.00514392859911391,0.134469535000307,0.013378512342896878,0.9849645987303743,0.028847691824236014,0.0,1.1100532922424269,0.10125568004375035,1.0,0.6255497156025687,2.0,0.6966,0.0896,0.4175268226739055,0.3506386610368004,0.3506386610368004,0.46138142754178363,1.0,0.015233535930914144,TRIP
01107,high_z,train,False,229741.63052093645,780.0730706293486,294.51296188905116,0.027654437425576352,2.6302435792307623e-06,0.00204297868322532,16,1.1628583688238405,,0.004366901497036245,False,0.6985469065888548,0.08870578877498161,0,1.0,0.7352404431381415,0.7617970730602279,0.004636747620993113,0.79,0.00514392859911391,0.134469535000307,0.02365063058998774,0.9728922756540433,0.032123514553451596,0.0,0.990336665578303,0.1949210000824306,1.0,0.6255497156025687,2.0,0.6966,0.0896,0.4175268226739055,0.3506386610368004,0.3506386610368004,0.7252904071108552,1.0,0.015233535930914144,TRIP
01108,high_z,flat,False,274525.7533579606,769.1727545755843,356.9103972090626,0.014938974081043855,1.2622730058268367e-06,0.0010308257254370405,12,1.2488762313194612,,0.010831179075671668,True,0.0,0.0,0,0.25,0.7345043719417419,0.7489952007328329,0.0229526501715991,0.0465,0.014432771428298342,0.6954244099166599,0.01628916520162564,0.9830687607848124,0.02214693185116224,0.0,2.143739699557661,0.4344499510475439,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
01108,high_z,flat,False,274525.7533579606,769.1727545755843,356.9103972090626,0.014938974081043855,1.2622730058268367e-06,0.0010308257254370405,12,1.2488762313194612,,0.010831179075671668,True,0.0,0.0,0,0.5,0.9346046156615063,0.9532913136213733,0.0229526501715991,0.35300000000000004,0.014432771428298342,0.6954244099166599,0.02043070539079418,0.9785163127619891,0.02183690102506488,0.0,1.940654959900342,0.39224407591907373,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
01108,high_z,flat,False,274525.7533579606,769.1727545755843,356.9103972090626,0.014938974081043855,1.2622730058268367e-06,0.0010308257254370405,12,1.2488762313194612,,0.010831179075671668,True,0.0,0.0,0,1.0,1.2075059348692272,1.2286354988373738,0.0229526501715991,0.7105,0.014432771428298342,0.6954244099166599,0.02672541266185966,0.9721028931363177,0.02211442400963602,0.0,1.8233150374016873,0.4989619732206698,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0025000000185015914,TRIP
01109,high_z,train,False,217230.25569104092,830.0620250965319,261.7036427678741,0.040605085785561594,1.5914641577016168e-05,0.0008979095852492141,16,1.952865308440412,,0.004313898656410318,False,2.894049761599132,0.11923878906127058,0,0.25,0.19656622174326283,0.2032775394122192,0.001970388340577545,0.20350000000000001,0.00536713571672433,0.05662666667012367,0.006516292931844054,0.9930012155476035,0.03298282912102238,0.0,1.3029690757293704,0.2718880547927305,1.0,0.5698458489026156,2.0,2.8864,0.11960000000000001,0.33105564026918977,,0.33105564026918977,0.196191958068687,1.0,0.016595929182017244,TRIP
01109,high_z,train,False,217230.25569104092,830.0620250965319,261.7036427678741,0.040605085785561594,1.5914641577016168e-05,0.0008979095852492141,16,1.952865308440412,,0.004313898656410318,False,2.894049761599132,0.11923878906127058,0,0.5,0.2610280458781293,0.26256258612407873,0.001970388340577545,0.3085,0.00536713571672433,0.05662666667012367,0.008742483352898166,0.9907320789921852,0.033364685538144055,0.0,1.3483202546924944,0.36049501563815256,1.0,0.5698458489026156,2.0,2.8864,0.11960000000000001,0.33105564026918977,,0.33105564026918977,0.2598364556988624,1.0,0.016595929182017244,TRIP
