event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01109,high_z,train,False,217230.25569104092,830.0620250965319,261.7036427678741,0.040605085785561594,1.5914641577016168e-05,0.0008979095852492141,16,1.952865308440412,,0.004313898656410318,False,2.894049761599132,0.11923878906127058,0,1.0,0.30036713505030804,0.3138422267087842,0.0021465149950370657,0.7485,0.00536713571672433,0.05662666667012367,0.01360040055329325,0.985122750218376,0.04512901033824706,0.0,1.5609125824756385,0.2969282192561999,1.0,0.5698458489026156,2.0,2.8864,0.11960000000000001,0.33105564026918977,,0.33105564026918977,0.2935781004419265,1.0,0.016595929182017244,TRIP
01110,high_z,train,True,188322.9962924268,796.4551001264861,236.45149144316986,0.0017793832739655623,2.588823911092445e-06,0.0031611556266875054,12,2.220572184345324,,0.019762559241505405,True,0.36730134530913044,0.0,0,0.25,1.0439276590952695,1.2915791131278043,0.01654021650882542,0.06949999999999999,0.014837650711422404,0.5231989807505654,0.02502227659644192,0.9736129344771594,0.023946420002038206,0.0,2.0118636544476893,0.5995050133498283,1.0,0.6318304186349576,1.0,0.3644,0.0,0.010035675067406213,,0.010035675067406213,1.043405336842284,1.0,0.0036367217366439775,TRIP
01110,high_z,train,True,188322.9962924268,796.4551001264861,236.45149144316986,0.0017793832739655623,2.588823911092445e-06,0.0031611556266875054,12,2.220572184345324,,0.019762559241505405,True,0.36730134530913044,0.0,0,0.5,1.358663612200253,1.3979152881060528,0.01654021650882542,0.1005,0.014837650711422404,0.5231989807505654,0.03266616570502446,0.9653248462101408,0.024025181972887385,0.0,1.6842854979791442,0.25503821028461315,1.0,0.6318304186349576,1.0,0.3644,0.0,0.010035675067406213,,0.010035675067406213,1.3574883863243798,1.0,0.0036367217366439775,TRIP
01110,high_z,train,True,188322.9962924268,796.4551001264861,236.45149144316986,0.0017793832739655623,2.588823911092445e-06,0.0031611556266875054,12,2.220572184345324,,0.019762559241505405,True,0.36730134530913044,0.0,0,1.0,1.4565538417039146,1.4644678917978167,0.01654021650882542,0.3415,0.014837650711422404,0.5231989807505654,0.03736694198767803,0.9602692651329042,0.025636748995834832,0.0,1.5191119315576944,0.5452667952997382,1.0,0.6318304186349576,1.0,0.3644,0.0,0.010035675067406213,,0.010035675067406213,1.4524187851567423,1.0,0.0036367217366439775,TRIP
01111,high_z,flat,False,226923.42944609435,801.828377737258,283.00748108525073,0.007079537346650532,1.145678449437885e-06,0.00263479425720689,16,1.032684035661662,,0.014907014087291687,True,0.0,0.0,0,0.25,0.9270856297766206,0.955361894881277,0.019846830306739314,0.199,0.013616807022928815,0.5155491224651616,0.029534914546199262,0.9686620129561969,0.03182348007404012,0.0,1.346085170615134,0.5067550213539668,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01111,high_z,flat,False,226923.42944609435,801.828377737258,283.00748108525073,0.007079537346650532,1.145678449437885e-06,0.00263479425720689,16,1.032684035661662,,0.014907014087291687,True,0.0,0.0,0,0.5,1.3902448774060314,1.4182040679718502,0.019846830306739314,0.38249999999999995,0.013616807022928815,0.5155491224651616,0.044384115424116195,0.9526611328141646,0.03190244661088718,0.0,1.0549674116547245,0.32365335854436866,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01111,high_z,flat,False,226923.42944609435,801.828377737258,283.00748108525073,0.007079537346650532,1.145678449437885e-06,0.00263479425720689,16,1.032684035661662,,0.014907014087291687,True,0.0,0.0,0,1.0,1.4204138371550854,1.4267703629412511,0.019846830306739314,0.398,0.013616807022928815,0.5155491224651616,0.07149072774432523,0.9238669277083342,0.05029550569692754,0.0,1.4963213189636053,0.517155866259075,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01112,high_z,flat,False,295544.8428897821,805.9505853118344,366.70342856743673,0.001223557158331267,1.5839114463108806e-06,0.0038028380540156862,12,1.1563832166146164,,0.01055013287218387,True,0.0,0.0,0,0.25,1.3785911930817396,1.3855186864548266,0.036343715586105656,0.041,0.02962646074593725,1.17818381638867,0.060010369843558,0.93590797691379,0.043498661157372616,0.0,1.8247870884202702,0.6215317643007848,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011500000018503653,TRIP
01112,high_z,flat,False,295544.8428897821,805.9505853118344,366.70342856743673,0.001223557158331267,1.5839114463108806e-06,0.0038028380540156862,12,1.1563832166146164,,0.01055013287218387,True,0.0,0.0,0,0.5,1.3783567564422512,1.3855186864548266,0.036343715586105656,0.041,0.02962646074593725,1.17818381638867,0.09444076274632326,0.8993355510715765,0.06846724917628456,0.0,1.5645940135057517,0.29472171443809936,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011500000018503653,TRIP
01112,high_z,flat,False,295544.8428897821,805.9505853118344,366.70342856743673,0.001223557158331267,1.5839114463108806e-06,0.0038028380540156862,12,1.1563832166146164,,0.01055013287218387,True,0.0,0.0,0,1.0,1.3745094535731628,1.3855186864548266,0.036343715586105656,0.041,0.02962646074593725,1.17818381638867,0.15444724849771801,0.8379698549141751,0.11228366922270887,0.0,1.5664258814664165,0.5604721178304026,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011500000018503653,TRIP
01113,high_z,flat,True,275827.1566695342,838.7372671050057,328.8600226642869,0.007273764722698302,5.347675811627133e-06,0.0007523568897197923,14,5.981318713458082,,0.01016737515526136,True,0.0,0.0,0,0.25,0.14098626269257583,0.14483442528067297,0.0017704110171545577,0.1895,0.002866609083424243,0.05483861697355293,0.005478921482239654,0.994045551651844,0.0385876871349339,0.0,1.182731032497701,0.3362494448222789,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01113,high_z,flat,True,275827.1566695342,838.7372671050057,328.8600226642869,0.007273764722698302,5.347675811627133e-06,0.0007523568897197923,14,5.981318713458082,,0.01016737515526136,True,0.0,0.0,0,0.5,0.21155229393560432,0.21779889092413135,0.00188843625300967,0.38949999999999996,0.002866609083424243,0.05483861697355293,0.008524233058068244,0.9907550196991054,0.040104168721184344,0.0,0.9221139385467538,0.14129411975029765,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01113,high_z,flat,True,275827.1566695342,838.7372671050057,328.8600226642869,0.007273764722698302,5.347675811627133e-06,0.0007523568897197923,14,5.981318713458082,,0.01016737515526136,True,0.0,0.0,0,1.0,0.31016815911687035,0.3184171514144673,0.00188843625300967,0.7485,0.002866609083424243,0.05483861697355293,0.012696536825641112,0.9862037101896369,0.04080281498491133,0.0,1.0984871445085433,0.3455105529011483,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027000000018498338,TRIP
01114,high_z,flat,True,191770.06846321738,770.9106365017333,248.75784479176298,0.006108159336985361,2.4011425102181267e-06,0.0012334333563491005,16,5.077778852876712,,0.004560871790583307,False,0.0,0.0,0,0.25,0.5009723978742554,0.5066017086664804,0.0044782136805532145,0.16,0.0025279358858036624,0.11310312161666808,0.004431150004719474,0.9947276348144911,0.008827477414065865,0.0,1.7668409265434697,0.255173511784216,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01114,high_z,flat,True,191770.06846321738,770.9106365017333,248.75784479176298,0.006108159336985361,2.4011425102181267e-06,0.0012334333563491005,16,5.077778852876712,,0.004560871790583307,False,0.0,0.0,0,0.5,0.4882290044904609,0.509659945879798,0.0044782136805532145,0.154,0.0025279358858036624,0.11310312161666808,0.006446269695399496,0.9926800429181739,0.013176384957211152,0.0,1.8167422509860152,0.09781374486121103,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01114,high_z,flat,True,191770.06846321738,770.9106365017333,248.75784479176298,0.006108159336985361,2.4011425102181267e-06,0.0012334333563491005,16,5.077778852876712,,0.004560871790583307,False,0.0,0.0,0,1.0,0.6278709862673124,0.6368901053996002,0.0044782136805532145,0.575,0.0025279358858036624,0.11310312161666808,0.008431641887629668,0.9907669184105788,0.013407586089598437,0.0,1.86955687323211,0.09507403365149503,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01115,high_z,flat,True,575858.1759007979,786.0378345277433,732.608725185318,0.02201302420508289,2.3356727474671856e-05,0.003495017639038627,12,2.1768855135776923,,0.0032425559522116136,False,0.0,0.0,0,0.25,0.13653489589671772,0.14372137678355457,0.005398939328211041,0.2095,0.007068878106849381,0.06012224149189557,0.006807663783821696,0.9919849881369205,0.04949772011994639,0.0,0.031850521917774016,-0.08996726889378988,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.052000000018502524,TRIP
01115,high_z,flat,True,575858.1759007979,786.0378345277433,732.608725185318,0.02201302420508289,2.3356727474671856e-05,0.003495017639038627,12,2.1768855135776923,,0.0032425559522116136,False,0.0,0.0,0,0.5,0.2666336602051202,0.28063504002410194,0.005905085203926758,0.4215,0.007068878106849381,0.06012224149189557,0.011339671923916038,0.986546271624436,0.04237012607167973,0.0,0.059339425243467754,-0.1331468019439308,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.052000000018502524,TRIP
01115,high_z,flat,True,575858.1759007979,786.0378345277433,732.608725185318,0.02201302420508289,2.3356727474671856e-05,0.003495017639038627,12,2.1768855135776923,,0.0032425559522116136,False,0.0,0.0,0,1.0,0.5847813916508788,0.6154956503007739,0.005905085203926758,0.812,0.007068878106849381,0.06012224149189557,0.015528131259440995,0.9816188905674511,0.02650840651608756,0.0,0.13896952640122015,-0.12010269032273929,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.052000000018502524,TRIP
01116,high_z,train,True,365830.27105434745,796.3343485920891,459.39280617636496,0.009517955582895261,1.9733786487153624e-05,0.0011989896401501923,16,2.359083500480703,,0.009209068194737024,True,1.3733366421350532,0.06346371604685404,0,0.25,0.14155756419714693,0.14907935696916313,0.002019878126068248,0.205,0.005892235264434385,0.030729335977494103,0.012317381722554784,0.9869426102870005,0.08640286323579943,0.0,0.6227755145306987,0.28799551029208625,1.0,0.633775621718735,2.0,1.371,0.0636,0.3497635206295686,,0.3497635206295686,0.14141112535806571,1.0,0.050894659282541,TRIP
01116,high_z,train,True,365830.27105434745,796.3343485920891,459.39280617636496,0.009517955582895261,1.9733786487153624e-05,0.0011989896401501923,16,2.359083500480703,,0.009209068194737024,True,1.3733366421350532,0.06346371604685404,0,0.5,0.30584969403432666,0.32331956381313126,0.0021915737455064843,0.3795,0.005892235264434385,0.030729335977494103,0.019052505186376495,0.9793194723012425,0.06209067682578536,0.0,1.0794777638119137,0.10944491939782641,1.0,0.633775621718735,2.0,1.371,0.0636,0.3497635206295686,,0.3497635206295686,0.30529422754965796,1.0,0.050894659282541,TRIP
01116,high_z,train,True,365830.27105434745,796.3343485920891,459.39280617636496,0.009517955582895261,1.9733786487153624e-05,0.0011989896401501923,16,2.359083500480703,,0.009209068194737024,True,1.3733366421350532,0.06346371604685404,0,1.0,0.547444051762905,0.5643598459901847,0.0021915737455064843,0.708,0.005892235264434385,0.030729335977494103,0.02629353548148239,0.9724896296304769,0.04794205607110716,0.0,1.0656183123650504,0.3540429570383303,1.0,0.633775621718735,2.0,1.371,0.0636,0.3497635206295686,,0.3497635206295686,0.5440052069282152,1.0,0.050894659282541,TRIP
01117,high_z,flat,False,314356.4466036859,769.6756727255078,408.4271567146127,0.023178472517696048,1.132995203022698e-05,0.000671271822417803,12,1.4328310685218841,,0.0076903802714815015,False,0.0,0.0,0,0.25,0.21442401149267873,0.22660018903554785,0.0019617485544361143,0.1985,0.0050811751912919305,0.0450208033599447,0.00931030494544889,0.9902242581240256,0.043218510698679956,0.0,1.0453125588011443,0.6287944020751998,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,TRIP
01117,high_z,flat,False,314356.4466036859,769.6756727255078,408.4271567146127,0.023178472517696048,1.132995203022698e-05,0.000671271822417803,12,1.4328310685218841,,0.0076903802714815015,False,0.0,0.0,0,0.5,0.4603973822661416,0.4854332099953191,0.0020402192438110788,0.375,0.0050811751912919305,0.0450208033599447,0.014078517298823024,0.9852134271772072,0.030512781042832844,0.0,1.4092575031980916,0.3343915005148272,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,TRIP
01117,high_z,flat,False,314356.4466036859,769.6756727255078,408.4271567146127,0.023178472517696048,1.132995203022698e-05,0.000671271822417803,12,1.4328310685218841,,0.0076903802714815015,False,0.0,0.0,0,1.0,0.8520352383221008,0.8830010386625747,0.0020402192438110788,0.722,0.0050811751912919305,0.0450208033599447,0.01987060745025357,0.9792342317916671,0.023294005402799727,0.0,1.3852043939004173,0.6210189582506346,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,TRIP
01118,high_z,train,False,206750.28881858158,800.4379136121764,258.2964715971151,0.006494003674600748,3.432133317063242e-06,0.0007241020707769203,12,2.861683875777287,,0.003961122780862328,False,2.339299458000837,0.0,0,0.25,0.42225315816530656,0.43370996155790414,0.004084289553176295,0.17550000000000002,0.005467718786042152,0.17465433968885496,0.011379599704544786,0.9878771478116513,0.026886036134668008,0.0,2.016314920636464,0.6264086859972383,1.0,0.6128979819138357,1.0,2.3596,0.0,0.0010237204387686383,,0.0010237204387686383,0.42217889830154454,1.0,0.008854977423311539,TRIP
01118,high_z,train,False,206750.28881858158,800.4379136121764,258.2964715971151,0.006494003674600748,3.432133317063242e-06,0.0007241020707769203,12,2.861683875777287,,0.003961122780862328,False,2.339299458000837,0.0,0,0.5,0.6240399237685524,0.6402638627009316,0.004084289553176295,0.373,0.005467718786042152,0.17465433968885496,0.01681447412395344,0.9824483156983619,0.026901440187330677,0.0,1.5889890754643896,0.3976047625870507,1.0,0.6128979819138357,1.0,2.3596,0.0,0.0010237204387686383,,0.0010237204387686383,0.6232230652671702,1.0,0.008854977423311539,TRIP
01118,high_z,train,False,206750.28881858158,800.4379136121764,258.2964715971151,0.006494003674600748,3.432133317063242e-06,0.0007241020707769203,12,2.861683875777287,,0.003961122780862328,False,2.339299458000837,0.0,0,1.0,0.824670289495227,0.8257279270907157,0.004084289553176295,0.6505000000000001,0.005467718786042152,0.17465433968885496,0.02331037093192454,0.9754172749450005,0.028232057309674204,0.0,1.8322850077760278,0.7105641247413943,1.0,0.6128979819138357,1.0,2.3596,0.0,0.0010237204387686383,,0.0010237204387686383,0.8127144484758042,1.0,0.008854977423311539,TRIP
01119,high_z,train,False,245941.63311984032,834.952584691432,294.55760438268646,0.00512799168597516,1.0289791712215802e-06,0.0008338407035183149,16,2.0344608863235485,,0.0030674864632327693,True,2.431427769654606,0.0,0,0.25,0.706885064127277,0.7238717758945656,0.0183120685568938,0.1895,0.009920694274194142,0.4442765548812326,0.01751104257518092,0.9818562318852738,0.02473712677745162,0.0,1.9271020701241166,0.7032975108716276,1.0,0.5939579960493807,1.0,2.4468,0.0,0.2921529362181796,,0.2921529362181796,0.7062759404978044,1.0,0.005575834281401626,TRIP
01119,high_z,train,False,245941.63311984032,834.952584691432,294.55760438268646,0.00512799168597516,1.0289791712215802e-06,0.0008338407035183149,16,2.0344608863235485,,0.0030674864632327693,True,2.431427769654606,0.0,0,0.5,0.9689312928874143,0.9901349152314837,0.0183120685568938,0.372,0.009920694274194142,0.4442765548812326,0.02392117833852615,0.9748490418635127,0.024662755510562562,0.0,1.6258751366988304,0.36106447626984584,1.0,0.5939579960493807,1.0,2.4468,0.0,0.2921529362181796,,0.2921529362181796,0.9666484546304515,1.0,0.005575834281401626,TRIP
01119,high_z,train,False,245941.63311984032,834.952584691432,294.55760438268646,0.00512799168597516,1.0289791712215802e-06,0.0008338407035183149,16,2.0344608863235485,,0.0030674864632327693,True,2.431427769654606,0.0,0,1.0,0.9962349594354497,0.9987613710464844,0.0183120685568938,0.397,0.009920694274194142,0.4442765548812326,0.03540187480497685,0.9623701875220005,0.03550003383858344,0.0,1.985919586712311,0.6933304358499097,1.0,0.5939579960493807,1.0,2.4468,0.0,0.2921529362181796,,0.2921529362181796,0.9805130312968946,1.0,0.005575834281401626,TRIP
01120,high_z,train,False,150522.3975623494,773.7885207940134,194.52653214329507,0.045734981723013615,4.047464248410291e-06,0.0010749891371367435,12,1.1437959318812565,,0.001284010133003695,False,0.4581496336079433,0.05699448111127242,0,0.25,0.35853977021760525,0.3654465220683562,0.006983003033298522,0.17450000000000002,0.008149222391038696,0.23842810482473653,0.010047402341356409,0.9895159027603109,0.027945176510724784,0.0,1.6453195689328854,0.2755409155530562,1.0,0.6375187180074742,1.0,0.4544,0.0,0.18887654048386748,,0.18887654048386748,0.35737593637872217,1.0,0.00041598427236166913,TRIP
01120,high_z,train,False,150522.3975623494,773.7885207940134,194.52653214329507,0.045734981723013615,4.047464248410291e-06,0.0010749891371367435,12,1.1437959318812565,,0.001284010133003695,False,0.4581496336079433,0.05699448111127242,0,0.5,0.4927924301939985,0.5067118884371064,0.006983003033298522,0.3855,0.008149222391038696,0.23842810482473653,0.013816949284656944,0.985623076722748,0.027981290193591295,0.0,1.2898363673210058,0.22015225783208311,1.0,0.6375187180074742,1.0,0.4544,0.0,0.18887654048386748,,0.18887654048386748,0.4888996066639413,1.0,0.00041598427236166913,TRIP
01120,high_z,train,False,150522.3975623494,773.7885207940134,194.52653214329507,0.045734981723013615,4.047464248410291e-06,0.0010749891371367435,12,1.1437959318812565,,0.001284010133003695,False,0.4581496336079433,0.05699448111127242,0,1.0,0.7413421974440593,0.765524452922884,0.006983003033298522,0.7919999999999999,0.008149222391038696,0.23842810482473653,0.02061953218376843,0.9784504509939677,0.027776316979909062,0.0,1.4195837730824392,0.2835562140770914,1.0,0.6375187180074742,1.0,0.4544,0.0,0.18887654048386748,,0.18887654048386748,0.7165806292167881,1.0,0.00041598427236166913,TRIP
01121,high_z,train,True,122196.0208509083,809.3100828412789,150.98788887185194,0.0018858425446514025,1.4688603695312284e-05,0.004215843281350103,14,3.8064936856565885,,0.01983648912500792,True,1.4523237952520087,0.03061146414870903,0,0.25,0.9367925594446692,0.9419288995331287,0.013749635536296718,0.1495,0.012293501553586125,0.16935992783608908,0.02366899669774583,0.9735269207514555,0.025239053625848613,0.0,1.2881847584608686,0.42977403877234827,1.0,0.5488652467112867,2.0,1.4778,0.030600000000000002,0.1102706175713899,0.043333333274802044,0.043333333274802044,0.936118132558454,1.0,0.016511868186963596,TRIP
01121,high_z,train,True,122196.0208509083,809.3100828412789,150.98788887185194,0.0018858425446514025,1.4688603695312284e-05,0.004215843281350103,14,3.8064936856565885,,0.01983648912500792,True,1.4523237952520087,0.03061146414870903,0,0.5,0.9384970306401356,0.946856559853223,0.013749635536296718,0.15,0.012293501553586125,0.16935992783608908,0.03668189038057205,0.960414523173236,0.039044179155711095,0.0,1.4358263744989108,0.19700323917168824,1.0,0.5488652467112867,2.0,1.4778,0.030600000000000002,0.1102706175713899,0.043333333274802044,0.043333333274802044,0.9367130618510691,1.0,0.016511868186963596,TRIP
01121,high_z,train,True,122196.0208509083,809.3100828412789,150.98788887185194,0.0018858425446514025,1.4688603695312284e-05,0.004215843281350103,14,3.8064936856565885,,0.01983648912500792,True,1.4523237952520087,0.03061146414870903,0,1.0,0.93812951434828,0.946856559853223,0.013749635536296718,0.15,0.012293501553586125,0.16935992783608908,0.06067345365293585,0.9343394861092182,0.06460605563551149,0.0,1.4397538006725477,0.31430340594269246,1.0,0.5488652467112867,2.0,1.4778,0.030600000000000002,0.1102706175713899,0.043333333274802044,0.043333333274802044,0.9306890377104836,1.0,0.016511868186963596,TRIP
01122,high_z,train,False,962478.8549769146,787.1136635687568,1222.795257565541,0.001999534368533957,2.8443737376476576e-06,0.0011664877674006824,12,5.06365105574866,,0.0018634966386474495,False,0.5468135293971995,0.0309880026493449,0,0.25,0.17383541702504765,0.18163998926381983,0.0025223769611914617,0.13549999999999998,0.00686340113864228,0.06456700272834807,0.0016912863288572235,0.9927125375102182,0.00967359107002286,0.0,1.295730672397792,0.5940644511156091,1.0,0.6041860656711705,1.0,0.5494,0.0,0.08782034946198936,,0.08782034946198936,0.17300912194153198,1.0,0.017676512584108295,TRIP
01122,high_z,train,False,962478.8549769146,787.1136635687568,1222.795257565541,0.001999534368533957,2.8443737376476576e-06,0.0011664877674006824,12,5.06365105574866,,0.0018634966386474495,False,0.5468135293971995,0.0309880026493449,0,0.5,0.10451967159808112,0.18163998926381983,0.0025223769611914617,0.076,0.00686340113864228,0.06456700272834807,0.003314664192933164,0.9927125375102182,0.03141276069886329,0.0,1.2738863145675032,0.79542134351776,1.0,0.6041860656711705,1.0,0.5494,0.0,0.08782034946198936,,0.08782034946198936,0.09930096580745598,1.0,0.017676512584108295,TRIP
01122,high_z,train,False,962478.8549769146,787.1136635687568,1222.795257565541,0.001999534368533957,2.8443737376476576e-06,0.0011664877674006824,12,5.06365105574866,,0.0018634966386474495,False,0.5468135293971995,0.0309880026493449,0,1.0,0.12226742517945284,0.18163998926381983,0.0025223769611914617,0.088,0.00686340113864228,0.06456700272834807,0.0028446964332999834,0.9927125375102182,0.023077438578429553,0.0,1.2969653405575878,0.47997598666880037,1.0,0.6041860656711705,1.0,0.5494,0.0,0.08782034946198936,,0.08782034946198936,0.08447528992517454,1.0,0.017676512584108295,TRIP
01123,high_z,train,False,171727.55402856276,798.034967792516,215.1880067405904,0.01890749531369036,4.3026186880249215e-05,0.0007632276783147303,16,1.0080174521655003,,0.0007710855378050215,False,0.3729116971786009,0.03577296273819263,0,0.25,0.16541036123190359,0.17624222068835296,0.0020678903332705307,0.186,0.007743567517744508,0.02546851948791029,0.016403116692626788,0.9825994466685191,0.09857028475389212,0.0,0.7442586972042127,0.632192803837165,1.0,0.6389920684541415,2.0,0.37360000000000004,0.0368,0.4620432487885604,,0.4620432487885604,0.1648844248512927,1.0,0.0067570487753965125,TRIP
01123,high_z,train,False,171727.55402856276,798.034967792516,215.1880067405904,0.01890749531369036,4.3026186880249215e-05,0.0007632276783147303,16,1.0080174521655003,,0.0007710855378050215,False,0.3729116971786009,0.03577296273819263,0,0.5,0.3871501480330234,0.4103291890694821,0.002384651943701242,0.3635,0.007743567517744508,0.02546851948791029,0.027130161457858567,0.9708065027352081,0.06989604820542375,0.0,1.1779244493758896,0.3028549539648819,1.0,0.6389920684541415,2.0,0.37360000000000004,0.0368,0.4620432487885604,,0.4620432487885604,0.38502249196022065,1.0,0.0067570487753965125,TRIP
01123,high_z,train,False,171727.55402856276,798.034967792516,215.1880067405904,0.01890749531369036,4.3026186880249215e-05,0.0007632276783147303,16,1.0080174521655003,,0.0007710855378050215,False,0.3729116971786009,0.03577296273819263,0,1.0,0.836644923997323,0.8800869197020738,0.002384651943701242,0.7215,0.007743567517744508,0.02546851948791029,0.04585677755797378,0.9514321014025777,0.05474488801190459,0.0,1.0883931243137765,0.6075824762066668,1.0,0.6389920684541415,2.0,0.37360000000000004,0.0368,0.4620432487885604,,0.4620432487885604,0.8172330529245203,1.0,0.0067570487753965125,TRIP
01124,high_z,train,True,205165.917166339,780.0078462430985,263.0305812364824,0.002405907333264455,5.167741779206942e-06,0.0027450619739605685,16,5.735715616932844,,0.017389054790680758,True,0.6328311067075835,0.03523938516931176,0,0.25,0.2788016831912354,0.28687614059329464,0.004395139941311567,0.1815,0.007085555571074613,0.0978104101525599,0.01262488372296088,0.9858875823997095,0.04512082836303805,0.0,1.0738787717339597,0.2789855321778432,1.0,0.596838199514644,2.0,0.633,0.0352,0.30408616770026864,0.06069636246507315,0.06069636246507315,0.2784446690402306,1.0,0.008733238032965218,TRIP
01124,high_z,train,True,205165.917166339,780.0078462430985,263.0305812364824,0.002405907333264455,5.167741779206942e-06,0.0027450619739605685,16,5.735715616932844,,0.017389054790680758,True,0.6328311067075835,0.03523938516931176,0,0.5,0.4061795310089459,0.4164458937942589,0.004785922565440637,0.3585,0.007085555571074613,0.0978104101525599,0.018866315102717912,0.9796023710350301,0.04633414419425571,0.0,0.8937854647345428,0.11506041922024551,1.0,0.596838199514644,2.0,0.633,0.0352,0.30408616770026864,0.06069636246507315,0.06069636246507315,0.40530146659109856,1.0,0.008733238032965218,TRIP
01124,high_z,train,True,205165.917166339,780.0078462430985,263.0305812364824,0.002405907333264455,5.167741779206942e-06,0.0027450619739605685,16,5.735715616932844,,0.017389054790680758,True,0.6328311067075835,0.03523938516931176,0,1.0,0.5113654508733625,0.5167114982843305,0.004785922565440637,0.6105,0.007085555571074613,0.0978104101525599,0.02428219199195966,0.973195309098381,0.04739232895303338,0.0,1.1104652583476857,0.266401132071678,1.0,0.596838199514644,2.0,0.633,0.0352,0.30408616770026864,0.06069636246507315,0.06069636246507315,0.5081716152266323,1.0,0.008733238032965218,TRIP
01125,high_z,train,False,703202.6046732897,768.9756879170334,914.466628428908,0.04101500976913099,8.105788028504512e-06,0.00069343152885116,12,1.8829988256320336,,0.0007244192123389382,False,1.4574382364098688,0.0,0,0.25,0.0664867171792754,0.06945108624981516,0.001108477597729325,0.2095,0.002785241025324368,0.02388494738426159,0.004808567562773237,0.9945735574793839,0.07125205912742051,0.0,0.6545878220910428,0.11360671892651679,1.0,0.5970156391225705,1.0,1.4472,0.0,0.32109715465577615,,0.32109715465577615,0.06617001358489534,1.0,0.09140897362058809,TRIP
01125,high_z,train,False,703202.6046732897,768.9756879170334,914.466628428908,0.04101500976913099,8.105788028504512e-06,0.00069343152885116,12,1.8829988256320336,,0.0007244192123389382,False,1.4574382364098688,0.0,0,0.5,0.11351684750188981,0.1173925404510166,0.001108477597729325,0.408,0.002785241025324368,0.02388494738426159,0.006843476026181777,0.9926772782109504,0.05975955656715788,0.0,0.6689085844865988,0.07921885087886751,1.0,0.5970156391225705,1.0,1.4472,0.0,0.32109715465577615,,0.32109715465577615,0.11161661258681033,1.0,0.09140897362058809,TRIP
01125,high_z,train,False,703202.6046732897,768.9756879170334,914.466628428908,0.04101500976913099,8.105788028504512e-06,0.00069343152885116,12,1.8829988256320336,,0.0007244192123389382,False,1.4574382364098688,0.0,0,1.0,0.18336566934512824,0.19011626699614315,0.001108477597729325,0.7825,0.002785241025324368,0.02388494738426159,0.010444692651271315,0.9883270065679017,0.05665204746833367,0.0,0.8739940366841724,0.08559056108090708,1.0,0.5970156391225705,1.0,1.4472,0.0,0.32109715465577615,,0.32109715465577615,0.1589001039327829,1.0,0.09140897362058809,TRIP
01126,high_z,train,False,145787.7032170627,817.7306972010227,178.2832706612012,0.03445122741045825,1.6912707758447552e-05,0.0005115080886279654,14,2.2954684836184645,,0.000771586411633454,False,0.5631930892740716,0.0,0,0.25,0.0958100362342443,0.09851250824877886,0.0012613646679906845,0.20249999999999999,0.002307129626209543,0.034892476217332116,0.004306252125884155,0.9953146904655276,0.044481463837743276,0.0,1.2659968773725794,0.3213352123147525,1.0,0.6007662644229906,1.0,0.5670000000000001,0.0,0.046342151665165865,,0.046342151665165865,0.09515682945476042,1.0,0.04127682067189831,TRIP
01126,high_z,train,False,145787.7032170627,817.7306972010227,178.2832706612012,0.03445122741045825,1.6912707758447552e-05,0.0005115080886279654,14,2.2954684836184645,,0.000771586411633454,False,0.5631930892740716,0.0,0,0.5,0.15678042194925773,0.16312361802140388,0.0013289401441395527,0.41750000000000004,0.002307129626209543,0.034892476217332116,0.007115059773616932,0.9924656765470541,0.04509469353495035,0.0,1.0398875956310176,0.09783584986635935,1.0,0.6007662644229906,1.0,0.5670000000000001,0.0,0.046342151665165865,,0.046342151665165865,0.15452798381945534,1.0,0.04127682067189831,TRIP
01126,high_z,train,False,145787.7032170627,817.7306972010227,178.2832706612012,0.03445122741045825,1.6912707758447552e-05,0.0005115080886279654,14,2.2954684836184645,,0.000771586411633454,False,0.5631930892740716,0.0,0,1.0,0.2749143517822585,0.28757067438023654,0.0013289401441395527,0.8065,0.002307129626209543,0.034892476217332116,0.012250153843495893,0.9869233268088249,0.04439839306787226,0.0,1.248290900527987,0.35058642162957426,1.0,0.6007662644229906,1.0,0.5670000000000001,0.0,0.046342151665165865,,0.046342151665165865,0.25973293329444297,1.0,0.04127682067189831,TRIP
01127,high_z,train,False,192533.07750011527,808.341952842832,238.18271069935417,0.002608177955831231,3.2323792200739296e-06,0.0012524999642330053,12,1.3342052907876203,,0.004197971717134831,False,0.5506777602507567,0.06296759530366944,0,0.25,1.401797632287087,1.4033811463835726,0.020939012644418775,0.06949999999999999,0.017411298259872213,0.582910405175573,0.03928324334579087,0.9592568690578185,0.02800349989309893,0.0,2.4566053534827414,0.8230298694372034,1.0,0.6378323302262165,2.0,0.551,0.063,0.325532976406941,,0.325532976406941,1.4013357417370187,1.0,0.0035993787543819877,TRIP
01127,high_z,train,False,192533.07750011527,808.341952842832,238.18271069935417,0.002608177955831231,3.2323792200739296e-06,0.0012524999642330053,12,1.3342052907876203,,0.004197971717134831,False,0.5506777602507567,0.06296759530366944,0,0.5,1.4016305787644046,1.4034581313450862,0.020939012644418775,0.06949999999999999,0.017411298259872213,0.582910405175573,0.0669437663648095,0.9300441010994178,0.04772729710753999,0.0,2.068110132206909,0.5134612517941914,1.0,0.6378323302262165,2.0,0.551,0.063,0.325532976406941,,0.325532976406941,1.3983203663587498,1.0,0.0035993787543819877,TRIP
01127,high_z,train,False,192533.07750011527,808.341952842832,238.18271069935417,0.002608177955831231,3.2323792200739296e-06,0.0012524999642330053,12,1.3342052907876203,,0.004197971717134831,False,0.5506777602507567,0.06296759530366944,0,1.0,1.4017021773091158,1.4039970132630064,0.020939012644418775,0.06949999999999999,0.017411298259872213,0.582910405175573,0.11592302842197245,0.8792386375611323,0.08264265237283246,0.0,2.1585521263844423,0.7754241810985618,1.0,0.6378323302262165,2.0,0.551,0.063,0.325532976406941,,0.325532976406941,1.3768370965907002,1.0,0.0035993787543819877,TRIP
01128,high_z,flat,True,340193.64906087803,813.5100607213191,418.1800145891703,0.015330255672007579,4.710260704419081e-06,0.0016316301033489442,16,1.4488654019344378,,0.0010509688250084494,False,0.0,0.0,0,0.25,0.6467394594333191,0.6492201989587054,0.005487252723166136,0.188,0.00662785932371209,0.1796282927356525,0.013441675375650232,0.9854958542398388,0.020751669795460365,0.0,0.9954310968838516,0.24055583516082,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,TRIP
01128,high_z,flat,True,340193.64906087803,813.5100607213191,418.1800145891703,0.015330255672007579,4.710260704419081e-06,0.0016316301033489442,16,1.4488654019344378,,0.0010509688250084494,False,0.0,0.0,0,0.5,0.6474816489799768,0.6503995240072735,0.005487252723166136,0.188,0.00662785932371209,0.1796282927356525,0.02147041581287907,0.9765708465973371,0.03310874848448026,0.0,1.1786766023690485,0.05289144340795391,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,TRIP
01128,high_z,flat,True,340193.64906087803,813.5100607213191,418.1800145891703,0.015330255672007579,4.710260704419081e-06,0.0016316301033489442,16,1.4488654019344378,,0.0010509688250084494,False,0.0,0.0,0,1.0,0.6470211247451229,0.6517063619985877,0.005487252723166136,0.188,0.00662785932371209,0.1796282927356525,0.03829253750654858,0.9587421864385732,0.059091495700251524,0.0,1.2507344437626287,0.20032394567053913,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,TRIP
01129,high_z,flat,True,214125.55395260802,829.2821648022265,258.205907519637,0.006662515400828579,4.062568782587965e-06,0.003734584590260993,14,5.632957608426035,,0.002185202152775569,True,0.0,0.0,0,0.25,0.2103734143331106,0.24264782695324152,0.007986292292574039,0.0795,0.008362579399311027,0.13208104026813278,0.006818012140489603,0.9913519800023533,0.032255769544153094,0.0,1.2312796561184776,0.04921576845308443,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
01129,high_z,flat,True,214125.55395260802,829.2821648022265,258.205907519637,0.006662515400828579,4.062568782587965e-06,0.003734584590260993,14,5.632957608426035,,0.002185202152775569,True,0.0,0.0,0,0.5,0.2760510157624908,0.288381366349691,0.007986292292574039,0.416,0.008362579399311027,0.13208104026813278,0.010493432191706642,0.9869450935274492,0.03787545107108508,0.0,1.0826517525612864,0.034211100502756525,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
01129,high_z,flat,True,214125.55395260802,829.2821648022265,258.205907519637,0.006662515400828579,4.062568782587965e-06,0.003734584590260993,14,5.632957608426035,,0.002185202152775569,True,0.0,0.0,0,1.0,0.38973391219851905,0.4003048718199775,0.007986292292574039,0.7494999999999999,0.008362579399311027,0.13208104026813278,0.01594839288709159,0.980963427985909,0.04081650552765109,0.0,0.82121734787189,0.03240986968183208,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.008500000018500653,TRIP
01130,high_z,flat,True,242809.917147155,791.4879777945025,306.77650698340335,0.04191482099968851,1.5587183247894082e-06,0.0015692178447304552,14,1.741816436290467,,0.00349368702163733,True,0.0,0.0,0,0.25,0.3026269252408482,0.49271436913922245,0.015633538058131356,0.020999999999999998,0.010677586357373873,0.4862300013219306,0.010817206455840138,0.9880614650694156,0.035626637681291026,0.0,1.7302278964984656,0.296597562183806,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01130,high_z,flat,True,242809.917147155,791.4879777945025,306.77650698340335,0.04191482099968851,1.5587183247894082e-06,0.0015692178447304552,14,1.741816436290467,,0.00349368702163733,True,0.0,0.0,0,0.5,0.3704885193159858,0.49271436913922245,0.015633538058131356,0.0265,0.010677586357373873,0.4862300013219306,0.01304030544305299,0.9856153711828403,0.035102849119170186,0.0,1.668540198625043,0.2964819026852548,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01130,high_z,flat,True,242809.917147155,791.4879777945025,306.77650698340335,0.04191482099968851,1.5587183247894082e-06,0.0015692178447304552,14,1.741816436290467,,0.00349368702163733,True,0.0,0.0,0,1.0,0.48225696305799937,0.49475738797814345,0.015633538058131356,0.0395,0.010677586357373873,0.4862300013219306,0.017027249264765412,0.9815879052613946,0.03523435887404242,0.0,1.2091923711670751,0.25544287919838266,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01131,high_z,flat,True,103521.19758414257,780.988262228649,132.5515409011804,0.0015330725455809041,3.497889345742932e-05,0.0008142641948684992,16,7.150008890997825,,0.0038567019608681374,True,0.0,0.0,0,0.25,0.35821924050023385,0.37713546169639023,0.003112388411918783,0.186,0.00811856653203707,0.0582587414082034,0.0204775894493735,0.9785675494734442,0.05700582580392202,0.0,1.2131163771221163,0.7372590197710002,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0350000000184994,TRIP
01131,high_z,flat,True,103521.19758414257,780.988262228649,132.5515409011804,0.0015330725455809041,3.497889345742932e-05,0.0008142641948684992,16,7.150008890997825,,0.0038567019608681374,True,0.0,0.0,0,0.5,0.6319561018332849,0.6490496776337225,0.003112388411918783,0.34299999999999997,0.00811856653203707,0.0582587414082034,0.02903037929533462,0.9700715027013452,0.045864759358905695,0.0,1.7556986564183978,0.5549264441848752,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0350000000184994,TRIP
01131,high_z,flat,True,103521.19758414257,780.988262228649,132.5515409011804,0.0015330725455809041,3.497889345742932e-05,0.0008142641948684992,16,7.150008890997825,,0.0038567019608681374,True,0.0,0.0,0,1.0,0.7973863308575297,0.8085817723330276,0.003112388411918783,0.5735,0.00811856653203707,0.0582587414082034,0.035226868649042106,0.9636598194462548,0.044122584878433076,0.0,1.8107085044843927,0.8346861105051283,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0350000000184994,TRIP
01132,high_z,flat,True,798579.554471278,813.0013677280754,982.2610221467413,0.007930015678803784,1.0260758266773688e-06,0.0005882991587650703,14,6.898799644941098,,0.0033305642123261526,True,0.0,0.0,0,0.25,0.13908192729082583,0.14160606820497565,0.001902914697217502,0.174,0.002368159577998859,0.07373942390535551,0.002487564637946139,0.9972461608694297,0.017757926993549104,0.0,1.121268887092927,0.2042795116127819,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01132,high_z,flat,True,798579.554471278,813.0013677280754,982.2610221467413,0.007930015678803784,1.0260758266773688e-06,0.0005882991587650703,14,6.898799644941098,,0.0033305642123261526,True,0.0,0.0,0,0.5,0.17379639647375986,0.17653147780261752,0.001902914697217502,0.3355,0.002368159577998859,0.07373942390535551,0.002831084371153861,0.9968277398625741,0.016196468738867043,0.0,0.8132377835796096,0.26158242700899476,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01132,high_z,flat,True,798579.554471278,813.0013677280754,982.2610221467413,0.007930015678803784,1.0260758266773688e-06,0.0005882991587650703,14,6.898799644941098,,0.0033305642123261526,True,0.0,0.0,0,1.0,0.22305131223249383,0.22881517494121442,0.001902914697217502,0.7184999999999999,0.002368159577998859,0.07373942390535551,0.003733134509476815,0.9957661807403109,0.01666196226337211,0.0,1.0435351954842396,0.30459151227130676,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,TRIP
01133,high_z,train,False,811818.3832686329,816.2035324948052,994.6273826912159,0.009611638971087149,3.2079386042398243e-06,0.0006619419743938481,16,4.642114634053601,,0.0072886153693454345,True,1.2927624434123186,0.0806223710976492,0,0.25,0.17704396848117696,0.1849218597212248,0.001930986021186115,0.202,0.003215605816450102,0.042530959846420704,0.003380739224156856,0.996097818111046,0.018988226632986292,0.0,1.1012423906007827,0.29401373687808624,1.0,0.5650071274675759,2.0,1.2842,0.08080000000000001,0.2925151845541225,,0.2925151845541225,0.17386650595566283,1.0,0.04589146479938577,TRIP
01133,high_z,train,False,811818.3832686329,816.2035324948052,994.6273826912159,0.009611638971087149,3.2079386042398243e-06,0.0006619419743938481,16,4.642114634053601,,0.0072886153693454345,True,1.2927624434123186,0.0806223710976492,0,0.5,0.2555548435601811,0.2579317193475857,0.001930986021186115,0.3045,0.003215605816450102,0.042530959846420704,0.0014143044404946326,0.996097818111046,0.0055126787741307,0.0,1.4868582121312075,0.3021374739802897,1.0,0.5650071274675759,2.0,1.2842,0.08080000000000001,0.2925151845541225,,0.2925151845541225,0.24916703922462086,1.0,0.04589146479938577,TRIP
01133,high_z,train,False,811818.3832686329,816.2035324948052,994.6273826912159,0.009611638971087149,3.2079386042398243e-06,0.0006619419743938481,16,4.642114634053601,,0.0072886153693454345,True,1.2927624434123186,0.0806223710976492,0,1.0,0.13575033367685815,0.2579317193475857,0.001930986021186115,0.16349999999999998,0.003215605816450102,0.042530959846420704,0.0010971994421155671,0.996097818111046,0.008023376708595504,0.0,1.7017264894471276,0.4294729585840857,1.0,0.5650071274675759,2.0,1.2842,0.08080000000000001,0.2925151845541225,,0.2925151845541225,0.11978530860820635,1.0,0.04589146479938577,TRIP
01134,high_z,flat,True,243189.97542717637,769.4136555034485,316.0718212988441,0.04731834130189545,1.713755944986163e-05,0.001172037726542521,14,4.185948315438696,,0.009204739539784517,True,0.0,0.0,0,0.25,0.045876968572982985,0.04740433399786345,0.0016863696163274423,0.1805,0.002697996362934637,0.020190749247421678,0.0023858931491538217,0.9969104389904512,0.05089691637033254,0.0,0.5855521487477574,-0.0018558220994674042,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06350000001850015,TRIP
01134,high_z,flat,True,243189.97542717637,769.4136555034485,316.0718212988441,0.04731834130189545,1.713755944986163e-05,0.001172037726542521,14,4.185948315438696,,0.009204739539784517,True,0.0,0.0,0,0.5,0.06827300595359813,0.07085603122236382,0.0016863696163274423,0.402,0.002697996362934637,0.020190749247421678,0.0038141868791787886,0.9956051114022482,0.05506021900845021,0.0,0.3273329759392751,-0.029657706169688526,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06350000001850015,TRIP
01134,high_z,flat,True,243189.97542717637,769.4136555034485,316.0718212988441,0.04731834130189545,1.713755944986163e-05,0.001172037726542521,14,4.185948315438696,,0.009204739539784517,True,0.0,0.0,0,1.0,0.10908509964470148,0.11370098868989591,0.001704902901252999,0.819,0.002697996362934637,0.020190749247421678,0.005564043945646264,0.9935616471410311,0.0505431158585872,0.0,0.5958240775687244,-0.04341364031047034,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06350000001850015,TRIP
01135,high_z,train,False,357791.01410931477,833.3798285687669,429.3252630361588,0.006812306918289441,1.007991433471151e-05,0.0020924475397808085,14,9.188068248282958,,0.004049113191211104,False,0.9619535237436267,0.0,0,0.25,0.0907093011913699,0.09535402753254107,0.003773209315881361,0.20900000000000002,0.003828941884512843,0.02740177587528577,0.004560061736736453,0.9945055799912615,0.04972300167483522,0.0,0.23482283853378424,0.13861427573312152,1.0,0.6175794233658312,1.0,0.9620000000000001,0.0,0.12011226612247672,,0.12011226612247672,0.08962795546432566,1.0,0.06819063111063173,TRIP
01135,high_z,train,False,357791.01410931477,833.3798285687669,429.3252630361588,0.006812306918289441,1.007991433471151e-05,0.0020924475397808085,14,9.188068248282958,,0.004049113191211104,False,0.9619535237436267,0.0,0,0.5,0.1556056014833599,0.1604878840383231,0.003773209315881361,0.399,0.003828941884512843,0.02740177587528577,0.00568833789670601,0.9931566306378293,0.03632269754610548,0.0,0.36965725482969364,0.04472705074040695,1.0,0.6175794233658312,1.0,0.9620000000000001,0.0,0.12011226612247672,,0.12011226612247672,0.15130322536392873,1.0,0.06819063111063173,TRIP
01135,high_z,train,False,357791.01410931477,833.3798285687669,429.3252630361588,0.006812306918289441,1.007991433471151e-05,0.0020924475397808085,14,9.188068248282958,,0.004049113191211104,False,0.9619535237436267,0.0,0,1.0,0.20192569857324152,0.20498412591608586,0.003773209315881361,0.6040000000000001,0.003828941884512843,0.02740177587528577,0.00625558238906366,0.9920682838478834,0.03082695998114722,0.0,0.513166706722041,0.07407910754446405,1.0,0.6175794233658312,1.0,0.9620000000000001,0.0,0.12011226612247672,,0.12011226612247672,0.16771374627383817,1.0,0.06819063111063173,TRIP
01136,high_z,flat,False,159947.40682943753,826.8795436001817,193.43495442278876,0.003785460220165288,1.191239764593116e-06,0.0005748441029942144,14,6.599031047360173,,0.0046480611756178946,True,0.0,0.0,0,0.25,0.22128424585726647,0.22949172975183318,0.004090608310381338,0.202,0.002991737032909224,0.08823785742496158,0.00807139322522169,0.9913761421304904,0.03631113484490712,0.0,1.3643484094770466,0.4122938438615558,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01136,high_z,flat,False,159947.40682943753,826.8795436001817,193.43495442278876,0.003785460220165288,1.191239764593116e-06,0.0005748441029942144,14,6.599031047360173,,0.0046480611756178946,True,0.0,0.0,0,0.5,0.34713638814422204,0.35746272979059457,0.004090608310381338,0.399,0.002991737032909224,0.08823785742496158,0.01294099773550994,0.9864720779488194,0.037172206572525505,0.0,1.186032570408075,0.3163009062003978,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01136,high_z,flat,False,159947.40682943753,826.8795436001817,193.43495442278876,0.003785460220165288,1.191239764593116e-06,0.0005748441029942144,14,6.599031047360173,,0.0046480611756178946,True,0.0,0.0,0,1.0,0.4945299495736341,0.5050849363613454,0.004090608310381338,0.7374999999999999,0.002991737032909224,0.08823785742496158,0.01851534001608151,0.9806770362424919,0.03736472443696401,0.0,1.4469344757888312,0.49428018167976584,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01137,high_z,flat,True,899389.0334181909,827.8134161959982,1086.4634660683562,0.006368041988996311,2.80447595136487e-06,0.0012566971701966547,14,6.041962669531793,,0.013356552375725582,True,0.0,0.0,0,0.25,0.13975403385416388,0.1435601465507485,0.002462880862260365,0.201,0.0040682479629483275,0.036896071123421616,0.0035684420590813646,0.9951622255135398,0.02535232533924143,0.0,1.0326817417614584,0.32844385009970084,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0350000000184994,TRIP
01137,high_z,flat,True,899389.0334181909,827.8134161959982,1086.4634660683562,0.006368041988996311,2.80447595136487e-06,0.0012566971701966547,14,6.041962669531793,,0.013356552375725582,True,0.0,0.0,0,0.5,0.12401248639760046,0.15228729327067517,0.002462880862260365,0.17,0.0040682479629483275,0.036896071123421616,0.003403612057950253,0.9951622255135398,0.027226176808651838,0.0,1.202394061214135,0.37230496871183677,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0350000000184994,TRIP
01137,high_z,flat,True,899389.0334181909,827.8134161959982,1086.4634660683562,0.006368041988996311,2.80447595136487e-06,0.0012566971701966547,14,6.041962669531793,,0.013356552375725582,True,0.0,0.0,0,1.0,0.15411085052261767,0.1575343078968504,0.002462880862260365,0.22,0.0040682479629483275,0.036896071123421616,0.00536484039294176,0.9936159892518442,0.03458713800398818,0.0,1.4020544455101933,0.34878373908964455,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0350000000184994,TRIP
01138,high_z,train,True,135740.46741543408,839.5356722710917,161.68516943208886,0.030643855158902555,1.9820683282717143e-05,0.0012646659030727,12,2.4175218153629734,,0.01643846574759871,True,0.630342385823243,0.0,0,0.25,0.35877632921186475,0.36510868507162947,0.0037370097535727306,0.175,0.008628336137548482,0.0990805008336026,0.009030866282114167,0.9901911572955814,0.025101335326583086,0.0,1.4320042022985982,0.39121485885076807,1.0,0.5714965361942447,1.0,0.633,0.0,0.012624287261143063,,0.012624287261143063,0.3586829042039591,1.0,0.010035448843481731,TRIP
01138,high_z,train,True,135740.46741543408,839.5356722710917,161.68516943208886,0.030643855158902555,1.9820683282717143e-05,0.0012646659030727,12,2.4175218153629734,,0.01643846574759871,True,0.630342385823243,0.0,0,0.5,0.3597642934091469,0.39388364413065147,0.0037370097535727306,0.17550000000000002,0.008628336137548482,0.0990805008336026,0.011899664529913114,0.9865546044944858,0.032984596167940514,0.0,1.439216505766985,0.3736409446475839,1.0,0.5714965361942447,1.0,0.633,0.0,0.012624287261143063,,0.012624287261143063,0.3595774433933356,1.0,0.010035448843481731,TRIP
01138,high_z,train,True,135740.46741543408,839.5356722710917,161.68516943208886,0.030643855158902555,1.9820683282717143e-05,0.0012646659030727,12,2.4175218153629734,,0.01643846574759871,True,0.630342385823243,0.0,0,1.0,0.3596281266134812,0.39388364413065147,0.0037370097535727306,0.17550000000000002,0.008628336137548482,0.0990805008336026,0.017031123924886604,0.981887925095573,0.047226277342311815,0.0,1.661830591658735,0.20751027144134765,1.0,0.5714965361942447,1.0,0.633,0.0,0.012624287261143063,,0.012624287261143063,0.35897415155814155,1.0,0.010035448843481731,TRIP
01139,high_z,train,False,127785.2699989479,827.1777154743986,154.4834533237651,0.008807365875803656,4.143941379271522e-05,0.0007368748972012002,14,7.091390086458548,,0.00766360170847814,False,0.6665844011719495,0.02836699441135082,0,0.25,0.11445088680217069,0.12223567425826766,0.0015352381059235715,0.2165,0.002609503264943139,0.0276718874582546,0.005387142550162006,0.9941636872690793,0.04666176847470277,0.0,0.6869509050577818,0.25094525835075193,1.0,0.6100556134454137,2.0,0.671,0.0284,0.36676203510405525,0.29626739043885664,0.29626739043885664,0.11424769105412129,1.0,0.10299707767091881,TRIP
01139,high_z,train,False,127785.2699989479,827.1777154743986,154.4834533237651,0.008807365875803656,4.143941379271522e-05,0.0007368748972012002,14,7.091390086458548,,0.00766360170847814,False,0.6665844011719495,0.02836699441135082,0,0.5,0.26868839356848057,0.28503842974789434,0.00218996459606574,0.391,0.002609503264943139,0.0276718874582546,0.008069556900203839,0.9912339702872156,0.029921780442341426,0.0,1.1464321845956158,0.2695969664634607,1.0,0.6100556134454137,2.0,0.671,0.0284,0.36676203510405525,0.29626739043885664,0.29626739043885664,0.2679207745155186,1.0,0.10299707767091881,TRIP
