event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01139,high_z,train,False,127785.2699989479,827.1777154743986,154.4834533237651,0.008807365875803656,4.143941379271522e-05,0.0007368748972012002,14,7.091390086458548,,0.00766360170847814,False,0.6665844011719495,0.02836699441135082,0,1.0,0.5494185282144871,0.5701408163090002,0.00218996459606574,0.7110000000000001,0.002609503264943139,0.0276718874582546,0.011068637395339817,0.9881560000300145,0.020109492736818974,0.0,1.074954407408202,0.3672313576408395,1.0,0.6100556134454137,2.0,0.671,0.0284,0.36676203510405525,0.29626739043885664,0.29626739043885664,0.5427131623631761,1.0,0.10299707767091881,TRIP
01140,high_z,flat,True,268154.8017661524,763.1949294951199,351.35820666883376,0.009036284556637509,1.9582407319228473e-06,0.0017666377680387458,16,1.3782556959288692,,0.0036060225521187548,False,0.0,0.0,0,0.25,0.5802318659280286,0.6979703197155924,0.011229555019887254,0.0605,0.011128996033448177,0.47194396688840456,0.020370734803399463,0.9779830106001239,0.03504751889484649,0.0,1.8480213349601202,0.2030176185957401,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01140,high_z,flat,True,268154.8017661524,763.1949294951199,351.35820666883376,0.009036284556637509,1.9582407319228473e-06,0.0017666377680387458,16,1.3782556959288692,,0.0036060225521187548,False,0.0,0.0,0,0.5,0.7645682471836481,0.7669436901428062,0.011229555019887254,0.106,0.011128996033448177,0.47194396688840456,0.03281427122583125,0.9645128324923257,0.04286263353600088,0.0,1.5648383643448445,0.053172138148383584,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01140,high_z,flat,True,268154.8017661524,763.1949294951199,351.35820666883376,0.009036284556637509,1.9582407319228473e-06,0.0017666377680387458,16,1.3782556959288692,,0.0036060225521187548,False,0.0,0.0,0,1.0,0.7637807687457828,0.7672054742102421,0.011229555019887254,0.1055,0.011128996033448177,0.47194396688840456,0.0597431802655354,0.9351851276172898,0.07811804729806739,0.0,1.332477231239498,0.32298813932778525,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005000000018497153,TRIP
01141,high_z,flat,False,830345.0763628941,761.7625814665616,1090.0313254614005,0.010700723703592022,5.997393163236542e-06,0.0009004696286034595,12,5.659698662710898,,0.0005828335740705923,False,0.0,0.0,0,0.25,0.08994686865364512,0.09374299855930988,0.0018854953756191237,0.2075,0.0038818466061217548,0.028772079595962737,0.003578490424280018,0.9958751368974945,0.03934704379881465,0.0,0.7312487863350683,0.08181192292298504,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0390000000185034,TRIP
01141,high_z,flat,False,830345.0763628941,761.7625814665616,1090.0313254614005,0.010700723703592022,5.997393163236542e-06,0.0009004696286034595,12,5.659698662710898,,0.0005828335740705923,False,0.0,0.0,0,0.5,0.13553177517290135,0.13871983130809215,0.0018854953756191237,0.3755,0.0038818466061217548,0.028772079595962737,0.002969047248184023,0.9958751368974945,0.02174619969911089,0.0,0.76446587024688,0.2601622084314965,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0390000000185034,TRIP
01141,high_z,flat,False,830345.0763628941,761.7625814665616,1090.0313254614005,0.010700723703592022,5.997393163236542e-06,0.0009004696286034595,12,5.659698662710898,,0.0005828335740705923,False,0.0,0.0,0,1.0,0.1348029133177687,0.1456332919544503,0.0018854953756191237,0.3745,0.0038818466061217548,0.028772079595962737,0.0017416309381120861,0.9958751368974945,0.012824694960974803,0.0,0.9711336971503464,0.23555674150715689,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0390000000185034,TRIP
01142,high_z,train,False,322238.7954245656,772.1195756749353,417.34312349597667,0.0021483147056264268,1.137502459350827e-06,0.0008646086664684115,14,4.035447862920783,,0.004666795276617911,False,1.3876761305156904,0.0,0,0.25,0.4304975477695192,0.43390497139596773,0.0056584112460171185,0.147,0.005633299857182765,0.23503841403010498,0.008637516687193389,0.9909355915034533,0.020017533661180958,0.0,1.892993757042152,0.4566548773051744,1.0,0.589108732477177,1.0,1.407,0.0,0.35005259334137007,,0.35005259334137007,0.4301345555431198,1.0,0.007173707924135186,TRIP
01142,high_z,train,False,322238.7954245656,772.1195756749353,417.34312349597667,0.0021483147056264268,1.137502459350827e-06,0.0008646086664684115,14,4.035447862920783,,0.004666795276617911,False,1.3876761305156904,0.0,0,0.5,0.45354320139810267,0.4546275856307776,0.0056584112460171185,0.17149999999999999,0.005633299857182765,0.23503841403010498,0.008908669067139108,0.9905402631648045,0.01959916909930114,0.0,1.5662974851722988,0.28083755897166174,1.0,0.589108732477177,1.0,1.407,0.0,0.35005259334137007,,0.35005259334137007,0.4513438959859381,1.0,0.007173707924135186,TRIP
01142,high_z,train,False,322238.7954245656,772.1195756749353,417.34312349597667,0.0021483147056264268,1.137502459350827e-06,0.0008646086664684115,14,4.035447862920783,,0.004666795276617911,False,1.3876761305156904,0.0,0,1.0,0.4550481293566078,0.45686960977517216,0.0056584112460171185,0.175,0.005633299857182765,0.23503841403010498,0.008828460838285639,0.9901914409716163,0.01935861649238825,0.0,1.7575105565206945,0.393116350203475,1.0,0.589108732477177,1.0,1.407,0.0,0.35005259334137007,,0.35005259334137007,0.4365355148417142,1.0,0.007173707924135186,TRIP
01143,high_z,flat,False,132046.32423322994,763.9138995834376,172.85498314042306,0.012697179438446159,1.5022558553683503e-06,0.0010657528245706623,16,1.597411139364468,,0.006683335740327958,False,0.0,0.0,0,0.25,1.4372045689326134,1.4387923576029285,0.02571828518724257,0.0635,0.0096349744889554,1.1047044068787653,0.010287207759362881,0.9893395830331471,0.0071528125981394275,0.0,2.260959911709429,0.17259395355569698,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
01143,high_z,flat,False,132046.32423322994,763.9138995834376,172.85498314042306,0.012697179438446159,1.5022558553683503e-06,0.0010657528245706623,16,1.597411139364468,,0.006683335740327958,False,0.0,0.0,0,0.5,1.4362460588579387,1.4392582470414166,0.02571828518724257,0.0635,0.0096349744889554,1.1047044068787653,0.01599021432846017,0.9834241214041387,0.01112559274726158,0.0,2.0037375304673275,0.20568215679231378,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
01143,high_z,flat,False,132046.32423322994,763.9138995834376,172.85498314042306,0.012697179438446159,1.5022558553683503e-06,0.0010657528245706623,16,1.597411139364468,,0.006683335740327958,False,0.0,0.0,0,1.0,1.4365416884683908,1.4392582470414166,0.02571828518724257,0.0635,0.0096349744889554,1.1047044068787653,0.026569188063265022,0.972152173061332,0.01848237743391832,0.0,2.0021449958105055,0.24258500614748668,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
01144,high_z,flat,False,614544.3853186481,786.2886846484708,781.5760258503464,0.015123247872686657,1.1060819894729184e-05,0.0018204433328638699,14,1.0999955192696216,,0.003516465255422959,False,0.0,0.0,0,0.25,0.21708012569001697,0.22706606475506977,0.0037279794216439587,0.1825,0.01322913188304017,0.05083348391766334,0.01974476692269595,0.9786517004116932,0.09053904779366057,0.0,1.0167986623767378,0.5698147182514435,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01144,high_z,flat,False,614544.3853186481,786.2886846484708,781.5760258503464,0.015123247872686657,1.1060819894729184e-05,0.0018204433328638699,14,1.0999955192696216,,0.003516465255422959,False,0.0,0.0,0,0.5,0.3558831029924363,0.365847575195579,0.0037279794216439587,0.36450000000000005,0.01322913188304017,0.05083348391766334,0.027319040583381943,0.9709658993733931,0.07654898860246946,0.0,1.1301261671350815,0.4190612921014029,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01144,high_z,flat,False,614544.3853186481,786.2886846484708,781.5760258503464,0.015123247872686657,1.1060819894729184e-05,0.0018204433328638699,14,1.0999955192696216,,0.003516465255422959,False,0.0,0.0,0,1.0,0.5273555594131581,0.5413345648342012,0.0037279794216439587,0.7245,0.01322913188304017,0.05083348391766334,0.03810381938631687,0.95964688749733,0.07211775992030554,0.0,1.2143405316806555,0.5598599625542489,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01145,high_z,train,True,144003.42183081087,837.9703242472914,171.84787773977826,0.002362473350515844,7.669893903800177e-06,0.002145965099596105,12,3.0079005821749742,,0.0025428846057965345,True,1.3420557387120704,0.04274042550020378,0,0.25,0.5431212196839683,0.5627144119420017,0.00497452433768068,0.189,0.010933437004684882,0.14397882991217203,0.029461268043276655,0.9679890476449569,0.05414467765177048,0.0,1.239901198530765,0.41074615831290723,1.0,0.5696096998781727,2.0,1.3554000000000002,0.042800000000000005,0.18131095730351543,0.019859007271307405,0.019859007271307405,0.54238425591074,1.0,0.010653216226952367,TRIP
01145,high_z,train,True,144003.42183081087,837.9703242472914,171.84787773977826,0.002362473350515844,7.669893903800177e-06,0.002145965099596105,12,3.0079005821749742,,0.0025428846057965345,True,1.3420557387120704,0.04274042550020378,0,0.5,0.898873732162441,0.9323495522751514,0.00497452433768068,0.373,0.010933437004684882,0.14397882991217203,0.047382104298157465,0.9477576492260015,0.052654169807019396,0.0,1.21915683563176,0.39085937215703725,1.0,0.5696096998781727,2.0,1.3554000000000002,0.042800000000000005,0.18131095730351543,0.019859007271307405,0.019859007271307405,0.8962943478570893,1.0,0.010653216226952367,TRIP
01145,high_z,train,True,144003.42183081087,837.9703242472914,171.84787773977826,0.002362473350515844,7.669893903800177e-06,0.002145965099596105,12,3.0079005821749742,,0.0025428846057965345,True,1.3420557387120704,0.04274042550020378,0,1.0,0.9981390787630802,1.002177208309641,0.00497452433768068,0.4345,0.010933437004684882,0.14397882991217203,0.07467702285883214,0.9184740709465153,0.07474136929093117,0.0,1.4203351437432312,0.5465337999924561,1.0,0.5696096998781727,2.0,1.3554000000000002,0.042800000000000005,0.18131095730351543,0.019859007271307405,0.019859007271307405,0.9789779363063434,1.0,0.010653216226952367,TRIP
01146,high_z,flat,False,279605.92958062113,793.0777648291528,352.55802391692913,0.0010154210694785937,6.605850939188411e-06,0.0017408132515439696,16,4.56255875806513,,0.014698514369845385,True,0.0,0.0,0,0.25,0.493610292640288,0.4958032294882425,0.0058424142958885305,0.1415,0.013283029443368852,0.14549812251714592,0.021018817629695694,0.9763463526705944,0.04249571418640476,0.0,1.7350455127922089,0.8154090144321362,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01146,high_z,flat,False,279605.92958062113,793.0777648291528,352.55802391692913,0.0010154210694785937,6.605850939188411e-06,0.0017408132515439696,16,4.56255875806513,,0.014698514369845385,True,0.0,0.0,0,0.5,0.4810447036382658,0.4958032294882425,0.0058424142958885305,0.13549999999999998,0.013283029443368852,0.14549812251714592,0.020919140869578776,0.9763463526705944,0.04339668232363121,0.0,1.6014423445246688,0.6211357665293322,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01146,high_z,flat,False,279605.92958062113,793.0777648291528,352.55802391692913,0.0010154210694785937,6.605850939188411e-06,0.0017408132515439696,16,4.56255875806513,,0.014698514369845385,True,0.0,0.0,0,1.0,0.48334579907763897,0.4958032294882425,0.0058424142958885305,0.1365,0.013283029443368852,0.14549812251714592,0.020684406764617018,0.9763463526705944,0.042705865941249505,0.0,1.7007284155437163,0.663747183430322,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,TRIP
01147,high_z,train,False,102889.52444079319,811.3496399098468,126.81280594667642,0.0033528594371233502,3.2176499379205534e-06,0.0007692894398054447,14,1.076854654166481,,0.004529873162400755,True,0.3780090288546757,0.0,0,0.25,0.8378122088636147,0.8396241949131542,0.03720516067041702,0.026,0.025913238914496397,0.8387671960046608,0.06642540041934168,0.929712431903927,0.07918983500410878,0.0,2.4400407419677173,1.3356605763647336,1.0,0.6295371014917219,1.0,0.377,0.0,0.46978602425110205,,0.46978602425110205,0.8372346624588599,1.0,0.0014278592377348076,TRIP
01147,high_z,train,False,102889.52444079319,811.3496399098468,126.81280594667642,0.0033528594371233502,3.2176499379205534e-06,0.0007692894398054447,14,1.076854654166481,,0.004529873162400755,True,0.3780090288546757,0.0,0,0.5,0.8386408946872886,0.8396428573673594,0.03720516067041702,0.026,0.025913238914496397,0.8387671960046608,0.11554432032837773,0.8771794848906381,0.13761159212166582,0.0,2.3674451234992357,1.1236143287766078,1.0,0.6295371014917219,1.0,0.377,0.0,0.46978602425110205,,0.46978602425110205,0.8367219497930217,1.0,0.0014278592377348076,TRIP
01147,high_z,train,False,102889.52444079319,811.3496399098468,126.81280594667642,0.0033528594371233502,3.2176499379205534e-06,0.0007692894398054447,14,1.076854654166481,,0.004529873162400755,True,0.3780090288546757,0.0,0,1.0,0.8383778713400039,0.8397452963124752,0.03720516067041702,0.026,0.025913238914496397,0.8387671960046608,0.20340636943412158,0.7863421284810064,0.24232991645276347,1.0,2.274234567770036,1.3483488414616582,1.0,0.6295371014917219,1.0,0.377,0.0,0.46978602425110205,,0.46978602425110205,0.8265474877330373,1.0,0.0014278592377348076,TRIP
01148,high_z,flat,True,654318.5752308873,829.6896929941121,788.6304732431221,0.003096684413837917,2.2171246428741936e-06,0.0023927917641453278,14,6.6933747127727745,,0.0025572807689791975,False,0.0,0.0,0,0.25,0.24402749989359662,0.2476654308545117,0.004254750658558747,0.166,0.006845853001539587,0.09554019167642909,0.00918189504087964,0.9881994365341222,0.03747291648842226,0.0,0.9461072053630494,0.17543636533197815,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,TRIP
01148,high_z,flat,True,654318.5752308873,829.6896929941121,788.6304732431221,0.003096684413837917,2.2171246428741936e-06,0.0023927917641453278,14,6.6933747127727745,,0.0025572807689791975,False,0.0,0.0,0,0.5,0.26868272899002577,0.27813802483393424,0.004254750658558747,0.2185,0.006845853001539587,0.09554019167642909,0.013982883741474147,0.9828564226979328,0.051849385364204414,0.0,0.8803548846107163,0.103879579188806,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,TRIP
01148,high_z,flat,True,654318.5752308873,829.6896929941121,788.6304732431221,0.003096684413837917,2.2171246428741936e-06,0.0023927917641453278,14,6.6933747127727745,,0.0025572807689791975,False,0.0,0.0,0,1.0,0.40286076537888865,0.4184616678216007,0.005015385251682772,0.7895000000000001,0.006845853001539587,0.09554019167642909,0.020730420141759003,0.9762683124357624,0.05133061173275997,0.0,0.9242558940763771,0.05045557489479874,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,TRIP
01149,high_z,flat,True,258863.0928458668,792.8021852859276,326.5166237559079,0.019383090278678548,1.09975918771003e-05,0.0005513299463920193,12,4.779929112025315,,0.005054235057748468,False,0.0,0.0,0,0.25,0.12925586857933982,0.13573628563549214,0.0012750370746589504,0.2125,0.002472934264295702,0.04002836425468505,0.004589019069371883,0.9951366524642208,0.03523080471861179,0.0,0.601082603820265,0.2464820756441839,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.029500000018500838,TRIP
01149,high_z,flat,True,258863.0928458668,792.8021852859276,326.5166237559079,0.019383090278678548,1.09975918771003e-05,0.0005513299463920193,12,4.779929112025315,,0.005054235057748468,False,0.0,0.0,0,0.5,0.2251809347930484,0.23319737832075108,0.0012750370746589504,0.40900000000000003,0.002472934264295702,0.04002836425468505,0.007418825067680694,0.992052403166405,0.032800399708617305,0.0,0.8527003677720073,0.1421436166501007,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.029500000018500838,TRIP
01149,high_z,flat,True,258863.0928458668,792.8021852859276,326.5166237559079,0.019383090278678548,1.09975918771003e-05,0.0005513299463920193,12,4.779929112025315,,0.005054235057748468,False,0.0,0.0,0,1.0,0.34766673628168965,0.36018367794750195,0.0012750370746589504,0.775,0.002472934264295702,0.04002836425468505,0.012267829833378596,0.9866550988851539,0.03518497337660382,0.0,1.0210612440187137,0.31756480597702325,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.029500000018500838,TRIP
01150,high_z,flat,True,217455.68917521415,828.7796382624763,262.38058844098373,0.030301826571380152,2.9916413916465434e-06,0.004085000077780834,16,1.455482822546892,,0.0026775555151228037,False,0.0,0.0,0,0.25,0.4106229262463238,0.4232336567208179,0.010321304874258598,0.175,0.008956464716154454,0.26930507322906533,0.008925678027290957,0.9884876898730199,0.02168411295426641,0.0,1.092903216207551,0.04831777562413519,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
01150,high_z,flat,True,217455.68917521415,828.7796382624763,262.38058844098373,0.030301826571380152,2.9916413916465434e-06,0.004085000077780834,16,1.455482822546892,,0.0026775555151228037,False,0.0,0.0,0,0.5,0.5914289608153296,0.6122272810451649,0.010321304874258598,0.40549999999999997,0.008956464716154454,0.26930507322906533,0.015495961364048013,0.9817253590150083,0.026156657403651768,0.0,0.7331917492617794,-0.008655689220173287,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
01150,high_z,flat,True,217455.68917521415,828.7796382624763,262.38058844098373,0.030301826571380152,2.9916413916465434e-06,0.004085000077780834,16,1.455482822546892,,0.0026775555151228037,False,0.0,0.0,0,1.0,0.9050269421654684,0.9442312967163763,0.010321304874258598,0.784,0.008956464716154454,0.26930507322906533,0.022999695720409847,0.974666748391922,0.025385222723552734,0.0,0.8158571321685288,0.032880945441682824,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007000000018499153,TRIP
01151,high_z,train,False,640105.8273078669,772.308720992924,828.821182395701,0.025935873907643698,2.1140415271174945e-05,0.0017639750688422265,14,2.428795083852607,,0.0008354008186480571,False,1.1257549185768119,0.0,0,0.25,0.05343581792269405,0.056264795809212,0.002285243509419369,0.1985,0.005602519664657603,0.020295846510363817,0.005650049416172443,0.9928965659725272,0.10379286344509875,0.0,0.08656801256823475,-0.021236614259439936,1.0,0.6107979947289068,1.0,1.1260000000000001,0.0,0.19297069272392475,,0.19297069272392475,0.05293533212282242,1.0,0.12770355083091545,TRIP
01151,high_z,train,False,640105.8273078669,772.308720992924,828.821182395701,0.025935873907643698,2.1140415271174945e-05,0.0017639750688422265,14,2.428795083852607,,0.0008354008186480571,False,1.1257549185768119,0.0,0,0.5,0.119472703894304,0.12700342437275963,0.0023607880495070837,0.4235,0.005602519664657603,0.020295846510363817,0.008529844530344258,0.9903427095003546,0.07080313012504363,0.0,0.10117599768981642,-0.02170129219847566,1.0,0.6107979947289068,1.0,1.1260000000000001,0.0,0.19297069272392475,,0.19297069272392475,0.11719690483316286,1.0,0.12770355083091545,TRIP
01151,high_z,train,False,640105.8273078669,772.308720992924,828.821182395701,0.025935873907643698,2.1140415271174945e-05,0.0017639750688422265,14,2.428795083852607,,0.0008354008186480571,False,1.1257549185768119,0.0,0,1.0,0.27546969528559584,0.2907759493763229,0.002681855106414603,0.771,0.005602519664657603,0.020295846510363817,0.012020460941651712,0.9867942054501342,0.043478403407774806,0.0,0.08110722381053183,-0.02190424080473365,1.0,0.6107979947289068,1.0,1.1260000000000001,0.0,0.19297069272392475,,0.19297069272392475,0.24923662637377966,1.0,0.12770355083091545,TRIP
01152,high_z,train,False,940311.9785635874,790.6129811165735,1189.345483849248,0.02669893884186577,1.9628239506791035e-06,0.0005028811651503645,14,5.292415520272466,,0.0005288669939321601,False,0.4127104452359714,0.0,0,0.25,0.09620082288557201,0.10000792213496235,0.0010257804319989156,0.204,0.0015869237761096844,0.03283948731581541,0.0013844301932826992,0.9983149420434321,0.014242988404660891,0.0,1.137424234708416,-0.04091300167653889,1.0,0.6170663931591415,1.0,0.4106,0.0,0.45749256739802835,,0.45749256739802835,0.09579050891663295,1.0,0.04438691041963594,TRIP
01152,high_z,train,False,940311.9785635874,790.6129811165735,1189.345483849248,0.02669893884186577,1.9628239506791035e-06,0.0005028811651503645,14,5.292415520272466,,0.0005288669939321601,False,0.4127104452359714,0.0,0,0.5,0.13830151574635668,0.14059825386778466,0.0010257804319989156,0.361,0.0015869237761096844,0.03283948731581541,0.0011499780589182705,0.9983149420434321,0.008255316194923364,0.0,1.1228577159849589,0.04139560198030886,1.0,0.6170663931591415,1.0,0.4106,0.0,0.45749256739802835,,0.45749256739802835,0.12960285678234293,1.0,0.04438691041963594,TRIP
01152,high_z,train,False,940311.9785635874,790.6129811165735,1189.345483849248,0.02669893884186577,1.9628239506791035e-06,0.0005028811651503645,14,5.292415520272466,,0.0005288669939321601,False,0.4127104452359714,0.0,0,1.0,0.13397090845330287,0.1450193846700028,0.0010257804319989156,0.3455,0.0015869237761096844,0.03283948731581541,0.0007428930275664169,0.9983149420434321,0.005504097409431326,0.0,1.3634148562483106,-0.02762373270684224,1.0,0.6170663931591415,1.0,0.4106,0.0,0.45749256739802835,,0.45749256739802835,0.051121806455610486,1.0,0.04438691041963594,TRIP
01153,high_z,train,True,360506.6324916689,835.7277984314876,431.36848285802597,0.01682296827678055,1.271478226104592e-05,0.002387165934650369,12,9.032963929711373,,0.011828208125500778,True,0.38184821113472317,0.04975753243149609,0,0.25,0.03564370188484515,0.03955533372074618,0.0045624212129671375,0.1575,0.0033976156074413916,0.012223848285983082,0.0027936786202330584,0.995765197019909,0.07623898450577803,0.0,0.16913137307631698,0.12358574260623582,1.0,0.630548026497525,2.0,0.3816,0.0494,0.16201163491751247,0.033259109384290886,0.033259109384290886,0.035299368909180284,1.0,0.13647215960821413,TRIP
01153,high_z,train,True,360506.6324916689,835.7277984314876,431.36848285802597,0.01682296827678055,1.271478226104592e-05,0.002387165934650369,12,9.032963929711373,,0.011828208125500778,True,0.38184821113472317,0.04975753243149609,0,0.5,0.058694263987189195,0.06262568730651881,0.0045624212129671375,0.366,0.0033976156074413916,0.012223848285983082,0.0033655802273615284,0.9952626756177589,0.056380295233790054,0.0,0.12791829275671493,0.08162151751933731,1.0,0.630548026497525,2.0,0.3816,0.0494,0.16201163491751247,0.033259109384290886,0.033259109384290886,0.057919514349780966,1.0,0.13647215960821413,TRIP
01153,high_z,train,True,360506.6324916689,835.7277984314876,431.36848285802597,0.01682296827678055,1.271478226104592e-05,0.002387165934650369,12,9.032963929711373,,0.011828208125500778,True,0.38184821113472317,0.04975753243149609,0,1.0,0.09693272756203701,0.10166451513767623,0.0045624212129671375,0.8140000000000001,0.0033976156074413916,0.012223848285983082,0.005127357007111177,0.9930798365330303,0.05235590935484946,0.0,0.19983881025342864,0.1271026616609152,1.0,0.630548026497525,2.0,0.3816,0.0494,0.16201163491751247,0.033259109384290886,0.033259109384290886,0.09288681023418986,1.0,0.13647215960821413,TRIP
01154,high_z,train,False,103471.59691350756,771.2915367498512,134.1536785811588,0.008139772144933386,1.017119416080448e-06,0.0005028946007650995,16,3.559739397591283,,0.002982296093511798,False,1.1789742661456852,0.13239282641572633,0,0.25,0.2540885517853875,0.3559832669909274,0.018532732831050665,0.015000000000000001,0.004796157696001759,0.2388010220014547,0.010151611125670678,0.9891729205899857,0.03979641992797658,0.0,1.9816038588229457,0.6301454564728931,1.0,0.6122269153662405,2.0,1.1722000000000001,0.133,0.12690411193163964,,0.12690411193163964,0.2537879567651028,1.0,0.007334629518851443,TRIP
01154,high_z,train,False,103471.59691350756,771.2915367498512,134.1536785811588,0.008139772144933386,1.017119416080448e-06,0.0005028946007650995,16,3.559739397591283,,0.002982296093511798,False,1.1789742661456852,0.13239282641572633,0,0.5,0.3632260430963206,0.3747716272922138,0.018532732831050665,0.024,0.004796157696001759,0.2388010220014547,0.016135920991094645,0.983066475909473,0.044301941876318425,0.0,1.5702552205106188,0.2938356928348754,1.0,0.6122269153662405,2.0,1.1722000000000001,0.133,0.12690411193163964,,0.12690411193163964,0.36199052738468196,1.0,0.007334629518851443,TRIP
01154,high_z,train,False,103471.59691350756,771.2915367498512,134.1536785811588,0.008139772144933386,1.017119416080448e-06,0.0005028946007650995,16,3.559739397591283,,0.002982296093511798,False,1.1789742661456852,0.13239282641572633,0,1.0,0.5667512399436128,0.5863974597807171,0.018532732831050665,0.8075,0.004796157696001759,0.2388010220014547,0.02669863788203445,0.9717341196268586,0.04702523923098094,0.0,1.501326865318451,0.5885567669707502,1.0,0.6122269153662405,2.0,1.1722000000000001,0.133,0.12690411193163964,,0.12690411193163964,0.5564978821540157,1.0,0.007334629518851443,TRIP
01155,high_z,flat,False,280478.74781163223,823.1928068641167,340.7206009004042,0.010942886330350543,8.94576651326235e-06,0.0015786076966024683,12,1.3751332604137971,,0.01593515201467706,True,0.0,0.0,0,0.25,0.5696872910037746,0.6101219811248759,0.005196183537670116,0.182,0.006371037552107753,0.07704892094392223,0.015332838083370518,0.9837921820193356,0.026867320028104682,0.0,0.751849206299073,0.5261644197408112,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,TRIP
01155,high_z,flat,False,280478.74781163223,823.1928068641167,340.7206009004042,0.010942886330350543,8.94576651326235e-06,0.0015786076966024683,12,1.3751332604137971,,0.01593515201467706,True,0.0,0.0,0,0.5,1.1957261278414313,1.1983116857678195,0.0063096539976781755,0.317,0.006371037552107753,0.07704892094392223,0.021547282241924866,0.9775923376064701,0.018005190778938127,0.0,1.6481149537097826,0.3365920982176116,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,TRIP
01155,high_z,flat,False,280478.74781163223,823.1928068641167,340.7206009004042,0.010942886330350543,8.94576651326235e-06,0.0015786076966024683,12,1.3751332604137971,,0.01593515201467706,True,0.0,0.0,0,1.0,1.1961680417819205,1.199517957375195,0.0063096539976781755,0.3175,0.006371037552107753,0.07704892094392223,0.031114236750889628,0.9674233400407168,0.025989865804116986,0.0,1.8123069066244408,0.5755291272288702,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,TRIP
01156,high_z,flat,False,152811.7184397733,786.3996572041043,194.31813968875133,0.022314563138243704,1.5100094062828931e-05,0.0010259063762708895,12,7.693128465233413,,0.01023662469161978,True,0.0,0.0,0,0.25,0.09198255809354657,0.09588713168685074,0.001512811286046594,0.2115,0.0020823100032155944,0.02603299163625405,0.0023612330275248174,0.9971350342066213,0.025394365093174377,0.0,0.7135155612698147,0.027343306411763454,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04750000001849802,TRIP
01156,high_z,flat,False,152811.7184397733,786.3996572041043,194.31813968875133,0.022314563138243704,1.5100094062828931e-05,0.0010259063762708895,12,7.693128465233413,,0.01023662469161978,True,0.0,0.0,0,0.5,0.1614505432360036,0.1671027893309246,0.001512811286046594,0.3815,0.0020823100032155944,0.02603299163625405,0.0032317307525399695,0.9960944660681358,0.019893628474021176,0.0,0.9273713775016318,0.047174604037443287,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04750000001849802,TRIP
01156,high_z,flat,False,152811.7184397733,786.3996572041043,194.31813968875133,0.022314563138243704,1.5100094062828931e-05,0.0010259063762708895,12,7.693128465233413,,0.01023662469161978,True,0.0,0.0,0,1.0,0.2096531094338572,0.21328139820399195,0.0018153751137512913,0.5975,0.0020823100032155944,0.02603299163625405,0.004739645265151071,0.994525836399811,0.022499764080811103,0.0,1.0752836837348279,0.055587170837590315,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04750000001849802,TRIP
01157,high_z,flat,True,407587.7383349849,780.8221626637517,521.9981678600303,0.011329420698739552,1.017097644757485e-05,0.0005334842295426443,12,2.6133379191980675,,0.002510760788413992,False,0.0,0.0,0,0.25,0.3709077988542978,0.3896692822539169,0.002300144829321979,0.21350000000000002,0.006207268307873595,0.10917998612883807,0.010388174858338187,0.9892844217427902,0.027932124280104054,0.0,0.47534538948981053,0.5773282636623889,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
01157,high_z,flat,True,407587.7383349849,780.8221626637517,521.9981678600303,0.011329420698739552,1.017097644757485e-05,0.0005334842295426443,12,2.6133379191980675,,0.002510760788413992,False,0.0,0.0,0,0.5,0.7228764857517869,0.754922975010126,0.0023853371107928558,0.4045,0.006207268307873595,0.10917998612883807,0.011721337635969593,0.9878234995155457,0.016192455296840203,0.0,0.7334354493248153,0.3397455216635512,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
01157,high_z,flat,True,407587.7383349849,780.8221626637517,521.9981678600303,0.011329420698739552,1.017097644757485e-05,0.0005334842295426443,12,2.6133379191980675,,0.002510760788413992,False,0.0,0.0,0,1.0,1.0823108493307416,1.0832466556157756,0.0023853371107928558,0.655,0.006207268307873595,0.10917998612883807,0.009042198735586935,0.9878234995155457,0.008346818220433327,0.0,0.7902114374158132,0.6494795752406146,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009000000018501153,TRIP
01158,high_z,train,True,185178.8241911111,766.4914229820694,241.5928197482818,0.027629305542533712,2.275626103714913e-06,0.001163416009097303,12,6.5394602053277335,,0.01489729720352962,True,1.1039390860489389,0.07645456592735894,0,0.25,0.20152025220922123,0.22228958496363313,0.004813757333414861,0.063,0.0034128759519307986,0.16020025752009243,0.0026810754301975583,0.9968658316483249,0.013238554667746372,0.0,1.6082259752336552,-0.046129432516811064,1.0,0.6079501239958934,2.0,1.0906,0.07640000000000001,0.10365211810700226,,0.10365211810700226,0.20119389326417744,1.0,0.009284870155834568,TRIP
01158,high_z,train,True,185178.8241911111,766.4914229820694,241.5928197482818,0.027629305542533712,2.275626103714913e-06,0.001163416009097303,12,6.5394602053277335,,0.01489729720352962,True,1.1039390860489389,0.07645456592735894,0,0.5,0.2388105695278215,0.24342117428384968,0.004813757333414861,0.1,0.0034128759519307986,0.16020025752009243,0.0028954562308106477,0.996299226147755,0.012073930838460116,0.0,1.3964425715656543,-0.057960927172209555,1.0,0.6079501239958934,2.0,1.0906,0.07640000000000001,0.10365211810700226,,0.10365211810700226,0.23799467374418995,1.0,0.009284870155834568,TRIP
01158,high_z,train,True,185178.8241911111,766.4914229820694,241.5928197482818,0.027629305542533712,2.275626103714913e-06,0.001163416009097303,12,6.5394602053277335,,0.01489729720352962,True,1.1039390860489389,0.07645456592735894,0,1.0,0.29890871599376007,0.3056328835685704,0.004813757333414861,0.69,0.0034128759519307986,0.16020025752009243,0.0038340992487724723,0.9953497877322082,0.012784220812216224,0.0,1.226829967609158,-0.01491907999505782,1.0,0.6079501239958934,2.0,1.0906,0.07640000000000001,0.10365211810700226,,0.10365211810700226,0.2954819644395573,1.0,0.009284870155834568,TRIP
01159,high_z,flat,False,428590.12428244454,776.7462545300111,551.7762355246543,0.0017147658123126462,2.5334200153767717e-06,0.000917296189722474,16,1.0389204962613319,,0.0067743301323912,True,0.0,0.0,0,0.25,0.9031398726806323,0.9042905359196307,0.013750027616445636,0.064,0.02734083276376632,0.45406891492083434,0.057217041474130245,0.9388637150611093,0.06328339585830976,0.0,2.389815616743791,1.1685837410066815,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01159,high_z,flat,False,428590.12428244454,776.7462545300111,551.7762355246543,0.0017147658123126462,2.5334200153767717e-06,0.000917296189722474,16,1.0389204962613319,,0.0067743301323912,True,0.0,0.0,0,0.5,0.9031038376006469,0.905193525680583,0.013750027616445636,0.064,0.02734083276376632,0.45406891492083434,0.0928228129817603,0.8993100393221168,0.10266830990132486,0.0,2.015797478872241,0.7749709479965662,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01159,high_z,flat,False,428590.12428244454,776.7462545300111,551.7762355246543,0.0017147658123126462,2.5334200153767717e-06,0.000917296189722474,16,1.0389204962613319,,0.0067743301323912,True,0.0,0.0,0,1.0,0.9030281899882231,0.9057902203589001,0.013750027616445636,0.064,0.02734083276376632,0.45406891492083434,0.10104249567102258,0.8722312428962788,0.11176918683513495,0.0,2.08696085950145,1.4429737939828096,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0040000000185030915,TRIP
01160,high_z,train,False,373787.71051261725,789.4835973089595,473.45848829122383,0.008215790603714988,1.0627421749737967e-05,0.0017641378476915498,14,4.199165075797462,,0.013395631179165462,True,0.9613791227724455,0.11618632797012649,0,0.25,0.15123342738424922,0.15879087107307582,0.0038929470044208846,0.216,0.004811845232837517,0.037531008486865296,0.007997816625194911,0.9913314051327653,0.05253653394407123,0.0,0.7312230500941057,0.07220097373819247,1.0,0.5644585695069362,2.0,0.9680000000000001,0.1164,0.2903915289357766,,0.2903915289357766,0.1508441330060907,1.0,0.05319305905437943,TRIP
01160,high_z,train,False,373787.71051261725,789.4835973089595,473.45848829122383,0.008215790603714988,1.0627421749737967e-05,0.0017641378476915498,14,4.199165075797462,,0.013395631179165462,True,0.9613791227724455,0.11618632797012649,0,0.5,0.25919284927988046,0.2660694633892851,0.0038929470044208846,0.3655,0.004811845232837517,0.037531008486865296,0.01031276816845983,0.9882870646507594,0.03963509449626243,0.0,0.9452467079596896,-0.01403603721502322,1.0,0.5644585695069362,2.0,0.9680000000000001,0.1164,0.2903915289357766,,0.2903915289357766,0.2581806822852505,1.0,0.05319305905437943,TRIP
01160,high_z,train,False,373787.71051261725,789.4835973089595,473.45848829122383,0.008215790603714988,1.0627421749737967e-05,0.0017641378476915498,14,4.199165075797462,,0.013395631179165462,True,0.9613791227724455,0.11618632797012649,0,1.0,0.33942550958716233,0.34796603002120247,0.0038929470044208846,0.626,0.004811845232837517,0.037531008486865296,0.013051756759904594,0.9856426854932736,0.03833953799682227,0.0,1.0633540403393411,0.094224485201777,1.0,0.5644585695069362,2.0,0.9680000000000001,0.1164,0.2903915289357766,,0.2903915289357766,0.3347094777456906,1.0,0.05319305905437943,TRIP
01161,high_z,train,False,429327.94930132973,762.2725785957044,563.2210332060724,0.014724163913552649,1.8589312932148944e-06,0.0021395018750590827,14,1.1401893161277736,,0.007052113313999163,True,2.154549633001479,0.0,0,0.25,0.43641150157569303,0.4471695513552231,0.006901824645094374,0.1805,0.011076347277683442,0.21366140541453274,0.015146937802990292,0.9836861895740076,0.034628576862808326,0.0,1.3989293372847607,0.4650215162651556,1.0,0.5364698234877268,1.0,2.1502,0.0,0.45212376057345427,,0.45212376057345427,0.4358400119099613,1.0,0.0029174933029452177,TRIP
01161,high_z,train,False,429327.94930132973,762.2725785957044,563.2210332060724,0.014724163913552649,1.8589312932148944e-06,0.0021395018750590827,14,1.1401893161277736,,0.007052113313999163,True,2.154549633001479,0.0,0,0.5,0.6283049434668765,0.6452014381298498,0.006901824645094374,0.3765,0.011076347277683442,0.21366140541453274,0.021225779672245215,0.9766782299882992,0.033728925686347215,0.0,0.9899713565946513,0.2969182924436724,1.0,0.5364698234877268,1.0,2.1502,0.0,0.45212376057345427,,0.45212376057345427,0.626810282772072,1.0,0.0029174933029452177,TRIP
01161,high_z,train,False,429327.94930132973,762.2725785957044,563.2210332060724,0.014724163913552649,1.8589312932148944e-06,0.0021395018750590827,14,1.1401893161277736,,0.007052113313999163,True,2.154549633001479,0.0,0,1.0,0.8686535044613592,0.8898646427445941,0.006901824645094374,0.7234999999999999,0.011076347277683442,0.21366140541453274,0.02876938134722247,0.9688177583715927,0.033081429787420305,0.0,1.2785349836943458,0.4247754969209722,1.0,0.5364698234877268,1.0,2.1502,0.0,0.45212376057345427,,0.45212376057345427,0.861399993034522,1.0,0.0029174933029452177,TRIP
01162,high_z,flat,True,240848.7709929791,778.3688227436028,309.4275669264768,0.0011394910645490253,1.1317457135914789e-06,0.0042543837804506785,12,4.065102779523024,,0.003384187077085649,True,0.0,0.0,0,0.25,0.6263615695717994,0.695712521974703,0.015624840791497329,0.0555,0.009812412262773604,0.5329088585271764,0.014771222392809315,0.9832686418195845,0.023544990814294366,0.0,1.3673043375703235,0.01822223696462546,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01162,high_z,flat,True,240848.7709929791,778.3688227436028,309.4275669264768,0.0011394910645490253,1.1317457135914789e-06,0.0042543837804506785,12,4.065102779523024,,0.003384187077085649,True,0.0,0.0,0,0.5,0.6379513364274041,0.695712521974703,0.015624840791497329,0.056499999999999995,0.009812412262773604,0.5329088585271764,0.01567255113585181,0.9812572532183356,0.024528552085801108,0.0,1.0897555283114766,0.15571730994774582,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01162,high_z,flat,True,240848.7709929791,778.3688227436028,309.4275669264768,0.0011394910645490253,1.1317457135914789e-06,0.0042543837804506785,12,4.065102779523024,,0.003384187077085649,True,0.0,0.0,0,1.0,0.6821617850222876,0.695712521974703,0.015624840791497329,0.061500000000000006,0.009812412262773604,0.5329088585271764,0.0174495163321017,0.9783727284573834,0.025542289856761265,0.0,1.0085811598706012,0.190900162252375,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01163,high_z,train,False,351687.5513793822,766.0433610365392,459.0961416381327,0.021319024424018177,1.601239439132272e-05,0.0034156038847377728,16,2.3739454073832715,,0.0038252774862189286,False,2.5472217084565663,0.15840244925173758,0,0.25,0.14145364261101348,0.14709289260998307,0.00570062979980118,0.2085,0.007468028880172084,0.03175809198639926,0.006885948827984377,0.9916215832164889,0.0483381730489495,0.0,0.33780917354531187,0.0796267587025514,1.0,0.5837873225782202,2.0,2.5432,0.1588,0.09598497956911123,,0.09598497956911123,0.14037809999360348,1.0,0.03672881842131659,TRIP
01163,high_z,train,False,351687.5513793822,766.0433610365392,459.0961416381327,0.021319024424018177,1.601239439132272e-05,0.0034156038847377728,16,2.3739454073832715,,0.0038252774862189286,False,2.5472217084565663,0.15840244925173758,0,0.5,0.2811146288746903,0.29787992467236785,0.00570062979980118,0.3885,0.007468028880172084,0.03175809198639926,0.010063567430068854,0.9885285976917243,0.03567190921722422,0.0,0.5098907157934117,0.1471766721578816,1.0,0.5837873225782202,2.0,2.5432,0.1588,0.09598497956911123,,0.09598497956911123,0.277664247330215,1.0,0.03672881842131659,TRIP
01163,high_z,train,False,351687.5513793822,766.0433610365392,459.0961416381327,0.021319024424018177,1.601239439132272e-05,0.0034156038847377728,16,2.3739454073832715,,0.0038252774862189286,False,2.5472217084565663,0.15840244925173758,0,1.0,0.4717668348409985,0.4881620102276117,0.00570062979980118,0.7240000000000001,0.007468028880172084,0.03175809198639926,0.01251239439465664,0.985460656421309,0.02646631166262926,0.0,0.5548349340974008,0.2126520114762092,1.0,0.5837873225782202,2.0,2.5432,0.1588,0.09598497956911123,,0.09598497956911123,0.45112556961054606,1.0,0.03672881842131659,TRIP
01164,high_z,flat,False,738772.147680004,810.6316574713961,911.3536843409946,0.031212277947657158,4.662325578347826e-06,0.0013091964323095281,16,6.6804021883765925,,0.004151840615263005,False,0.0,0.0,0,0.25,0.032550585260761156,0.03366566308741123,0.0018909938999794203,0.19799999999999998,0.0019504576304790232,0.01531288738862074,0.002082961315893633,0.9968679561482875,0.062084202099739375,0.0,0.25664909567148336,0.10428857174237753,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0900000000184989,TRIP
01164,high_z,flat,False,738772.147680004,810.6316574713961,911.3536843409946,0.031212277947657158,4.662325578347826e-06,0.0013091964323095281,16,6.6804021883765925,,0.004151840615263005,False,0.0,0.0,0,0.5,0.04728804715116017,0.04993097255148619,0.0018909938999794203,0.3875,0.0019504576304790232,0.01531288738862074,0.002198694127515061,0.9968679561482875,0.04553288561519795,0.0,0.09086549672979966,0.03020935342313678,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0900000000184989,TRIP
01164,high_z,flat,False,738772.147680004,810.6316574713961,911.3536843409946,0.031212277947657158,4.662325578347826e-06,0.0013091964323095281,16,6.6804021883765925,,0.004151840615263005,False,0.0,0.0,0,1.0,0.07138974407244864,0.07417635784533974,0.0018909938999794203,0.785,0.0019504576304790232,0.01531288738862074,0.00349539128783728,0.9952557442597064,0.04828572517591781,0.0,0.28716009778924423,-0.021505856888102085,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0900000000184989,TRIP
01165,high_z,train,False,216478.31498630604,781.8345908738617,276.8850566516209,0.020509820721212216,1.1462400959659702e-05,0.001903280955248084,12,1.635270590534795,,0.0019064043917288423,False,1.4593898787888393,0.03705152167542692,0,0.25,0.34848094400946916,0.3520823151888889,0.004981610465996505,0.152,0.01355795152053257,0.12662160006114853,0.014247333016434943,0.9840294180084367,0.04076712410405104,0.0,1.438504997052906,0.3177255252835102,1.0,0.5535631201260985,2.0,1.457,0.037000000000000005,0.43097048679327044,0.39721930698787844,0.39721930698787844,0.34659136833842846,1.0,0.0013030262264734915,TRIP
01165,high_z,train,False,216478.31498630604,781.8345908738617,276.8850566516209,0.020509820721212216,1.1462400959659702e-05,0.001903280955248084,12,1.635270590534795,,0.0019064043917288423,False,1.4593898787888393,0.03705152167542692,0,0.5,0.35371593348118013,0.3567203611815883,0.004981610465996505,0.159,0.01355795152053257,0.12662160006114853,0.018936052722576806,0.9784575264598571,0.05338371055604549,0.0,1.268524989049582,0.28611484874986776,1.0,0.5535631201260985,2.0,1.457,0.037000000000000005,0.43097048679327044,0.39721930698787844,0.39721930698787844,0.3481330975863822,1.0,0.0013030262264734915,TRIP
01165,high_z,train,False,216478.31498630604,781.8345908738617,276.8850566516209,0.020509820721212216,1.1462400959659702e-05,0.001903280955248084,12,1.635270590534795,,0.0019064043917288423,False,1.4593898787888393,0.03705152167542692,0,1.0,0.5086095889010531,0.5226594447381243,0.004981610465996505,0.755,0.01355795152053257,0.12662160006114853,0.027394993663796788,0.9690508621473111,0.05375682534324498,0.0,1.4151214733574404,0.22253537317493832,1.0,0.5535631201260985,2.0,1.457,0.037000000000000005,0.43097048679327044,0.39721930698787844,0.39721930698787844,0.47786104523164336,1.0,0.0013030262264734915,TRIP
01166,high_z,flat,True,957908.0805361946,834.9564991330085,1147.2550744031037,0.02469565468508235,5.718013195134304e-06,0.0006166478554608212,14,3.310203683855194,,0.006922671813731953,True,0.0,0.0,0,0.25,0.08732353436923784,0.08868350569871808,0.0012891834168322653,0.19,0.004894765053985886,0.03710502340880851,0.005171181143202387,0.9942034108096971,0.0585481681652841,0.0,1.1944904590720258,0.3225356283901475,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,TRIP
01166,high_z,flat,True,957908.0805361946,834.9564991330085,1147.2550744031037,0.02469565468508235,5.718013195134304e-06,0.0006166478554608212,14,3.310203683855194,,0.006922671813731953,True,0.0,0.0,0,0.5,0.120189131288888,0.12297116780071735,0.0013117991763964669,0.376,0.004894765053985886,0.03710502340880851,0.006479882873205425,0.9929215936508545,0.05346917503483725,0.0,0.9256964829193736,0.47307085726045983,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,TRIP
01166,high_z,flat,True,957908.0805361946,834.9564991330085,1147.2550744031037,0.02469565468508235,5.718013195134304e-06,0.0006166478554608212,14,3.310203683855194,,0.006922671813731953,True,0.0,0.0,0,1.0,0.1679818575772711,0.1722427202526677,0.0013117991763964669,0.7625000000000001,0.004894765053985886,0.03710502340880851,0.008615714255794833,0.990644565913267,0.05098603115932186,0.0,1.173447414526442,0.3121522400974743,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,TRIP
01167,high_z,train,False,203276.3675744563,781.5333259935156,260.0994235479894,0.007642377615185181,1.963677887949677e-06,0.0008934542799558469,14,3.8220819352298294,,0.0011629595482954553,False,1.7715982515631836,0.04787671788003624,0,0.25,0.2879646409505585,0.3108855345489953,0.0035343211830462314,0.1025,0.0027478545122463453,0.1201618818592026,0.006319096875234149,0.992936364477097,0.0218680626613944,0.0,1.870510019247362,0.3098689840960684,1.0,0.5707960553896754,2.0,1.742,0.0478,0.13630970466347359,0.13220333985063348,0.13220333985063348,0.2872059647678082,1.0,0.018371125285909784,TRIP
01167,high_z,train,False,203276.3675744563,781.5333259935156,260.0994235479894,0.007642377615185181,1.963677887949677e-06,0.0008934542799558469,14,3.8220819352298294,,0.0011629595482954553,False,1.7715982515631836,0.04787671788003624,0,0.5,0.3462094544402547,0.3596997878444234,0.0035343211830462314,0.4105,0.0027478545122463453,0.1201618818592026,0.010852292488256532,0.9875977333362075,0.031255751678052064,0.0,1.7521156168737442,0.09599750224927385,1.0,0.5707960553896754,2.0,1.742,0.0478,0.13630970466347359,0.13220333985063348,0.13220333985063348,0.3422680435850434,1.0,0.018371125285909784,TRIP
01167,high_z,train,False,203276.3675744563,781.5333259935156,260.0994235479894,0.007642377615185181,1.963677887949677e-06,0.0008934542799558469,14,3.8220819352298294,,0.0011629595482954553,False,1.7715982515631836,0.04787671788003624,0,1.0,0.4640012924196714,0.4731495818142253,0.0035343211830462314,0.7565000000000001,0.0027478545122463453,0.1201618818592026,0.01814454210012628,0.9799768418344553,0.039020412192210696,0.0,1.5762055870737444,0.26418909707008453,1.0,0.5707960553896754,2.0,1.742,0.0478,0.13630970466347359,0.13220333985063348,0.13220333985063348,0.43174832954744324,1.0,0.018371125285909784,TRIP
01168,high_z,flat,False,129275.51153258642,835.2584243970564,154.7730711317349,0.00346829022783291,7.838046751359992e-06,0.0015996025642569915,14,6.231844872464919,,0.002900320795190761,False,0.0,0.0,0,0.25,0.5669817303210125,0.5930772859153629,0.004931418152013101,0.1805,0.003628042409558594,0.09420133314541851,0.008505503822538679,0.990840918151164,0.014974960229322041,0.0,1.3194621991868807,0.24537519993326798,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022500000018500776,TRIP
01168,high_z,flat,False,129275.51153258642,835.2584243970564,154.7730711317349,0.00346829022783291,7.838046751359992e-06,0.0015996025642569915,14,6.231844872464919,,0.002900320795190761,False,0.0,0.0,0,0.5,0.7713825399176899,0.7753586609871779,0.004931418152013101,0.2775,0.003628042409558594,0.09420133314541851,0.010094137299162234,0.9889568567519593,0.013068831540699937,0.0,1.6884189699446148,0.11223659029493792,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022500000018500776,TRIP
01168,high_z,flat,False,129275.51153258642,835.2584243970564,154.7730711317349,0.00346829022783291,7.838046751359992e-06,0.0015996025642569915,14,6.231844872464919,,0.002900320795190761,False,0.0,0.0,0,1.0,0.8374031534090741,0.8431316821752263,0.004931418152013101,0.361,0.003628042409558594,0.09420133314541851,0.011106518247964868,0.9877802837067962,0.013247228618838185,0.0,1.7665356137320973,0.27528961457459616,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022500000018500776,TRIP
01169,high_z,train,False,938267.2697016953,816.4993672524656,1149.1341050991634,0.024999438291731468,1.7773226525753952e-05,0.0012527111206679993,16,1.5468982559013225,,0.00864151604359356,False,0.9248873417378373,0.0,0,0.25,0.07500331528041365,0.08023418064514512,0.002242684621669765,0.1905,0.009227832564308732,0.01511898858912037,0.011882090831042321,0.987516026648636,0.15633648068118394,0.0,0.4056438031824281,0.4911555288229089,1.0,0.49709661220856777,1.0,0.9386,0.0,0.1635137438849661,,0.1635137438849661,0.07470587930516452,1.0,0.00764564497712783,TRIP
01169,high_z,train,False,938267.2697016953,816.4993672524656,1149.1341050991634,0.024999438291731468,1.7773226525753952e-05,0.0012527111206679993,16,1.5468982559013225,,0.00864151604359356,False,0.9248873417378373,0.0,0,0.5,0.14911519699842685,0.15452239335821444,0.002587710777871226,0.373,0.009227832564308732,0.01511898858912037,0.014906139119913519,0.9841142424374592,0.09929800192094962,0.0,0.6376152551233596,0.37474625179733634,1.0,0.49709661220856777,1.0,0.9386,0.0,0.1635137438849661,,0.1635137438849661,0.14815447553185865,1.0,0.00764564497712783,TRIP
01169,high_z,train,False,938267.2697016953,816.4993672524656,1149.1341050991634,0.024999438291731468,1.7773226525753952e-05,0.0012527111206679993,16,1.5468982559013225,,0.00864151604359356,False,0.9248873417378373,0.0,0,1.0,0.26800691307454677,0.2777540332054725,0.0026234087249893726,0.7305,0.009227832564308732,0.01511898858912037,0.01922201541375496,0.9796271594153823,0.07145547002514462,0.0,0.6338140466052353,0.4109890836802208,1.0,0.49709661220856777,1.0,0.9386,0.0,0.1635137438849661,,0.1635137438849661,0.26094871029628774,1.0,0.00764564497712783,TRIP
