event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01170,high_z,flat,False,474507.07574042474,768.4555904780337,617.4814545174273,0.005415532514932418,1.3015149358513007e-06,0.0006760045771339231,12,2.2276164179207685,,0.0042345149202630515,False,0.0,0.0,0,0.25,0.5754925479723997,0.5817711997787676,0.004277729213900951,0.162,0.005567442767733517,0.1606331128068706,0.007663980962712123,0.9917234608969377,0.01329415443385583,0.0,1.861764551781423,0.7268236254374799,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01170,high_z,flat,False,474507.07574042474,768.4555904780337,617.4814545174273,0.005415532514932418,1.3015149358513007e-06,0.0006760045771339231,12,2.2276164179207685,,0.0042345149202630515,False,0.0,0.0,0,0.5,0.553788309086696,0.5898465417422992,0.004277729213900951,0.1515,0.005567442767733517,0.1606331128068706,0.007127638458844772,0.9917234608969377,0.012847492173327224,0.0,1.8026147707875586,0.5942891894684788,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01170,high_z,flat,False,474507.07574042474,768.4555904780337,617.4814545174273,0.005415532514932418,1.3015149358513007e-06,0.0006760045771339231,12,2.2276164179207685,,0.0042345149202630515,False,0.0,0.0,0,1.0,0.5549205924384181,0.5898465417422992,0.004277729213900951,0.152,0.005567442767733517,0.1606331128068706,0.0071901201691097925,0.9917234608969377,0.012933717993017638,0.0,1.9427877290541056,0.607262625914306,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,TRIP
01171,high_z,train,False,329039.83083106537,832.8746321414329,395.06525728255116,0.028418827171713075,2.7653605314813154e-05,0.002564779180866457,12,1.6047984763876122,,0.000687152551978123,False,1.6700651791947538,0.0,0,0.25,0.08570506632489805,0.09177194025842647,0.004176196893752631,0.2115,0.005210367513865362,0.021678260747392746,0.00736551768941192,0.9909957984149081,0.08494910391755105,0.0,0.12300700458025059,0.05290439269413254,1.0,0.5940174927301028,1.0,1.6704,0.0,0.19065583091304195,,0.19065583091304195,0.08499321559112168,1.0,0.06555205597003066,TRIP
01171,high_z,train,False,329039.83083106537,832.8746321414329,395.06525728255116,0.028418827171713075,2.7653605314813154e-05,0.002564779180866457,12,1.6047984763876122,,0.000687152551978123,False,1.6700651791947538,0.0,0,0.5,0.18871240234102202,0.20206152501048866,0.00455585396580021,0.3955,0.005210367513865362,0.021678260747392746,0.012318218629267437,0.9864742100048525,0.06493101387817825,0.0,0.26249492722452356,0.0418629517580219,1.0,0.5940174927301028,1.0,1.6704,0.0,0.19065583091304195,,0.19065583091304195,0.185959909811582,1.0,0.06555205597003066,TRIP
01171,high_z,train,False,329039.83083106537,832.8746321414329,395.06525728255116,0.028418827171713075,2.7653605314813154e-05,0.002564779180866457,12,1.6047984763876122,,0.000687152551978123,False,1.6700651791947538,0.0,0,1.0,0.38601139889721,0.40607826144385467,0.00455585396580021,0.7404999999999999,0.005210367513865362,0.021678260747392746,0.019659749690152627,0.9785076187366432,0.05079889053958911,0.0,0.29078305376914027,0.03579237607374643,1.0,0.5940174927301028,1.0,1.6704,0.0,0.19065583091304195,,0.19065583091304195,0.36446601648353666,1.0,0.06555205597003066,TRIP
01172,high_z,train,False,453622.07129549066,771.5146041148749,587.9630390352902,0.0012691713860072396,2.607573466654915e-06,0.0007048682827197224,16,3.7942421999985543,,0.0015960744467238507,False,0.5897506347386914,0.0,0,0.25,0.3340684249736313,0.5413396858577478,0.005809438070947127,0.0625,0.010617061048072607,0.18546362404183436,-0.000195501279535911,0.9880789741984563,-0.0005834667338508433,0.0,2.2852320152500147,1.0984984494328125,1.0,0.6331768045152671,1.0,0.5882000000000001,0.0,0.3614374362568622,,0.3614374362568622,0.3330389629082532,1.0,0.020913159557656158,TRIP
01172,high_z,train,False,453622.07129549066,771.5146041148749,587.9630390352902,0.0012691713860072396,2.607573466654915e-06,0.0007048682827197224,16,3.7942421999985543,,0.0015960744467238507,False,0.5897506347386914,0.0,0,0.5,0.4750570382585583,0.5413396858577478,0.005809438070947127,0.085,0.010617061048072607,0.18546362404183436,0.008356481349175413,0.9871386479564283,0.017553529677334173,0.0,2.2975481513248104,1.245375840788221,1.0,0.6331768045152671,1.0,0.5882000000000001,0.0,0.3614374362568622,,0.3614374362568622,0.4687546220817954,1.0,0.020913159557656158,TRIP
01172,high_z,train,False,453622.07129549066,771.5146041148749,587.9630390352902,0.0012691713860072396,2.607573466654915e-06,0.0007048682827197224,16,3.7942421999985543,,0.0015960744467238507,False,0.5897506347386914,0.0,0,1.0,0.28784740517777935,0.5413396858577478,0.005809438070947127,0.056499999999999995,0.010617061048072607,0.18546362404183436,0.006924266621205213,0.9871386479564283,0.023972057553861274,0.0,2.059211207233019,1.0466763704279614,1.0,0.6331768045152671,1.0,0.5882000000000001,0.0,0.3614374362568622,,0.3614374362568622,0.24287988035327415,1.0,0.020913159557656158,TRIP
01173,high_z,train,False,357049.55486628466,770.9727522732649,463.11565981223083,0.02988814444205105,1.7837553249824018e-05,0.0011325027443647967,14,2.5630425535342627,,0.0030715608789413924,True,0.9203158436046476,0.03279994894117964,0,0.25,0.09390588479506773,0.09859032672563635,0.0019476225176026272,0.215,0.004412073883399154,0.028082337652074994,0.0053636912776322205,0.9940488092851683,0.05651589771502739,0.0,0.588603349265057,0.027262871644802445,1.0,0.5467730771902047,2.0,0.9238000000000001,0.0328,0.3158096990804329,,0.3158096990804329,0.09366761224810294,1.0,0.06539097787694459,TRIP
01173,high_z,train,False,357049.55486628466,770.9727522732649,463.11565981223083,0.02988814444205105,1.7837553249824018e-05,0.0011325027443647967,14,2.5630425535342627,,0.0030715608789413924,True,0.9203158436046476,0.03279994894117964,0,0.5,0.19567327609837554,0.20575085906913623,0.002154810163342427,0.40549999999999997,0.004412073883399154,0.028082337652074994,0.007362783979226243,0.9922044626232464,0.037436626496949156,0.0,0.7712554490319324,0.02231066698483994,1.0,0.5467730771902047,2.0,0.9238000000000001,0.0328,0.3158096990804329,,0.3158096990804329,0.19475126586952382,1.0,0.06539097787694459,TRIP
01173,high_z,train,False,357049.55486628466,770.9727522732649,463.11565981223083,0.02988814444205105,1.7837553249824018e-05,0.0011325027443647967,14,2.5630425535342627,,0.0030715608789413924,True,0.9203158436046476,0.03279994894117964,0,1.0,0.3708502534916992,0.38483867005916783,0.002424164316720533,0.7435,0.004412073883399154,0.028082337652074994,0.010233457453128866,0.9890894896825433,0.02752037240000781,0.0,0.801423321936143,0.04414753504167851,1.0,0.5467730771902047,2.0,0.9238000000000001,0.0328,0.3158096990804329,,0.3158096990804329,0.3626764697362225,1.0,0.06539097787694459,TRIP
01174,high_z,flat,False,397986.2363850703,784.3598225218702,507.4026294532358,0.02421377605512393,1.0900757266531287e-06,0.0005866386740389442,14,1.6382634656728683,,0.0005708603420395055,False,0.0,0.0,0,0.25,0.1838336852980859,0.1884749799223831,0.00597315043399367,0.1875,0.005637373306245998,0.13374063393733066,0.009063340525473477,0.9899679995425918,0.04903511235442176,0.0,1.3626620239645004,0.5670269992187636,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01174,high_z,flat,False,397986.2363850703,784.3598225218702,507.4026294532358,0.02421377605512393,1.0900757266531287e-06,0.0005866386740389442,14,1.6382634656728683,,0.0005708603420395055,False,0.0,0.0,0,0.5,0.2618406784286244,0.2697761954994013,0.00597315043399367,0.3925,0.005637373306245998,0.13374063393733066,0.012945176874430031,0.9861422073268793,0.049251040409048985,0.0,1.194783353382589,0.36747290744207006,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01174,high_z,flat,False,397986.2363850703,784.3598225218702,507.4026294532358,0.02421377605512393,1.0900757266531287e-06,0.0005866386740389442,14,1.6382634656728683,,0.0005708603420395055,False,0.0,0.0,0,1.0,0.39346282788488546,0.4057043687024464,0.00597315043399367,0.7935000000000001,0.005637373306245998,0.13374063393733066,0.019394682662560964,0.9792645100188567,0.04916732652999395,0.0,1.3429261527158585,0.5226249550159742,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01175,high_z,flat,False,715896.697243363,837.9078556381872,854.3859476029197,0.006048606492074057,1.0215954641843535e-05,0.0036452759527037313,12,5.844477420634798,,0.002203274950460664,False,0.0,0.0,0,0.25,0.0967203401732205,0.10160176880057398,0.007591765320602411,0.20249999999999999,0.006470743973275883,0.027797324760601698,0.006115515628532877,0.9919500270019521,0.06258180863566812,0.0,0.3872441751896618,0.08051437994218993,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0340000000184984,TRIP
01175,high_z,flat,False,715896.697243363,837.9078556381872,854.3859476029197,0.006048606492074057,1.0215954641843535e-05,0.0036452759527037313,12,5.844477420634798,,0.002203274950460664,False,0.0,0.0,0,0.5,0.15620844860552888,0.16100535093792637,0.007591765320602411,0.3715,0.006470743973275883,0.027797324760601698,0.006261084204072168,0.9914985452063321,0.039826639468866123,0.0,0.48854916870350756,0.0529716218594382,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0340000000184984,TRIP
01175,high_z,flat,False,715896.697243363,837.9078556381872,854.3859476029197,0.006048606492074057,1.0215954641843535e-05,0.0036452759527037313,12,5.844477420634798,,0.002203274950460664,False,0.0,0.0,0,1.0,0.17966405172205643,0.186089466100469,0.007591765320602411,0.4745,0.006470743973275883,0.027797324760601698,0.005425518217471228,0.991156025501425,0.030030978303410054,0.0,0.6153276483017016,0.0928976828634729,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0340000000184984,TRIP
01176,high_z,train,False,273055.7319683333,762.1061303592703,358.2909533080517,0.0012075040223152788,1.7041361957872062e-06,0.0006365555646343265,16,1.2037674099986941,,0.002852947050400218,True,0.7712739882192499,0.027811380756802274,0,0.25,1.3255981166619268,1.610773891275012,0.024693466572414727,0.0485,0.027425252108831514,1.0106355387133135,0.052741482552811816,0.9452419794176402,0.03975694062156774,0.0,2.6570638223496896,1.061737645119631,1.0,0.5875686861486404,2.0,0.7676000000000001,0.027800000000000002,0.40986692365297994,,0.40986692365297994,1.3252539143207225,1.0,0.0010294580281566823,TRIP
01176,high_z,train,False,273055.7319683333,762.1061303592703,358.2909533080517,0.0012075040223152788,1.7041361957872062e-06,0.0006365555646343265,16,1.2037674099986941,,0.002852947050400218,True,0.7712739882192499,0.027811380756802274,0,0.5,1.6071771406017374,1.6263252513348996,0.024693466572414727,0.061500000000000006,0.027425252108831514,1.0106355387133135,0.0639883425673282,0.9347963242468648,0.03978936209936765,0.0,2.2858766413071185,1.116087528978913,1.0,0.5875686861486404,2.0,0.7676000000000001,0.027800000000000002,0.40986692365297994,,0.40986692365297994,1.6056104305354346,1.0,0.0010294580281566823,TRIP
01176,high_z,train,False,273055.7319683333,762.1061303592703,358.2909533080517,0.0012075040223152788,1.7041361957872062e-06,0.0006365555646343265,16,1.2037674099986941,,0.002852947050400218,True,0.7712739882192499,0.027811380756802274,0,1.0,1.6359527810150687,1.637384204851485,0.024693466572414727,0.0635,0.027425252108831514,1.0106355387133135,0.06887256929772587,0.9297483572095916,0.04207364445480109,0.0,2.224509569452557,1.361018631964856,1.0,0.5875686861486404,2.0,0.7676000000000001,0.027800000000000002,0.40986692365297994,,0.40986692365297994,1.624962080682286,1.0,0.0010294580281566823,TRIP
01177,high_z,train,False,373068.24090161914,769.2793791342675,484.9580672777985,0.007543662109533407,6.91739877792693e-06,0.0005194292050260268,16,2.726382268647974,,0.00658081466440597,True,1.729446450170471,0.06701101989558238,0,0.25,0.22842230537112768,0.23941853757583773,0.0018135049941325784,0.196,0.004638720314008593,0.051895566572662234,0.011171279292379238,0.9883212481724406,0.04869308271620707,0.0,1.3074906245127875,0.6580806860323108,1.0,0.5701165929698818,2.0,1.7636,0.067,0.4989408749692106,,0.4989408749692106,0.22821473643220816,1.0,0.044874611057288405,TRIP
01177,high_z,train,False,373068.24090161914,769.2793791342675,484.9580672777985,0.007543662109533407,6.91739877792693e-06,0.0005194292050260268,16,2.726382268647974,,0.00658081466440597,True,1.729446450170471,0.06701101989558238,0,0.5,0.3742566336741342,0.38389535419464604,0.0018135049941325784,0.3585,0.004638720314008593,0.051895566572662234,0.015994912656715054,0.9833117660133898,0.0426239304555632,0.0,1.5821869568810496,0.4704363100289594,1.0,0.5701165929698818,2.0,1.7636,0.067,0.4989408749692106,,0.4989408749692106,0.37352467706660464,1.0,0.044874611057288405,TRIP
01177,high_z,train,False,373068.24090161914,769.2793791342675,484.9580672777985,0.007543662109533407,6.91739877792693e-06,0.0005194292050260268,16,2.726382268647974,,0.00658081466440597,True,1.729446450170471,0.06701101989558238,0,1.0,0.4960891481490363,0.5030459221997451,0.0018135049941325784,0.6515,0.004638720314008593,0.051895566572662234,0.02076752999746331,0.9784516636417832,0.04177828076672643,0.0,1.6653584946507003,0.7574595682686485,1.0,0.5701165929698818,2.0,1.7636,0.067,0.4989408749692106,,0.4989408749692106,0.49109107562613535,1.0,0.044874611057288405,TRIP
01178,high_z,flat,False,119523.30468272069,794.7808509395331,150.3852345478993,0.021096584468447897,2.796573073536698e-06,0.0029048422314061147,14,2.1473123349317538,,0.0020564107099574585,False,0.0,0.0,0,0.25,0.27884073410730836,0.5247477352476249,0.010487678060883496,0.034,0.006528479292140368,0.36426894140327787,0.007679901466965791,0.9909541925057108,0.02744382976075541,0.0,1.9362082211678224,0.0801632996394588,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01178,high_z,flat,False,119523.30468272069,794.7808509395331,150.3852345478993,0.021096584468447897,2.796573073536698e-06,0.0029048422314061147,14,2.1473123349317538,,0.0020564107099574585,False,0.0,0.0,0,0.5,0.4372497847317456,0.5247477352476249,0.010487678060883496,0.058499999999999996,0.006528479292140368,0.36426894140327787,0.012060047735032844,0.9861428436398276,0.027518662085401473,0.0,1.8833012274461276,0.04928516054774167,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01178,high_z,flat,False,119523.30468272069,794.7808509395331,150.3852345478993,0.021096584468447897,2.796573073536698e-06,0.0029048422314061147,14,2.1473123349317538,,0.0020564107099574585,False,0.0,0.0,0,1.0,0.5780887083294592,0.5948541492492031,0.010487678060883496,0.10500000000000001,0.006528479292140368,0.36426894140327787,0.02007234334046269,0.9779428502276478,0.03466194911374958,0.0,1.3953826240251244,0.09313345627525454,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.005500000018497653,TRIP
01179,high_z,train,True,112749.67775744015,838.0051823107801,134.5453227944671,0.03066591191588462,3.0441325805495506e-05,0.004800142927223562,16,4.815645776914883,,0.016835144906770152,True,0.947678269550705,0.029411145018304625,0,0.25,0.06031944927249758,0.0647031682977764,0.0070483397864529364,0.17149999999999999,0.005435318454704887,0.029754757625854538,0.0023781719642901886,0.9929465560772431,0.038783322298310725,0.0,0.1305900840352036,-0.10973396884954065,1.0,0.6256443898230599,2.0,0.9474,0.029,0.25469020513174545,0.24625885520457302,0.24625885520457302,0.06009420277713591,1.0,0.0978261131816538,TRIP
01179,high_z,train,True,112749.67775744015,838.0051823107801,134.5453227944671,0.03066591191588462,3.0441325805495506e-05,0.004800142927223562,16,4.815645776914883,,0.016835144906770152,True,0.947678269550705,0.029411145018304625,0,0.5,0.09989161075899246,0.10979706444668827,0.0070483397864529364,0.41100000000000003,0.005435318454704887,0.029754757625854538,0.004372358597243763,0.9922634259721241,0.04333718695093838,0.0,0.0757229169157815,-0.06866559547570582,1.0,0.6256443898230599,2.0,0.9474,0.029,0.25469020513174545,0.24625885520457302,0.24625885520457302,0.09940357621316707,1.0,0.0978261131816538,TRIP
01179,high_z,train,True,112749.67775744015,838.0051823107801,134.5453227944671,0.03066591191588462,3.0441325805495506e-05,0.004800142927223562,16,4.815645776914883,,0.016835144906770152,True,0.947678269550705,0.029411145018304625,0,1.0,0.17489295835657848,0.1885606249826893,0.008545292639049852,0.8515,0.005435318454704887,0.029754757625854538,0.007451926410303062,0.9899359771908519,0.042366257750899645,0.0,0.18844249612684108,-0.09251116982035094,1.0,0.6256443898230599,2.0,0.9474,0.029,0.25469020513174545,0.24625885520457302,0.24625885520457302,0.17341008535917662,1.0,0.0978261131816538,TRIP
01180,high_z,flat,False,810609.4086969025,833.6979615231049,972.3058542880188,0.01475392748518258,3.4679413905791326e-05,0.0018388546808156333,12,3.725775593359626,,0.009285593283533676,False,0.0,0.0,0,0.25,0.03644883986180417,0.03828613932351849,0.0025202979879984932,0.1965,0.0058573533523859885,0.013377183223416902,0.007206841906823828,0.9917297521124949,0.19244499785357633,0.0,0.02440534146785623,0.13839490403279384,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,TRIP
01180,high_z,flat,False,810609.4086969025,833.6979615231049,972.3058542880188,0.01475392748518258,3.4679413905791326e-05,0.0018388546808156333,12,3.725775593359626,,0.009285593283533676,False,0.0,0.0,0,0.5,0.07609021043686146,0.080921202257926,0.004284509718278313,0.431,0.0058573533523859885,0.013377183223416902,0.01046900924737273,0.9883929025776363,0.13580205823860184,0.0,0.07534413028894464,0.22769275576354842,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,TRIP
01180,high_z,flat,False,810609.4086969025,833.6979615231049,972.3058542880188,0.01475392748518258,3.4679413905791326e-05,0.0018388546808156333,12,3.725775593359626,,0.009285593283533676,False,0.0,0.0,0,1.0,0.16418980310341816,0.17186203783324872,0.004284509718278313,0.78,0.0058573533523859885,0.013377183223416902,0.014210994217564684,0.984233474840047,0.08602827747586694,0.0,0.09318598013080116,0.19170890083734116,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,TRIP
01181,high_z,train,True,143342.472988374,794.8703777884988,180.33440041781876,0.0011897952050687105,1.376001309503569e-06,0.0016852299689444493,14,1.5624596712587955,,0.0010317066205403366,False,1.1346456426773899,0.0,0,0.25,1.6449324026209111,1.6479844415135714,0.0443889198323648,0.043000000000000003,0.021216326591258123,1.6467225612274061,0.05699231501923135,0.9400266345010636,0.03462615775014774,0.0,2.2444948041594217,0.7685672093135235,1.0,0.5328940321834438,1.0,1.1366,0.0,0.06702929791218892,,0.06702929791218892,1.643918202957552,1.0,0.0003932995316091592,TRIP
01181,high_z,train,True,143342.472988374,794.8703777884988,180.33440041781876,0.0011897952050687105,1.376001309503569e-06,0.0016852299689444493,14,1.5624596712587955,,0.0010317066205403366,False,1.1346456426773899,0.0,0,0.5,1.643829522516898,1.6479844415135714,0.0443889198323648,0.043000000000000003,0.021216326591258123,1.6467225612274061,0.10052804432010085,0.8945692586126907,0.06111760698839724,0.0,2.065552138456445,0.6178487582948673,1.0,0.5328940321834438,1.0,1.1366,0.0,0.06702929791218892,,0.06702929791218892,1.6345012457059849,1.0,0.0003932995316091592,TRIP
01181,high_z,train,True,143342.472988374,794.8703777884988,180.33440041781876,0.0011897952050687105,1.376001309503569e-06,0.0016852299689444493,14,1.5624596712587955,,0.0010317066205403366,False,1.1346456426773899,0.0,0,1.0,1.643565713985376,1.6482674917860298,0.0443889198323648,0.043000000000000003,0.021216326591258123,1.6467225612274061,0.17394107248328,0.8177410122394639,0.10576717671059677,0.0,2.023750349359117,0.8146814771043883,1.0,0.5328940321834438,1.0,1.1366,0.0,0.06702929791218892,,0.06702929791218892,1.538324834447262,1.0,0.0003932995316091592,TRIP
01182,high_z,flat,False,954199.903282215,776.580157171047,1228.7204282404116,0.01058888213895774,1.8022701768235954e-06,0.000651199465304745,16,9.482267361089283,,0.0007898804600920913,False,0.0,0.0,0,0.25,0.051879786445201255,0.05235568639151953,0.0010576635042743262,0.1445,0.001696388165705071,0.026728649002256143,0.0014538708869589188,0.9982257691381581,0.02749388726192284,0.0,0.9998119778619409,0.028503406125549812,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04850000001849902,TRIP
01182,high_z,flat,False,954199.903282215,776.580157171047,1228.7204282404116,0.01058888213895774,1.8022701768235954e-06,0.000651199465304745,16,9.482267361089283,,0.0007898804600920913,False,0.0,0.0,0,0.5,0.056107308705968945,0.057305653621414196,0.0011228280184195953,0.20450000000000002,0.001696388165705071,0.026728649002256143,0.0019106631917430476,0.9977192022035276,0.033457419637485775,0.0,0.7961955180719418,0.16749146884266924,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04850000001849902,TRIP
01182,high_z,flat,False,954199.903282215,776.580157171047,1228.7204282404116,0.01058888213895774,1.8022701768235954e-06,0.000651199465304745,16,9.482267361089283,,0.0007898804600920913,False,0.0,0.0,0,1.0,0.06425101619403188,0.06495240398695032,0.0011228280184195953,0.504,0.001696388165705071,0.026728649002256143,0.0022948940136991685,0.997218420265835,0.03517024174573803,0.0,0.9260207329889188,0.14584319607929325,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04850000001849902,TRIP
01183,high_z,train,True,840749.6751710962,832.2382792351493,1010.2271142151369,0.014122086516518004,2.316954308424534e-06,0.0007008641994629667,14,1.6437054307509493,,0.005146816454030337,True,2.3214271199063243,0.0,0,0.25,0.2621012958656413,0.27218868113423056,0.002093947508498302,0.193,0.005041758987672265,0.06816495841818564,0.009018197225110935,0.9905565377480107,0.034276521502639365,0.0,1.4903316793975034,0.42522710979501716,1.0,0.609205594630104,1.0,2.357,0.0,0.24075633425960552,,0.24075633425960552,0.2617662640226125,1.0,0.02720021539648343,TRIP
01183,high_z,train,True,840749.6751710962,832.2382792351493,1010.2271142151369,0.014122086516518004,2.316954308424534e-06,0.0007008641994629667,14,1.6437054307509493,,0.005146816454030337,True,2.3214271199063243,0.0,0,0.5,0.3949378360432968,0.40316506425921345,0.002093947508498302,0.3535,0.005041758987672265,0.06816495841818564,0.011355081311548986,0.9879573981800418,0.028678949769042228,0.0,1.5685687523308136,0.2136492711865833,1.0,0.609205594630104,1.0,2.357,0.0,0.24075633425960552,,0.24075633425960552,0.3936605275193575,1.0,0.02720021539648343,TRIP
01183,high_z,train,True,840749.6751710962,832.2382792351493,1010.2271142151369,0.014122086516518004,2.316954308424534e-06,0.0007008641994629667,14,1.6437054307509493,,0.005146816454030337,True,2.3214271199063243,0.0,0,1.0,0.47597734798510594,0.47949988832807194,0.002093947508498302,0.5545,0.005041758987672265,0.06816495841818564,0.013096450760809095,0.9863217525944523,0.027457175516054158,0.0,1.7012326739685373,0.5007646073397244,1.0,0.609205594630104,1.0,2.357,0.0,0.24075633425960552,,0.24075633425960552,0.4670571349822702,1.0,0.02720021539648343,TRIP
01184,high_z,flat,False,179562.13784137898,768.5908753004899,233.62512308147947,0.008496766695118943,9.118818367849672e-06,0.0009292929481382865,16,6.392715735092175,,0.003118353893673213,True,0.0,0.0,0,0.25,0.14716322582363417,0.1540059574806067,0.0023619286761942288,0.2085,0.0032953335075487627,0.044248796109182996,0.00510709667495231,0.9943998507549412,0.03446939445710728,0.0,1.0957033125592757,0.1739227853690193,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,TRIP
01184,high_z,flat,False,179562.13784137898,768.5908753004899,233.62512308147947,0.008496766695118943,9.118818367849672e-06,0.0009292929481382865,16,6.392715735092175,,0.003118353893673213,True,0.0,0.0,0,0.5,0.24748493754582007,0.25593367094388203,0.0023619286761942288,0.3855,0.0032953335075487627,0.044248796109182996,0.007235268347844014,0.9922090634015089,0.029117532914886828,0.0,1.0711368946731565,0.12664525557423711,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,TRIP
01184,high_z,flat,False,179562.13784137898,768.5908753004899,233.62512308147947,0.008496766695118943,9.118818367849672e-06,0.0009292929481382865,16,6.392715735092175,,0.003118353893673213,True,0.0,0.0,0,1.0,0.37189295204584194,0.38167839688651833,0.0023619286761942288,0.7305,0.0032953335075487627,0.044248796109182996,0.0103152630364005,0.9890716594851096,0.027662799685021625,0.0,1.2187668247757253,0.23852980722344388,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,TRIP
01185,high_z,flat,False,941406.1663776434,767.6386232688029,1226.3663367652002,0.011898120844562293,1.3142301420356922e-06,0.003989334540000918,16,1.9474464697411464,,0.004396246864325468,True,0.0,0.0,0,0.25,0.35105417710890885,0.36379942902247575,0.007372865044504892,0.1795,0.005800357877240814,0.0728604680396885,0.005069979136310751,0.9917952696714765,0.01440113330836106,0.0,0.8320518123597489,0.14396996272063037,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
01185,high_z,flat,False,941406.1663776434,767.6386232688029,1226.3663367652002,0.011898120844562293,1.3142301420356922e-06,0.003989334540000918,16,1.9474464697411464,,0.004396246864325468,True,0.0,0.0,0,0.5,0.38350823166371767,0.42016458896247133,0.007372865044504892,0.20049999999999998,0.005800357877240814,0.0728604680396885,0.0019648545188501116,0.9917952696714765,0.005110045395773294,0.0,1.1237974291851325,0.04891535551197845,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
01185,high_z,flat,False,941406.1663776434,767.6386232688029,1226.3663367652002,0.011898120844562293,1.3142301420356922e-06,0.003989334540000918,16,1.9474464697411464,,0.004396246864325468,True,0.0,0.0,0,1.0,0.31628760574544873,0.42016458896247133,0.007372865044504892,0.1585,0.005800357877240814,0.0728604680396885,0.002523588689544795,0.9917952696714765,0.007953631480863461,0.0,1.2793344308055723,0.11773837702679464,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022000000018500276,TRIP
01186,high_z,train,False,899029.4215031491,806.52117364832,1114.7003338255406,0.030177566039833213,2.762818817952839e-06,0.0015358762165833331,16,1.4576382699198556,,0.006513879018643692,True,2.42342256078816,0.0,0,0.25,0.08762535925390787,0.09150749786309087,0.0029981738842920886,0.2,0.004785722817907432,0.04008110682393566,0.007385847869450823,0.991842653612583,0.08333786098729015,0.0,0.658671555696834,-0.02898517292968985,1.0,0.581563937374666,1.0,2.394,0.0,0.06153320803193285,,0.06153320803193285,0.08749859786336399,1.0,0.0330980011540305,TRIP
01186,high_z,train,False,899029.4215031491,806.52117364832,1114.7003338255406,0.030177566039833213,2.762818817952839e-06,0.0015358762165833331,16,1.4576382699198556,,0.006513879018643692,True,2.42342256078816,0.0,0,0.5,0.13750822802379672,0.14282642993568473,0.0029981738842920886,0.408,0.004785722817907432,0.04008110682393566,0.010590045652930745,0.9882628146933533,0.07645788126833374,0.0,0.40057566952618584,-0.004706571264752317,1.0,0.581563937374666,1.0,2.394,0.0,0.06153320803193285,,0.06153320803193285,0.1371307007546472,1.0,0.0330980011540305,TRIP
01186,high_z,train,False,899029.4215031491,806.52117364832,1114.7003338255406,0.030177566039833213,2.762818817952839e-06,0.0015358762165833331,16,1.4576382699198556,,0.006513879018643692,True,2.42342256078816,0.0,0,1.0,0.2220564184320162,0.2314875130460244,0.0029981738842920886,0.8,0.004785722817907432,0.04008110682393566,0.01707244673105254,0.9812736424331907,0.07653869299553884,0.0,0.6492715682903426,0.06739060939219949,1.0,0.581563937374666,1.0,2.394,0.0,0.06153320803193285,,0.06153320803193285,0.2189976187016305,1.0,0.0330980011540305,TRIP
01187,high_z,flat,False,395009.08887662576,813.9826753941427,485.27947930262326,0.014712656857410305,8.762454622813782e-06,0.0011635872689444693,14,1.6633617536175185,,0.006089127387819687,False,0.0,0.0,0,0.25,0.48413431394636314,0.5061685809501408,0.004096892413913316,0.187,0.011557001618154233,0.10013850662581054,0.012743757338383366,0.9866277365594087,0.026268513630211543,0.0,1.4415512346100012,0.5029366898070469,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
01187,high_z,flat,False,395009.08887662576,813.9826753941427,485.27947930262326,0.014712656857410305,8.762454622813782e-06,0.0011635872689444693,14,1.6633617536175185,,0.006089127387819687,False,0.0,0.0,0,0.5,0.8313617625722527,0.8554395590567913,0.004096892413913316,0.3585,0.011557001618154233,0.10013850662581054,0.011834754044189988,0.9866277365594087,0.014218281733193719,0.0,1.6565424873967498,0.469278960851284,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
01187,high_z,flat,False,395009.08887662576,813.9826753941427,485.27947930262326,0.014712656857410305,8.762454622813782e-06,0.0011635872689444693,14,1.6633617536175185,,0.006089127387819687,False,0.0,0.0,0,1.0,0.9774204029301955,0.9848225133709197,0.004096892413913316,0.481,0.011557001618154233,0.10013850662581054,0.011430305589713042,0.9866277365594087,0.011682407230553762,0.0,1.7470490785432,0.4409345145332234,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
01188,high_z,train,True,279343.6600401206,762.7732412362881,366.2211060096521,0.0036845210140616117,1.19255829317508e-05,0.0021523364817710037,14,1.5830046271551916,,0.013785411497334083,True,0.721299694070788,0.026527206533264163,0,0.25,0.6159741528347358,0.6520195785515691,0.005703066644029982,0.1795,0.012680819408403057,0.08814304810425456,0.03586684889295016,0.9621341300486932,0.05813347079153499,0.0,0.9108003473058738,0.6183844221103263,1.0,0.6354514135024085,2.0,0.7204,0.026600000000000002,0.2973373588029835,0.007586994281851389,0.007586994281851389,0.6154515610954415,1.0,0.01926483147052238,TRIP
01188,high_z,train,True,279343.6600401206,762.7732412362881,366.2211060096521,0.0036845210140616117,1.19255829317508e-05,0.0021523364817710037,14,1.5830046271551916,,0.013785411497334083,True,0.721299694070788,0.026527206533264163,0,0.5,1.199461170261378,1.2394922621423077,0.006134771323634494,0.34249999999999997,0.012680819408403057,0.08814304810425456,0.04876583475049551,0.948741617016555,0.04062258401900468,0.0,1.5617735806256163,0.5272200077000984,1.0,0.6354514135024085,2.0,0.7204,0.026600000000000002,0.2973373588029835,0.007586994281851389,0.007586994281851389,1.1980297225081162,1.0,0.01926483147052238,TRIP
01188,high_z,train,True,279343.6600401206,762.7732412362881,366.2211060096521,0.0036845210140616117,1.19255829317508e-05,0.0021523364817710037,14,1.5830046271551916,,0.013785411497334083,True,0.721299694070788,0.026527206533264163,0,1.0,1.3183497670209243,1.3255040405362353,0.006134771323634494,0.393,0.012680819408403057,0.08814304810425456,0.05384208672877507,0.9436970893315991,0.0408095624637505,0.0,1.671433106124711,0.7889763740001446,1.0,0.6354514135024085,2.0,0.7204,0.026600000000000002,0.2973373588029835,0.007586994281851389,0.007586994281851389,1.311487907552875,1.0,0.01926483147052238,TRIP
01189,high_z,train,False,278082.3417495934,770.3111553635165,361.00001903563754,0.001530824900072538,9.965595151311883e-06,0.0006483648525629326,12,2.02646867615049,,0.002742275164871055,False,1.9006399950292001,0.0,0,0.25,0.9938816902300062,1.0332985075469965,0.00595539093315716,0.16699999999999998,0.019729610483249345,0.13293829966298537,0.04309051158721212,0.9562241398997372,0.043312196827393665,0.0,1.987571085946079,1.3371471192969124,1.0,0.5881768920491698,1.0,1.8892,0.0,0.17503917000792324,,0.17503917000792324,0.9935682478789382,1.0,0.016012448032398652,TRIP
01189,high_z,train,False,278082.3417495934,770.3111553635165,361.00001903563754,0.001530824900072538,9.965595151311883e-06,0.0006483648525629326,12,2.02646867615049,,0.002742275164871055,False,1.9006399950292001,0.0,0,0.5,1.1131410284492083,1.1833977113488066,0.00595539093315716,0.19349999999999998,0.019729610483249345,0.13293829966298537,0.033787532184202086,0.9562241398997372,0.030326081996308426,0.0,2.4007590007220445,1.1715938274483617,1.0,0.5881768920491698,1.0,1.8892,0.0,0.17503917000792324,,0.17503917000792324,1.1107118568328231,1.0,0.016012448032398652,TRIP
01189,high_z,train,False,278082.3417495934,770.3111553635165,361.00001903563754,0.001530824900072538,9.965595151311883e-06,0.0006483648525629326,12,2.02646867615049,,0.002742275164871055,False,1.9006399950292001,0.0,0,1.0,1.0178609371181184,1.1833977113488066,0.00595539093315716,0.17200000000000001,0.019729610483249345,0.13293829966298537,0.03450629991959364,0.9562241398997372,0.03386752662948866,0.0,2.486009914156388,1.3625054896779527,1.0,0.5881768920491698,1.0,1.8892,0.0,0.17503917000792324,,0.17503917000792324,0.9930207097845073,1.0,0.016012448032398652,TRIP
01190,high_z,train,True,440247.2008816817,798.9554085665621,551.0285006663223,0.012833638559670244,3.1877816287562925e-06,0.004867479074158935,14,3.7296605699000644,,0.005329588923322164,False,2.1691772720730684,0.0,0,0.25,0.2872347073156833,0.30044448909422405,0.007522504064181473,0.19349999999999998,0.006367996390443927,0.05718743272992657,0.003066382105030157,0.9943982980711535,0.01063849018595725,0.0,0.3726680583870375,0.10825862281823811,1.0,0.6177711043852786,1.0,2.1626000000000003,0.0,0.16303660458429237,,0.16303660458429237,0.28573415641409344,1.0,0.03981981294653991,TRIP
01190,high_z,train,True,440247.2008816817,798.9554085665621,551.0285006663223,0.012833638559670244,3.1877816287562925e-06,0.004867479074158935,14,3.7296605699000644,,0.005329588923322164,False,2.1691772720730684,0.0,0,0.5,0.4901053196600324,0.5015084129759744,0.008174045579550841,0.35100000000000003,0.006367996390443927,0.05718743272992657,0.003060008311631214,0.9922722768049443,0.006230859632613029,0.0,0.7986782852529967,0.11142909266451673,1.0,0.6177711043852786,1.0,2.1626000000000003,0.0,0.16303660458429237,,0.16303660458429237,0.4854062267758818,1.0,0.03981981294653991,TRIP
01190,high_z,train,True,440247.2008816817,798.9554085665621,551.0285006663223,0.012833638559670244,3.1877816287562925e-06,0.004867479074158935,14,3.7296605699000644,,0.005329588923322164,False,2.1691772720730684,0.0,0,1.0,0.39978129808305185,0.5224963926568824,0.008174045579550841,0.272,0.006367996390443927,0.05718743272992657,0.0025570407761424086,0.9922722768049443,0.0063801399625501645,0.0,0.9329789543501873,0.1221850677968867,1.0,0.6177711043852786,1.0,2.1626000000000003,0.0,0.16303660458429237,,0.16303660458429237,0.3730280568567766,1.0,0.03981981294653991,TRIP
01191,high_z,flat,False,344447.57646641595,767.5049360819676,448.788744245457,0.010685447819195781,2.8672837719564312e-06,0.0014264303593570634,16,9.899492529094726,,0.01993155386010406,True,0.0,0.0,0,0.25,0.15313666838450185,0.15640483692358723,0.0036876127747539856,0.19,0.002616490471664057,0.052130878719834156,0.00158420191844226,0.9973990124121737,0.01027790424592795,0.0,1.0253891414453113,0.17654506672349274,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022500000018500776,TRIP
01191,high_z,flat,False,344447.57646641595,767.5049360819676,448.788744245457,0.010685447819195781,2.8672837719564312e-06,0.0014264303593570634,16,9.899492529094726,,0.01993155386010406,True,0.0,0.0,0,0.5,0.1818579098315741,0.18356338825697646,0.0036876127747539856,0.265,0.002616490471664057,0.052130878719834156,0.0006410997079187266,0.9973990124121737,0.003505999322147058,0.0,0.9503536976869196,0.18850594928563041,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022500000018500776,TRIP
01191,high_z,flat,False,344447.57646641595,767.5049360819676,448.788744245457,0.010685447819195781,2.8672837719564312e-06,0.0014264303593570634,16,9.899492529094726,,0.01993155386010406,True,0.0,0.0,0,1.0,0.1710765926522568,0.18356338825697646,0.0036876127747539856,0.241,0.002616490471664057,0.052130878719834156,0.0013504355526968751,0.9973990124121737,0.00784787478577008,0.0,1.1813060518912724,0.20648106025879462,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.022500000018500776,TRIP
01192,high_z,flat,True,119256.58940178729,778.857533026097,153.1173344866286,0.03629283621825422,3.426551023549774e-05,0.0011308187461692239,12,1.01922357262783,,0.0007933413868348392,False,0.0,0.0,0,0.25,0.19879427050429674,0.21082246860406625,0.00243621690401607,0.201,0.0050567650506076625,0.04003518006849356,0.009646292795107422,0.9895718731663288,0.04828112823635736,0.0,0.7570190135470032,0.37236628907213865,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0385000000185029,TRIP
01192,high_z,flat,True,119256.58940178729,778.857533026097,153.1173344866286,0.03629283621825422,3.426551023549774e-05,0.0011308187461692239,12,1.01922357262783,,0.0007933413868348392,False,0.0,0.0,0,0.5,0.46085321036454197,0.49048351098513043,0.002856259455789031,0.376,0.0050567650506076625,0.04003518006849356,0.015353395923970524,0.9838025648510215,0.033243020898029586,0.0,1.1231849452720752,0.24528367441190288,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0385000000185029,TRIP
01192,high_z,flat,True,119256.58940178729,778.857533026097,153.1173344866286,0.03629283621825422,3.426551023549774e-05,0.0011308187461692239,12,1.01922357262783,,0.0007933413868348392,False,0.0,0.0,0,1.0,0.8470208488680704,0.8495316389707391,0.002856259455789031,0.61,0.0050567650506076625,0.04003518006849356,0.026871259852942253,0.9712094018411302,0.03168702737534076,0.0,0.956555521454462,0.4749006784453313,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0385000000185029,TRIP
01193,high_z,train,False,487588.87946150446,773.1766676355081,630.6306176473553,0.013839787926695537,2.1941230840169895e-06,0.004338411021280874,12,2.0822150544205447,,0.006422104841826316,True,2.442375865611356,0.14234039018654826,0,0.25,0.3322782461039107,0.34697770111322185,0.008335336736896206,0.185,0.008879587546077683,0.15353581716068032,0.008020216767853994,0.9883293877989605,0.02406462726449125,0.0,0.9439036760722704,0.1498188169782848,1.0,0.5946139532379756,2.0,2.4434,0.1422,0.194816921763024,0.3716666668793138,0.194816921763024,0.3312141605630303,1.0,0.009335941369315037,TRIP
01193,high_z,train,False,487588.87946150446,773.1766676355081,630.6306176473553,0.013839787926695537,2.1941230840169895e-06,0.004338411021280874,12,2.0822150544205447,,0.006422104841826316,True,2.442375865611356,0.14234039018654826,0,0.5,0.43560715928904836,0.4402625335303999,0.008335336736896206,0.34600000000000003,0.008879587546077683,0.15353581716068032,0.009299522803642218,0.9878165235585876,0.021299519730242505,0.0,0.6200358253677944,0.033664958359178196,1.0,0.5946139532379756,2.0,2.4434,0.1422,0.194816921763024,0.3716666668793138,0.194816921763024,0.4326809240516274,1.0,0.009335941369315037,TRIP
01193,high_z,train,False,487588.87946150446,773.1766676355081,630.6306176473553,0.013839787926695537,2.1941230840169895e-06,0.004338411021280874,12,2.0822150544205447,,0.006422104841826316,True,2.442375865611356,0.14234039018654826,0,1.0,0.5254235162119316,0.5358528846194853,0.008335336736896206,0.5945,0.008879587546077683,0.15353581716068032,0.011121117010695868,0.9865265578114046,0.02112579827497418,0.0,0.8482560175439686,-0.001653143371802268,1.0,0.5946139532379756,2.0,2.4434,0.1422,0.194816921763024,0.3716666668793138,0.194816921763024,0.5125658159262939,1.0,0.009335941369315037,TRIP
01194,high_z,train,True,573432.4320597092,763.382771142575,751.1728764869003,0.00971170118556425,2.574636582458206e-06,0.0029194452045037916,14,6.006594860637646,,0.002416132533393283,True,1.361118993385886,0.028021644819108203,0,0.25,0.10627713679794484,0.11005841762992759,0.00417407546072717,0.185,0.00398177086249357,0.029638559299689733,0.0031983959748429305,0.9950104542706546,0.02981433015747866,0.0,0.49044811747698924,0.06594722047001182,1.0,0.5657861290840618,2.0,1.3298,0.028200000000000003,0.1782433563718766,0.07673185226637713,0.07673185226637713,0.10576522169131523,1.0,0.033016531999940923,TRIP
01194,high_z,train,True,573432.4320597092,763.382771142575,751.1728764869003,0.00971170118556425,2.574636582458206e-06,0.0029194452045037916,14,6.006594860637646,,0.002416132533393283,True,1.361118993385886,0.028021644819108203,0,0.5,0.14148841350919092,0.1458432356900691,0.005296351980592039,0.32449999999999996,0.00398177086249357,0.029638559299689733,0.0052527203971953545,0.9929337400591359,0.03686419314968749,0.0,0.5272620589743868,0.04654943772162858,1.0,0.5657861290840618,2.0,1.3298,0.028200000000000003,0.1782433563718766,0.07673185226637713,0.07673185226637713,0.1391454192411768,1.0,0.033016531999940923,TRIP
01194,high_z,train,True,573432.4320597092,763.382771142575,751.1728764869003,0.00971170118556425,2.574636582458206e-06,0.0029194452045037916,14,6.006594860637646,,0.002416132533393283,True,1.361118993385886,0.028021644819108203,0,1.0,0.18052630616163423,0.18483736596911055,0.005296351980592039,0.607,0.00398177086249357,0.029638559299689733,0.0065539132585349285,0.9911592352589237,0.03610448202862239,0.0,0.6148113330304229,0.05681090913974652,1.0,0.5657861290840618,2.0,1.3298,0.028200000000000003,0.1782433563718766,0.07673185226637713,0.07673185226637713,0.163436227217617,1.0,0.033016531999940923,TRIP
01195,high_z,train,True,213691.56525161376,762.797279846822,280.1420126911378,0.02046720464792392,3.785593713751168e-05,0.0037920363769464852,12,3.8452934332392,,0.008745002237797643,True,1.2589855260143095,0.02569604899761908,0,0.25,0.09988635664257026,0.10566994616685337,0.006815538034223724,0.20550000000000002,0.007233669322976063,0.03401942460902407,0.005253992251422412,0.9917905306443774,0.05207832284038915,0.0,0.22585077982262755,0.12539972022788407,1.0,0.5861338174104683,2.0,1.2704,0.0256,0.19199930595975934,0.005699183241702599,0.005699183241702599,0.09944946296934548,1.0,0.05318495926864841,TRIP
01195,high_z,train,True,213691.56525161376,762.797279846822,280.1420126911378,0.02046720464792392,3.785593713751168e-05,0.0037920363769464852,12,3.8452934332392,,0.008745002237797643,True,1.2589855260143095,0.02569604899761908,0,0.5,0.18639169169912537,0.1988156299111768,0.0070776709700757015,0.4145,0.007233669322976063,0.03401942460902407,0.008779223696043127,0.9882859621100847,0.046849588775467056,0.0,0.31337887477154597,0.0800834888775585,1.0,0.5861338174104683,2.0,1.2704,0.0256,0.19199930595975934,0.005699183241702599,0.005699183241702599,0.18525577141682384,1.0,0.05318495926864841,TRIP
01195,high_z,train,True,213691.56525161376,762.797279846822,280.1420126911378,0.02046720464792392,3.785593713751168e-05,0.0037920363769464852,12,3.8452934332392,,0.008745002237797643,True,1.2589855260143095,0.02569604899761908,0,1.0,0.34704591890946695,0.3629564919800899,0.007514564643300375,0.7845000000000001,0.007233669322976063,0.03401942460902407,0.012952967050442556,0.9839714438201695,0.03721625896671369,0.0,0.3605088364026663,0.06736806639733943,1.0,0.5861338174104683,2.0,1.2704,0.0256,0.19199930595975934,0.005699183241702599,0.005699183241702599,0.342327477042888,1.0,0.05318495926864841,TRIP
01196,high_z,flat,True,241480.84300819723,839.8813014986453,287.5178225510081,0.002129255676428354,1.411545765341955e-05,0.0047857337300098385,16,1.5292665571306199,,0.0007502218498709481,False,0.0,0.0,0,0.25,0.6345051647825628,0.6417656744839085,0.009698882872123674,0.0975,0.034360300148252615,0.3328951733864458,0.07966876630008436,0.9146906813977594,0.12536289351376542,0.0,1.1444850492781324,0.4743559427325837,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01196,high_z,flat,True,241480.84300819723,839.8813014986453,287.5178225510081,0.002129255676428354,1.411545765341955e-05,0.0047857337300098385,16,1.5292665571306199,,0.0007502218498709481,False,0.0,0.0,0,0.5,0.635299518244068,0.6417656744839085,0.009698882872123674,0.0975,0.034360300148252615,0.3328951733864458,0.13893390841429204,0.8485346215339306,0.21834671319207347,0.0,0.8651580148065149,0.35232011929368534,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01196,high_z,flat,True,241480.84300819723,839.8813014986453,287.5178225510081,0.002129255676428354,1.411545765341955e-05,0.0047857337300098385,16,1.5292665571306199,,0.0007502218498709481,False,0.0,0.0,0,1.0,0.635310812762994,0.6450001621101163,0.009698882872123674,0.0975,0.034360300148252615,0.3328951733864458,0.14456041425204103,0.8450285816509128,0.22718522356131216,0.0,0.9166437320197428,0.7955757874773346,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.007500000018499653,TRIP
01197,high_z,train,True,185253.91924116833,770.0630009973974,240.569822210942,0.01990878440516108,4.2316524144856186e-05,0.004937267915663087,16,4.461126508213502,,0.0006754951905134674,False,1.2022413607982403,0.0,0,0.25,0.10210456789558023,0.1118430532499625,0.00704731787925896,0.20900000000000002,0.006701594832085757,0.043359670987789985,0.0054521537146466365,0.9913929862114934,0.05287984641154151,0.0,0.1632579014787904,0.12441563567339381,1.0,0.6085781151849624,1.0,1.208,0.0,0.3881037549664206,,0.3881037549664206,0.1006921314637119,1.0,0.09259799851246697,TRIP
01197,high_z,train,True,185253.91924116833,770.0630009973974,240.569822210942,0.01990878440516108,4.2316524144856186e-05,0.004937267915663087,16,4.461126508213502,,0.0006754951905134674,False,1.2022413607982403,0.0,0,0.5,0.20780127200919377,0.21738432576980724,0.008078151104488819,0.42250000000000004,0.006701594832085757,0.043359670987789985,0.007415739282019879,0.9896591243449495,0.035515776367939726,0.0,0.14407227221412913,0.07588466235502796,1.0,0.6085781151849624,1.0,1.208,0.0,0.3881037549664206,,0.3881037549664206,0.20230020396777937,1.0,0.09259799851246697,TRIP
01197,high_z,train,True,185253.91924116833,770.0630009973974,240.569822210942,0.01990878440516108,4.2316524144856186e-05,0.004937267915663087,16,4.461126508213502,,0.0006754951905134674,False,1.2022413607982403,0.0,0,1.0,0.4434071506528542,0.4650737521063995,0.008078151104488819,0.782,0.006701594832085757,0.043359670987789985,0.009362952973218744,0.9873998144707701,0.02106841206192147,0.0,0.1815681044489689,0.03588257764489197,1.0,0.6085781151849624,1.0,1.208,0.0,0.3881037549664206,,0.3881037549664206,0.3949878191115311,1.0,0.09259799851246697,TRIP
01198,high_z,flat,False,501698.2380258975,789.0794728582139,635.8019125863706,0.0037154903779029486,5.617724889748838e-06,0.001386235837947067,16,6.827323442098603,,0.0005191069964685959,False,0.0,0.0,0,0.25,0.14071211715825738,0.1439177369438019,0.0026761646771329755,0.195,0.004958395045877027,0.04222635192674403,0.006282084781642749,0.9926843787987222,0.04432990563980647,0.0,0.9316196868827763,0.31044752600575415,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.05050000001850102,TRIP
01198,high_z,flat,False,501698.2380258975,789.0794728582139,635.8019125863706,0.0037154903779029486,5.617724889748838e-06,0.001386235837947067,16,6.827323442098603,,0.0005191069964685959,False,0.0,0.0,0,0.5,0.14739680427848023,0.15539368936023318,0.002921581329496267,0.2095,0.004958395045877027,0.04222635192674403,0.007990649437945916,0.9909751928330581,0.05384650617509747,0.0,0.9735967335381137,0.17111794382334405,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.05050000001850102,TRIP
01198,high_z,flat,False,501698.2380258975,789.0794728582139,635.8019125863706,0.0037154903779029486,5.617724889748838e-06,0.001386235837947067,16,6.827323442098603,,0.0005191069964685959,False,0.0,0.0,0,1.0,0.1718210860892032,0.17405381708649134,0.002921581329496267,0.34600000000000003,0.004958395045877027,0.04222635192674403,0.010266632756094464,0.9882071366893537,0.05940613491339388,0.0,1.1479074090903862,0.27999727272687763,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.05050000001850102,TRIP
01199,high_z,flat,False,241145.16764775474,800.5097104525613,301.2395283892626,0.0377206030790294,6.409535139201889e-06,0.001524232446041842,16,1.325345862394965,,0.0005053351975994146,False,0.0,0.0,0,0.25,0.3391586194741595,0.34159091128616786,0.004165814480629391,0.1315,0.00800527271514478,0.1357919340861805,0.009385203292781202,0.9893752302256,0.027590667281309798,0.0,1.454923687377174,0.2643935885125582,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
01199,high_z,flat,False,241145.16764775474,800.5097104525613,301.2395283892626,0.0377206030790294,6.409535139201889e-06,0.001524232446041842,16,1.325345862394965,,0.0005053351975994146,False,0.0,0.0,0,0.5,0.3099278976134499,0.34159091128616786,0.004165814480629391,0.10900000000000001,0.00800527271514478,0.1357919340861805,0.013458252233597222,0.9855078514483206,0.043284157957188894,0.0,1.3174755109484877,0.24243222653016097,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
