event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01199,high_z,flat,False,241145.16764775474,800.5097104525613,301.2395283892626,0.0377206030790294,6.409535139201889e-06,0.001524232446041842,16,1.325345862394965,,0.0005053351975994146,False,0.0,0.0,0,1.0,0.48858770291963843,0.5014947891120949,0.004165814480629391,0.7515,0.00800527271514478,0.1357919340861805,0.020236801994784,0.9782502120003521,0.04133437558603406,0.0,1.389443031052426,0.1792017270905013,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0035000000185025915,TRIP
01200,series_arc,train,False,357520.46365456464,811.8300138002286,440.38832954818747,0.0017240134564653605,5.247819938200176e-06,0.0023937966106298745,16,,1.0,0.00462549134164334,False,0.5329719758640884,0.06440027462011647,0,0.25,-0.17537643943371636,0.18181820214143965,0.006968588047500794,0.045000000000000005,0.0037529674874587117,0.17839402926791909,0.012609433676362976,0.986474987036683,0.07149159897346549,0.0,1.0315457374417922,0.04087885360269713,1.0,0.5969034671045992,2.0,0.5372,0.06420000000000001,0.19387192850827217,,0.19387192850827217,0.17598311624073854,1.0,0.022060345135077597,ALERT
01200,series_arc,train,False,357520.46365456464,811.8300138002286,440.38832954818747,0.0017240134564653605,5.247819938200176e-06,0.0023937966106298745,16,,1.0,0.00462549134164334,False,0.5329719758640884,0.06440027462011647,0,0.5,-0.17519607594680486,0.18181820214143965,0.006968588047500794,0.045000000000000005,0.0037529674874587117,0.17839402926791909,0.025814472695671137,0.9722195064374998,0.14650991832227156,0.0,0.8568386573521481,0.12979979529578567,1.0,0.5969034671045992,2.0,0.5372,0.06420000000000001,0.19387192850827217,,0.19387192850827217,0.1795685226358071,1.0,0.022060345135077597,ALERT
01200,series_arc,train,False,357520.46365456464,811.8300138002286,440.38832954818747,0.0017240134564653605,5.247819938200176e-06,0.0023937966106298745,16,,1.0,0.00462549134164334,False,0.5329719758640884,0.06440027462011647,0,1.0,0.12350834763973181,0.20828608921782574,0.007547937160165532,0.034,0.0037529674874587117,0.17839402926791909,0.029289061581598677,0.9597712800974838,0.23523773415054344,0.0,1.302787062849237,0.132976223678378,1.0,0.5969034671045992,2.0,0.5372,0.06420000000000001,0.19387192850827217,,0.19387192850827217,0.09121509033768997,1.0,0.022060345135077597,ALERT
01201,series_arc,flat,True,760391.7595179095,811.7473735079086,936.7344870263399,0.0011058080454932784,6.513012946968107e-06,0.004223189324536321,12,,1.0,0.009113483270832275,True,0.0,0.0,0,0.25,-0.10573304267930304,0.20257776152048243,0.0074563814559404865,0.0745,0.004841108964722594,0.07034107960475887,0.03716807229357633,0.9596487065717002,0.34823398041086406,0.0,1.2581349551309067,0.06166170287255175,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04300000001850046,ALERT
01201,series_arc,flat,True,760391.7595179095,811.7473735079086,936.7344870263399,0.0011058080454932784,6.513012946968107e-06,0.004223189324536321,12,,1.0,0.009113483270832275,True,0.0,0.0,0,0.5,0.030384003407383536,0.25321270065280266,0.008673755707776402,0.0155,0.004841108964722594,0.07034107960475887,0.01226008200388004,0.9581596482648107,0.39064748511324976,0.0,1.6533109856775154,0.7666285656439908,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04300000001850046,ALERT
01201,series_arc,flat,True,760391.7595179095,811.7473735079086,936.7344870263399,0.0011058080454932784,6.513012946968107e-06,0.004223189324536321,12,,1.0,0.009113483270832275,True,0.0,0.0,0,1.0,0.12350624453514776,0.25321270065280266,0.008673755707776402,0.09050000000000001,0.004841108964722594,0.07034107960475887,0.020979793526995666,0.9573042404269377,0.16850394617013068,0.0,1.6045171202141233,0.819595900591538,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04300000001850046,ALERT
01202,series_arc,flat,False,156183.87817136061,760.1809928469899,205.4561737809689,0.004439053752978041,9.320176780597375e-06,0.001228103355974672,14,,0.0,0.0076542465699962715,False,0.0,0.0,0,0.25,0.021107236995091587,0.022733155340647383,0.0019314395112702844,0.162,0.0013051364108201944,0.012373640112095415,0.00022504189450986252,0.9989833859896394,0.01017955769686768,0.0,0.08802635995972358,-0.11675953949227066,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5495000000185004,ALERT
01202,series_arc,flat,False,156183.87817136061,760.1809928469899,205.4561737809689,0.004439053752978041,9.320176780597375e-06,0.001228103355974672,14,,0.0,0.0076542465699962715,False,0.0,0.0,0,0.5,0.025480191610387143,0.027056948090228284,0.0021509232994018994,0.2565,0.0013051364108201944,0.012373640112095415,9.095521486006881e-05,0.9989833859896394,0.003434839754875136,0.0,0.0619801676386418,-0.11607104275215127,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5495000000185004,ALERT
01202,series_arc,flat,False,156183.87817136061,760.1809928469899,205.4561737809689,0.004439053752978041,9.320176780597375e-06,0.001228103355974672,14,,0.0,0.0076542465699962715,False,0.0,0.0,0,1.0,0.017898641666363617,0.027056948090228284,0.0022606614800746885,0.07050000000000001,0.0013051364108201944,0.012373640112095415,0.00010846229290992955,0.9989833859896394,0.005739158127061273,0.0,0.09395517538593993,-0.07791547547469324,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5495000000185004,ALERT
01203,series_arc,train,False,693057.0714527604,794.661598557603,872.1411387070095,0.032257872798033535,1.1571769008888353e-06,0.0013012262393701853,12,,1.0,0.00853529287317736,True,0.3547205668707162,0.03901261399147381,0,0.25,-0.1540504988975079,0.16338918658871787,0.0027100490071535932,0.2235,0.0019195520330641989,0.041656646902047095,0.002343141125531499,0.9965948806426111,0.015112116002157278,0.0,0.8313425980036728,0.22118449725154238,1.0,0.6323431398892507,2.0,0.3506,0.0388,0.3113220218561312,,0.3113220218561312,0.15441672405332107,1.0,0.049082816913514904,ALERT
01203,series_arc,train,False,693057.0714527604,794.661598557603,872.1411387070095,0.032257872798033535,1.1571769008888353e-06,0.0013012262393701853,12,,1.0,0.00853529287317736,True,0.3547205668707162,0.03901261399147381,0,0.5,-0.21408763573252768,0.2411017121239386,0.00307627416296683,0.333,0.0019195520330641989,0.041656646902047095,0.005038145962425554,0.9942555956992962,0.023423689350004027,0.0,1.015981526817938,0.1969560437631949,1.0,0.6323431398892507,2.0,0.3506,0.0388,0.3113220218561312,,0.3113220218561312,0.21503981903814837,1.0,0.049082816913514904,ALERT
01203,series_arc,train,False,693057.0714527604,794.661598557603,872.1411387070095,0.032257872798033535,1.1571769008888353e-06,0.0013012262393701853,12,,1.0,0.00853529287317736,True,0.3547205668707162,0.03901261399147381,0,1.0,-0.2515083054442329,0.33741836853857055,0.005713079276183503,0.3905,0.0019195520330641989,0.041656646902047095,0.009828192839615621,0.9888334208608703,0.038922255734618605,0.0,1.2417169485121158,0.24413274923176945,1.0,0.6323431398892507,2.0,0.3506,0.0388,0.3113220218561312,,0.3113220218561312,0.25604947498171865,1.0,0.049082816913514904,ALERT
01204,series_arc,train,False,709333.8530019945,777.2607499514634,912.6073239209486,0.0022671146805390177,1.0540831601250472e-05,0.0013459521375686048,12,,0.0,0.007404625099308515,False,2.735737079739529,0.025385573750404775,0,0.25,0.05137282041171122,0.05276852606493698,0.0018438341322679632,0.16799999999999998,0.005619300005224479,0.025792367216083405,0.0036719765824743513,0.994841835102016,0.07011225581529405,0.0,0.5086075296657421,-0.02611676231958709,1.0,0.6127986787034754,2.0,2.7358000000000002,0.025400000000000002,0.30730742985895887,0.4817070109833139,0.30730742985895887,0.05000998038142838,1.0,0.32230059317228665,ALERT
01204,series_arc,train,False,709333.8530019945,777.2607499514634,912.6073239209486,0.0022671146805390177,1.0540831601250472e-05,0.0013459521375686048,12,,0.0,0.007404625099308515,False,2.735737079739529,0.025385573750404775,0,0.5,0.04300620351974324,0.05677686709612609,0.0023248349222504423,0.118,0.005619300005224479,0.025792367216083405,0.000934094109807253,0.994841835102016,0.021226418893149343,0.0,0.30660556373950787,0.04157007475552495,1.0,0.6127986787034754,2.0,2.7358000000000002,0.025400000000000002,0.30730742985895887,0.4817070109833139,0.30730742985895887,0.0378755161652651,1.0,0.32230059317228665,ALERT
01204,series_arc,train,False,709333.8530019945,777.2607499514634,912.6073239209486,0.0022671146805390177,1.0540831601250472e-05,0.0013459521375686048,12,,0.0,0.007404625099308515,False,2.735737079739529,0.025385573750404775,0,1.0,0.026698252098524243,0.05677686709612609,0.0023248349222504423,0.046,0.005619300005224479,0.025792367216083405,0.002737068282665678,0.994841835102016,0.09881736482611869,0.0,0.8555536067343407,0.09721155786371131,1.0,0.6127986787034754,2.0,2.7358000000000002,0.025400000000000002,0.30730742985895887,0.4817070109833139,0.30730742985895887,7.750090116604837e-05,1.0,0.32230059317228665,ALERT
01205,series_arc,flat,True,122495.7608119124,769.9244089375401,159.10102263279438,0.00823899226487801,3.6637655167767676e-05,0.0009407228033603364,12,,0.0,0.0022808748919101673,False,0.0,0.0,0,0.25,0.0547772305865992,0.05669507617941226,0.0012568807226483157,0.20550000000000002,0.002600098727450319,0.02793469746944336,0.002882384946421936,0.9962509744360635,0.05167673109812744,0.0,-0.034381709898086664,-0.00012330688750212924,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07650000001849927,ALERT
01205,series_arc,flat,True,122495.7608119124,769.9244089375401,159.10102263279438,0.00823899226487801,3.6637655167767676e-05,0.0009407228033603364,12,,0.0,0.0022808748919101673,False,0.0,0.0,0,0.5,0.0950601649101852,0.1000573747951144,0.001404749042959945,0.4115,0.002600098727450319,0.02793469746944336,0.004974218339637393,0.9943479024047069,0.05178232146788642,0.0,-0.041645877497699955,0.04096972942847085,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07650000001849927,ALERT
01205,series_arc,flat,True,122495.7608119124,769.9244089375401,159.10102263279438,0.00823899226487801,3.6637655167767676e-05,0.0009407228033603364,12,,0.0,0.0022808748919101673,False,0.0,0.0,0,1.0,0.1930691283900928,0.20622662737560077,0.0014786832031155814,0.8635,0.002600098727450319,0.02793469746944336,0.009606243302909687,0.9892730972089376,0.04949907995464612,0.0,0.14229959050130725,0.038907327965664096,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07650000001849927,ALERT
01206,series_arc,train,False,228111.06691724138,762.2183618147499,299.27259476423063,0.002064512110284067,4.519339351339941e-06,0.0005303254420926706,14,,0.0,0.0034944823157452135,False,2.39738988284002,0.023309711339759735,0,0.25,0.022714358319895028,0.02357893389059795,0.0010050410737974785,0.134,0.0008906044203677756,0.016349429528525104,0.0007472519709719921,0.9990081887888886,0.03151052880672252,0.0,0.33854510321877607,-0.10803313930324852,1.0,0.595590292689502,2.0,2.399,0.0234,0.26556792028339204,0.26041053951973936,0.26041053951973936,0.022166148999198117,1.0,0.35579287396725334,ALERT
01206,series_arc,train,False,228111.06691724138,762.2183618147499,299.27259476423063,0.002064512110284067,4.519339351339941e-06,0.0005303254420926706,14,,0.0,0.0034944823157452135,False,2.39738988284002,0.023309711339759735,0,0.5,0.025139627513641613,0.02973485125661216,0.0010050410737974785,0.2215,0.0008906044203677756,0.016349429528525104,0.0008008478670688797,0.9988695904605871,0.03063730983354439,0.0,0.5839382050579696,-0.07169948577376033,1.0,0.595590292689502,2.0,2.399,0.0234,0.26556792028339204,0.26041053951973936,0.26041053951973936,0.02187322872792304,1.0,0.35579287396725334,ALERT
01206,series_arc,train,False,228111.06691724138,762.2183618147499,299.27259476423063,0.002064512110284067,4.519339351339941e-06,0.0005303254420926706,14,,0.0,0.0034944823157452135,False,2.39738988284002,0.023309711339759735,0,1.0,0.027370205383801017,0.03175635432550027,0.0010050410737974785,0.262,0.0008906044203677756,0.016349429528525104,0.0008693756960643129,0.9984973765621211,0.030643969062018633,0.0,0.722902325020887,-0.05835475308931516,1.0,0.595590292689502,2.0,2.399,0.0234,0.26556792028339204,0.26041053951973936,0.26041053951973936,0.000634000698147649,1.0,0.35579287396725334,ALERT
01207,series_arc,flat,False,290003.07798650063,771.6310389780166,375.831276008018,0.0011593009927401354,1.6650723538761523e-05,0.002930450739804298,14,,0.0,0.00429698546576723,False,0.0,0.0,0,0.25,0.04675671842069157,0.049836176742471996,0.004306794120170417,0.1975,0.004581197651234025,0.014229288315958466,0.001626027722734102,0.9957066604532132,0.03404814603068691,0.0,0.19310853983749543,0.010709405436863809,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.162500000018502,ALERT
01207,series_arc,flat,False,290003.07798650063,771.6310389780166,375.831276008018,0.0011593009927401354,1.6650723538761523e-05,0.002930450739804298,14,,0.0,0.00429698546576723,False,0.0,0.0,0,0.5,0.05550710014636347,0.06676005826286127,0.004306794120170417,0.258,0.004581197651234025,0.014229288315958466,0.0015749131124074812,0.9951914242254181,0.027871065907260774,0.0,0.39772948474463665,0.02586705024552698,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.162500000018502,ALERT
01207,series_arc,flat,False,290003.07798650063,771.6310389780166,375.831276008018,0.0011593009927401354,1.6650723538761523e-05,0.002930450739804298,14,,0.0,0.00429698546576723,False,0.0,0.0,0,1.0,0.02890307211737889,0.06676005826286127,0.005257128885114413,0.1155,0.004581197651234025,0.014229288315958466,0.0006983103178041809,0.9951914242254181,0.02335246074594259,0.0,0.5516310718930887,0.0044449068228999645,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.162500000018502,ALERT
01208,series_arc,train,False,458014.5952420311,761.3262738620076,601.6009311206925,0.032374583842273076,3.3960684185920985e-05,0.0007485823740911813,16,,0.0,0.017752995247773205,True,0.3398266628394561,0.03810562158802467,0,0.25,0.011444929177246575,0.0131769722890121,0.001280549279132163,0.0005,0.001021820564299139,0.011328680769824401,0.0003843039423720846,0.9990268372621498,0.03088036395375545,0.0,0.029275486301650472,0.005214545640321923,1.0,0.6009539506966581,2.0,0.3398,0.038,0.3852673141876859,0.205776315950704,0.205776315950704,0.011289862227039106,1.0,3.2138428952329656,ALERT
01208,series_arc,train,False,458014.5952420311,761.3262738620076,601.6009311206925,0.032374583842273076,3.3960684185920985e-05,0.0007485823740911813,16,,0.0,0.017752995247773205,True,0.3398266628394561,0.03810562158802467,0,0.5,0.011694335435868949,0.0131769722890121,0.001280549279132163,0.0005,0.001021820564299139,0.011328680769824401,0.0006174903979521033,0.9989669382689941,0.04864298734436546,0.0,0.044309602066371724,0.027560022137530046,1.0,0.6009539506966581,2.0,0.3398,0.038,0.3852673141876859,0.205776315950704,0.205776315950704,0.01130916954928329,1.0,3.2138428952329656,ALERT
01208,series_arc,train,False,458014.5952420311,761.3262738620076,601.6009311206925,0.032374583842273076,3.3960684185920985e-05,0.0007485823740911813,16,,0.0,0.017752995247773205,True,0.3398266628394561,0.03810562158802467,0,1.0,0.012437116222091262,0.013579644159491944,0.001280549279132163,0.0005,0.001021820564299139,0.011328680769824401,0.0004769002905281859,0.9988075581445226,0.035491267817133194,0.0,0.009975668984000704,0.020885749201733663,1.0,0.6009539506966581,2.0,0.3398,0.038,0.3852673141876859,0.205776315950704,0.205776315950704,0.010846434310726077,1.0,3.2138428952329656,ALERT
01209,series_arc,train,True,103976.93394896905,789.2580853158396,131.74009349218173,0.006372240022073052,4.9717352279706896e-05,0.0008571756184427635,12,,0.0,0.01000744161942489,True,1.107770057515928,0.032277083539343165,0,0.25,0.025441472625168018,0.026289949648523568,0.002002011006642891,0.178,0.001528940585502649,0.018949210772306786,0.0012689159290331805,0.998225037878058,0.0479896088626084,0.0,-0.018909643361215665,0.12581179113685226,1.0,0.5394149236708254,2.0,1.1084,0.0322,0.36086070011497107,0.06723656676091139,0.06723656676091139,0.02496480085590904,1.0,0.39685620274587663,ALERT
01209,series_arc,train,True,103976.93394896905,789.2580853158396,131.74009349218173,0.006372240022073052,4.9717352279706896e-05,0.0008571756184427635,12,,0.0,0.01000744161942489,True,1.107770057515928,0.032277083539343165,0,0.5,0.034441959853925494,0.0353466785169613,0.002002011006642891,0.375,0.001528940585502649,0.018949210772306786,0.0017489617758440522,0.9978611667452089,0.04934720831050036,0.0,-0.098348563926884,0.10847738580688322,1.0,0.5394149236708254,2.0,1.1084,0.0322,0.36086070011497107,0.06723656676091139,0.06723656676091139,0.03320261557035098,1.0,0.39685620274587663,ALERT
01209,series_arc,train,True,103976.93394896905,789.2580853158396,131.74009349218173,0.006372240022073052,4.9717352279706896e-05,0.0008571756184427635,12,,0.0,0.01000744161942489,True,1.107770057515928,0.032277083539343165,0,1.0,0.051765811824282984,0.053889143162668754,0.002002011006642891,0.7995,0.001528940585502649,0.018949210772306786,0.002492674515245231,0.9967696174868211,0.04724033287967143,0.0,-0.17168279720908594,0.12662519105725623,1.0,0.5394149236708254,2.0,1.1084,0.0322,0.36086070011497107,0.06723656676091139,0.06723656676091139,0.0467130991778836,1.0,0.39685620274587663,ALERT
01210,series_arc,flat,True,472811.14134831075,805.8292625988419,586.7386098929566,0.0012169589854779106,2.9811920300336908e-06,0.0034095381826939166,12,,0.0,0.0021833525329571597,False,0.0,0.0,0,0.25,0.10751040976065508,0.11233956787971164,0.005305709429558968,0.1675,0.005276484479625229,0.0606812460397181,0.003907473753642476,0.9941322766817045,0.03601012808136397,0.0,-0.01944683079384986,-0.007954833308515239,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13150000001849876,ALERT
01210,series_arc,flat,True,472811.14134831075,805.8292625988419,586.7386098929566,0.0012169589854779106,2.9811920300336908e-06,0.0034095381826939166,12,,0.0,0.0021833525329571597,False,0.0,0.0,0,0.5,0.16825548356801287,0.1764904293669886,0.006656253553424379,0.40549999999999997,0.005276484479625229,0.0606812460397181,0.006548460481207507,0.9907063370068017,0.03868979806835093,0.0,0.0797134645883602,0.04906084494789272,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13150000001849876,ALERT
01210,series_arc,flat,True,472811.14134831075,805.8292625988419,586.7386098929566,0.0012169589854779106,2.9811920300336908e-06,0.0034095381826939166,12,,0.0,0.0021833525329571597,False,0.0,0.0,0,1.0,0.2837176207613191,0.2955795033374086,0.006656253553424379,0.837,0.005276484479625229,0.0606812460397181,0.011403657696107973,0.9855829955555147,0.04005251823057254,0.0,0.05906358487811502,0.04832287269698693,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.13150000001849876,ALERT
01211,series_arc,train,False,568455.2371106595,802.5133286993125,708.3436707923508,0.027179634266795823,4.679013739620398e-06,0.0019058741136270976,14,,0.0,0.0006232631458578996,False,0.88513185736334,0.13050086003414454,0,0.25,0.015667400542493878,0.018131951603640728,0.0027142641562491647,0.0505,0.0016883848864187563,0.014269335640330089,0.00028564620103937045,0.9983195331009679,0.017138017431759058,0.0,0.11603145581634595,-0.10792522445012327,1.0,0.5749626821080971,2.0,0.884,0.1302,0.46359702351279575,0.29823343095703336,0.29823343095703336,0.014999275671135345,1.0,0.5503565805695665,ALERT
01211,series_arc,train,False,568455.2371106595,802.5133286993125,708.3436707923508,0.027179634266795823,4.679013739620398e-06,0.0019058741136270976,14,,0.0,0.0006232631458578996,False,0.88513185736334,0.13050086003414454,0,0.5,0.016812085640659634,0.020658300591029667,0.003027443179445583,0.136,0.0016883848864187563,0.014269335640330089,0.0003094452955753586,0.9979902619249613,0.017372771601153098,0.0,0.11875043615442639,-0.013760738857733462,1.0,0.5749626821080971,2.0,0.884,0.1302,0.46359702351279575,0.29823343095703336,0.29823343095703336,0.012448392718496945,1.0,0.5503565805695665,ALERT
01211,series_arc,train,False,568455.2371106595,802.5133286993125,708.3436707923508,0.027179634266795823,4.679013739620398e-06,0.0019058741136270976,14,,0.0,0.0006232631458578996,False,0.88513185736334,0.13050086003414454,0,1.0,0.022849802105655518,0.026713178333318675,0.0031527199586854127,0.35300000000000004,0.0016883848864187563,0.014269335640330089,0.0008444766164023445,0.9976887566048387,0.035408118384432766,0.0,0.12631318228746588,0.012064903231174757,1.0,0.5749626821080971,2.0,0.884,0.1302,0.46359702351279575,0.29823343095703336,0.29823343095703336,0.025818953526094694,1.0,0.5503565805695665,ALERT
01212,series_arc,train,False,556477.3668694199,814.0863520905341,683.5606142277329,0.0011368316934689134,2.178421693102753e-06,0.0007605314515808661,16,,0.0,0.007085327176499554,True,0.8838194240466521,0.03980915102908033,0,0.25,0.017790760450129662,0.018677155335904267,0.0014319667330104635,0.1295,0.00099690752078342,0.012779947606137,0.0003158313271331718,0.9989098037154229,0.016807799129331804,0.0,0.20537329634575271,0.07585977109194031,1.0,0.5989005231189054,2.0,0.8852000000000001,0.04,0.046939777175244224,0.19878749972245258,0.046939777175244224,0.017535263690460504,1.0,0.8029398722677605,ALERT
01212,series_arc,train,False,556477.3668694199,814.0863520905341,683.5606142277329,0.0011368316934689134,2.178421693102753e-06,0.0007605314515808661,16,,0.0,0.007085327176499554,True,0.8838194240466521,0.03980915102908033,0,0.5,0.014596791767594361,0.018677155335904267,0.0014319667330104635,0.02,0.00099690752078342,0.012779947606137,0.0003443408309944175,0.9989098037154229,0.022077670595683562,0.0,0.259179709808701,0.035076134037822254,1.0,0.5989005231189054,2.0,0.8852000000000001,0.04,0.046939777175244224,0.19878749972245258,0.046939777175244224,0.013307425696851685,1.0,0.8029398722677605,ALERT
01212,series_arc,train,False,556477.3668694199,814.0863520905341,683.5606142277329,0.0011368316934689134,2.178421693102753e-06,0.0007605314515808661,16,,0.0,0.007085327176499554,True,0.8838194240466521,0.03980915102908033,0,1.0,0.01575214002514057,0.018677155335904267,0.0014735580347758747,0.039,0.00099690752078342,0.012779947606137,0.00032858351017518207,0.9989098037154229,0.019614419989449964,0.0,0.26287830498364995,-0.0035830912598482723,1.0,0.5989005231189054,2.0,0.8852000000000001,0.04,0.046939777175244224,0.19878749972245258,0.046939777175244224,0.006578048008856591,1.0,0.8029398722677605,ALERT
01213,series_arc,train,True,125153.24704200319,827.7615053246856,151.19481425137354,0.005861997383303155,9.94958259748865e-06,0.0006358378623422365,16,,0.0,0.002504347128080776,False,1.6041610511335225,0.05466011165743659,0,0.25,0.055177504516213616,0.05658990960194573,0.001083421273631278,0.1915,0.0008329437347961423,0.03263228450287653,0.00019844345735304375,0.9992677638563408,0.003532436320587544,0.0,-0.11657680515874114,0.09553748101696023,1.0,0.5994121120234046,2.0,1.6142,0.0546,0.2305487828414452,0.03449633745725578,0.03449633745725578,0.05465934892911861,1.0,0.08087219135965995,ALERT
01213,series_arc,train,True,125153.24704200319,827.7615053246856,151.19481425137354,0.005861997383303155,9.94958259748865e-06,0.0006358378623422365,16,,0.0,0.002504347128080776,False,1.6041610511335225,0.05466011165743659,0,0.5,0.0757372101982131,0.0774409274162173,0.001083421273631278,0.36200000000000004,0.0008329437347961423,0.03263228450287653,0.0002932922096702131,0.9992677638563408,0.0038220337814293217,0.0,-0.07951225181589472,0.08809522528361935,1.0,0.5994121120234046,2.0,1.6142,0.0546,0.2305487828414452,0.03449633745725578,0.03449633745725578,0.0727366208214338,1.0,0.08087219135965995,ALERT
01213,series_arc,train,True,125153.24704200319,827.7615053246856,151.19481425137354,0.005861997383303155,9.94958259748865e-06,0.0006358378623422365,16,,0.0,0.002504347128080776,False,1.6041610511335225,0.05466011165743659,0,1.0,0.07183381949749375,0.07990688074480752,0.001083421273631278,0.319,0.0008329437347961423,0.03263228450287653,0.00023971100000614944,0.9992677638563408,0.0032912045758412825,0.0,0.3709981399714093,0.0875932659321001,1.0,0.5994121120234046,2.0,1.6142,0.0546,0.2305487828414452,0.03449633745725578,0.03449633745725578,0.039788292056887685,1.0,0.08087219135965995,ALERT
01214,series_arc,flat,True,109912.17497755244,826.3723694142919,133.00562681621955,0.007757299511239413,3.829193259028657e-05,0.00432766686542131,16,,0.0,0.0005950249408981238,False,0.0,0.0,0,0.25,0.0689346346630364,0.07583318437795113,0.007105835036563783,0.20350000000000001,0.005351822285981792,0.03472600333300588,0.004048610843893704,0.9937767151485517,0.05789135616995762,0.0,-0.042901589415054814,-0.06891500610005913,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26550000001850094,ALERT
01214,series_arc,flat,True,109912.17497755244,826.3723694142919,133.00562681621955,0.007757299511239413,3.829193259028657e-05,0.00432766686542131,16,,0.0,0.0005950249408981238,False,0.0,0.0,0,0.5,0.12438532395677347,0.13265487229023787,0.007661415017958037,0.397,0.005351822285981792,0.03472600333300588,0.006432799169737159,0.9906887401622988,0.05130424332559737,0.0,-0.002616639601524218,-0.06574926792289594,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26550000001850094,ALERT
01214,series_arc,flat,True,109912.17497755244,826.3723694142919,133.00562681621955,0.007757299511239413,3.829193259028657e-05,0.00432766686542131,16,,0.0,0.0005950249408981238,False,0.0,0.0,0,1.0,0.21149789196784805,0.226386352155361,0.008178101073690814,0.782,0.005351822285981792,0.03472600333300588,0.011555526829269651,0.9856668938008438,0.05437948923755939,0.0,0.043972977209877806,-0.05019950897456858,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.26550000001850094,ALERT
01215,series_arc,train,False,300981.07274033385,760.2421885516034,395.9015656757439,0.009862910231619738,1.1962814564959214e-05,0.003374524549462872,14,,1.0,0.0009042570964306351,False,0.3969930444594772,0.0314586076386289,0,0.25,-0.17028867672248554,0.17924996707085522,0.005272320514131706,0.203,0.0033490494240889838,0.03158343297025091,0.002494020349679183,0.9961202706415943,0.014560334036089766,0.0,0.1614500639103804,-0.07326114503297636,1.0,0.5697924500991015,2.0,0.3912,0.031400000000000004,0.114908978866195,0.22146496820555706,0.114908978866195,0.17379663879849339,1.0,0.06338884965262359,ALERT
01215,series_arc,train,False,300981.07274033385,760.2421885516034,395.9015656757439,0.009862910231619738,1.1962814564959214e-05,0.003374524549462872,14,,1.0,0.0009042570964306351,False,0.3969930444594772,0.0314586076386289,0,0.5,-0.28220990372201676,0.2876543083167388,0.006164880987500829,0.3285,0.0033490494240889838,0.03158343297025091,0.00624299275158222,0.9918726522369831,0.02204369504574246,0.0,0.79750332924532,-0.045568587553893654,1.0,0.5697924500991015,2.0,0.3912,0.031400000000000004,0.114908978866195,0.22146496820555706,0.114908978866195,0.29632478278956964,1.0,0.06338884965262359,ALERT
01215,series_arc,train,False,300981.07274033385,760.2421885516034,395.9015656757439,0.009862910231619738,1.1962814564959214e-05,0.003374524549462872,14,,1.0,0.0009042570964306351,False,0.3969930444594772,0.0314586076386289,0,1.0,-0.4411567269544611,0.46652925933662603,0.006164880987500829,0.7395,0.0033490494240889838,0.03158343297025091,0.016138623816183327,0.9806042811828927,0.03649978125933949,0.0,0.926498920379364,-0.0483208958098705,1.0,0.5697924500991015,2.0,0.3912,0.031400000000000004,0.114908978866195,0.22146496820555706,0.114908978866195,0.5401684477006655,1.0,0.06338884965262359,ALERT
01216,series_arc,flat,False,106283.17364919702,817.9273832052488,129.94206555684733,0.013788168572244892,6.870900551628284e-06,0.0023641322187397075,12,,1.0,0.0012283691938359761,False,0.0,0.0,0,0.25,-0.656311586611949,0.6597677929900567,0.00907392523001981,0.1015,0.0017110257720832857,0.17195211299207297,0.0022554518097719733,0.9965040211285316,0.0034313282402300077,0.0,1.7787746756981297,0.05017124343239522,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,ALERT
01216,series_arc,flat,False,106283.17364919702,817.9273832052488,129.94206555684733,0.013788168572244892,6.870900551628284e-06,0.0023641322187397075,12,,1.0,0.0012283691938359761,False,0.0,0.0,0,0.5,-0.6589603612358151,0.6626448911614901,0.00907392523001981,0.1015,0.0017110257720832857,0.17195211299207297,0.004304402806954686,0.9937796989455681,0.006522214150702074,0.0,1.5117364003021048,0.07698235405022902,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,ALERT
01216,series_arc,flat,False,106283.17364919702,817.9273832052488,129.94206555684733,0.013788168572244892,6.870900551628284e-06,0.0023641322187397075,12,,1.0,0.0012283691938359761,False,0.0,0.0,0,1.0,-0.6579738485573419,0.6626448911614901,0.00907392523001981,0.1015,0.0017110257720832857,0.17195211299207297,0.007117743023896053,0.991347818445825,0.010801252643755997,0.0,1.5986072267828209,0.034947747801774676,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.021500000018499776,ALERT
01217,series_arc,flat,True,614100.1779785972,793.2156377795095,774.1907102306761,0.0032647308667334615,2.070249078492556e-06,0.0049951357799232115,16,,1.0,0.005744949471647537,False,0.0,0.0,0,0.25,-0.11971020823202808,0.27513272245452586,0.008235122606963607,0.0575,0.008850733428284211,0.10520447737819562,0.021766726938529605,0.9761616965706509,0.18032217206261295,0.0,1.2199600576732714,0.04978359153489659,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08250000001849833,ALERT
01217,series_arc,flat,True,614100.1779785972,793.2156377795095,774.1907102306761,0.0032647308667334615,2.070249078492556e-06,0.0049951357799232115,16,,1.0,0.005744949471647537,False,0.0,0.0,0,0.5,-0.25553034711444006,0.31032210984183706,0.009232052632917813,0.104,0.008850733428284211,0.10520447737819562,0.03463953069376857,0.9611077116391846,0.13503092746495066,0.0,1.332629734087345,0.2118072740990689,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08250000001849833,ALERT
01217,series_arc,flat,True,614100.1779785972,793.2156377795095,774.1907102306761,0.0032647308667334615,2.070249078492556e-06,0.0049951357799232115,16,,1.0,0.005744949471647537,False,0.0,0.0,0,1.0,0.10716114769303563,0.31690186309078083,0.011884356451493645,0.0465,0.008850733428284211,0.10520447737819562,0.047515754258647604,0.9472330084379199,0.4393051966635806,0.0,1.3052614674451228,0.27911824652189365,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08250000001849833,ALERT
01218,series_arc,train,False,270877.9892011421,827.5219353472003,327.3363250334758,0.009330617443479981,3.7767405362624096e-05,0.004114249721445485,14,,1.0,0.002207084842170624,True,2.432336305058829,0.0,0,0.25,-0.29387656504523574,0.30654059346340173,0.0075126023480329195,0.1895,0.0036214142432972733,0.05026941430619828,0.0011177579450483367,0.9964203120533269,0.0037905960579704473,0.0,0.5688327497110531,-0.03791970550397479,1.0,0.6021455029964209,1.0,2.4274,0.0,0.16042404525184706,,0.16042404525184706,0.2952972160228456,1.0,0.03923732363730892,ALERT
01218,series_arc,train,False,270877.9892011421,827.5219353472003,327.3363250334758,0.009330617443479981,3.7767405362624096e-05,0.004114249721445485,14,,1.0,0.002207084842170624,True,2.432336305058829,0.0,0,0.5,-0.47891878130137355,0.48779412439831565,0.0075126023480329195,0.32949999999999996,0.0036214142432972733,0.05026941430619828,0.005503664374625497,0.9925508287072836,0.01146790788162419,0.0,0.7482240219195413,-0.05376447997748167,1.0,0.6021455029964209,1.0,2.4274,0.0,0.16042404525184706,,0.16042404525184706,0.4826509988257421,1.0,0.03923732363730892,ALERT
01218,series_arc,train,False,270877.9892011421,827.5219353472003,327.3363250334758,0.009330617443479981,3.7767405362624096e-05,0.004114249721445485,14,,1.0,0.002207084842170624,True,2.432336305058829,0.0,0,1.0,-0.4414998902531233,0.5137150048040418,0.0075126023480329195,0.28600000000000003,0.0036214142432972733,0.05026941430619828,0.015357453950417857,0.9818233962047732,0.03470611923007016,0.0,0.8657483354708548,-0.08627388299783506,1.0,0.6021455029964209,1.0,2.4274,0.0,0.16042404525184706,,0.16042404525184706,0.46220769652887755,1.0,0.03923732363730892,ALERT
01219,series_arc,train,False,109885.54772412391,792.6114550982825,138.63734496557117,0.018252978426719812,6.941153449373185e-06,0.0013300559132476775,16,,1.0,0.0037937982029807413,True,0.7937095616460501,0.03596151906954261,0,0.25,-0.7559105513062857,0.7576224721553413,0.007069624590673572,0.14200000000000002,0.0011122442776570355,0.1145352681670671,0.0019516014612723034,0.9972105615087896,0.0025783779310569856,0.0,1.7952088799466848,-0.04214607460970878,1.0,0.6227395943546404,2.0,0.7976000000000001,0.0358,0.22763054249459191,0.49421787710314646,0.22763054249459191,0.7561879806429478,1.0,0.019095885167352833,ALERT
01219,series_arc,train,False,109885.54772412391,792.6114550982825,138.63734496557117,0.018252978426719812,6.941153449373185e-06,0.0013300559132476775,16,,1.0,0.0037937982029807413,True,0.7937095616460501,0.03596151906954261,0,0.5,-0.7559365242880284,0.7592655143812174,0.007069624590673572,0.14200000000000002,0.0011122442776570355,0.1145352681670671,0.0038924731289778245,0.9954054049630173,0.005142403628413981,0.0,1.973012096387304,0.060660822278372536,1.0,0.6227395943546404,2.0,0.7976000000000001,0.0358,0.22763054249459191,0.49421787710314646,0.22763054249459191,0.7569266586008231,1.0,0.019095885167352833,ALERT
01219,series_arc,train,False,109885.54772412391,792.6114550982825,138.63734496557117,0.018252978426719812,6.941153449373185e-06,0.0013300559132476775,16,,1.0,0.0037937982029807413,True,0.7937095616460501,0.03596151906954261,0,1.0,-0.7569206874411113,0.7592655143812174,0.007069624590673572,0.14200000000000002,0.0011122442776570355,0.1145352681670671,0.0071527702747283635,0.9913189826836931,0.009437359862649371,0.0,1.9557112868414197,0.011827720689814941,1.0,0.6227395943546404,2.0,0.7976000000000001,0.0358,0.22763054249459191,0.49421787710314646,0.22763054249459191,0.7628040736503582,1.0,0.019095885167352833,ALERT
01220,series_arc,train,True,189482.91964321834,766.4917422625554,247.208037863391,0.01808189452403975,3.09436840971374e-05,0.0017094177977406701,16,,1.0,0.003687124359926244,False,0.5008500653671298,0.0,0,0.25,-0.2463803349575204,0.26980459282343733,0.004734693972147702,0.19799999999999998,0.001585206389615169,0.04172777028295833,0.0012394358368168813,0.9980425862175927,0.005010243991422012,0.0,0.18835127215056988,-0.0027933226917480803,1.0,0.632855354307059,1.0,0.4978,0.0,0.14674727370961538,,0.14674727370961538,0.24698680117876765,1.0,0.06033658700554945,ALERT
01220,series_arc,train,True,189482.91964321834,766.4917422625554,247.208037863391,0.01808189452403975,3.09436840971374e-05,0.0017094177977406701,16,,1.0,0.003687124359926244,False,0.5008500653671298,0.0,0,0.5,-0.70273877284701,0.7541562974701864,0.004734693972147702,0.3285,0.001585206389615169,0.04172777028295833,0.0032906180168621266,0.9954265070386129,0.004675908368029473,0.0,1.3326604566591054,0.021349540193701114,1.0,0.632855354307059,1.0,0.4978,0.0,0.14674727370961538,,0.14674727370961538,0.7047390504875236,1.0,0.06033658700554945,ALERT
01220,series_arc,train,True,189482.91964321834,766.4917422625554,247.208037863391,0.01808189452403975,3.09436840971374e-05,0.0017094177977406701,16,,1.0,0.003687124359926244,False,0.5008500653671298,0.0,0,1.0,-0.7948722203432912,0.7980081204227659,0.004734693972147702,0.378,0.001585206389615169,0.04172777028295833,0.010909140307253259,0.9875327256547702,0.013707150505325736,0.0,1.6016993092196838,0.01773253175215658,1.0,0.632855354307059,1.0,0.4978,0.0,0.14674727370961538,,0.14674727370961538,0.8101775349862101,1.0,0.06033658700554945,ALERT
01221,series_arc,flat,True,157031.77369099818,764.0370010026448,205.5290168996077,0.005813034395024048,3.746885605080868e-06,0.001501173264847178,14,,0.0,0.008735716225740646,False,0.0,0.0,0,0.25,0.03386281893605098,0.03636038714510932,0.0030012881681905344,0.204,0.0018094425758011096,0.017210374214227872,0.0018594082163320665,0.9970366281549071,0.053334993356182324,0.0,0.0836156568069361,0.057873182287160686,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07950000001850227,ALERT
01221,series_arc,flat,True,157031.77369099818,764.0370010026448,205.5290168996077,0.005813034395024048,3.746885605080868e-06,0.001501173264847178,14,,0.0,0.008735716225740646,False,0.0,0.0,0,0.5,0.049877269684629286,0.05281147539472913,0.0030012881681905344,0.4045,0.0018094425758011096,0.017210374214227872,0.002739691699919266,0.9963770671592517,0.05384903154005066,0.0,0.1433620967986791,0.022789674401532685,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07950000001850227,ALERT
01221,series_arc,flat,True,157031.77369099818,764.0370010026448,205.5290168996077,0.005813034395024048,3.746885605080868e-06,0.001501173264847178,14,,0.0,0.008735716225740646,False,0.0,0.0,0,1.0,0.08473219502703501,0.08926369263304854,0.0030012881681905344,0.8130000000000001,0.0018094425758011096,0.017210374214227872,0.003965026140806048,0.9947657112017289,0.046248974956907454,0.0,0.21131623863051327,-0.004391862226220105,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07950000001850227,ALERT
01222,series_arc,train,False,641736.1768915267,818.1146159841232,784.408644404393,0.03854511908167363,1.5614198211056176e-06,0.0005905450540671576,12,,1.0,0.006592464347300614,False,0.5350561782022916,0.0,0,0.25,-0.20620500058103786,0.21144973550424973,0.002297500120548206,0.19799999999999998,0.0007863377574070035,0.05172747366799052,0.0019707265219467596,0.9978019430613737,0.009510998848582366,0.0,1.3614362246763227,-0.08129592860514162,1.0,0.6152309065058477,1.0,0.5388000000000001,0.0,0.3139401140067304,,0.3139401140067304,0.20629690050804939,1.0,0.04405449966138342,ALERT
01222,series_arc,train,False,641736.1768915267,818.1146159841232,784.408644404393,0.03854511908167363,1.5614198211056176e-06,0.0005905450540671576,12,,1.0,0.006592464347300614,False,0.5350561782022916,0.0,0,0.5,-0.3328055721406485,0.3392826837623079,0.0023894019928198834,0.393,0.0007863377574070035,0.05172747366799052,0.004351857014705242,0.9950729003515184,0.013037101168795329,0.0,1.4365269203231248,0.025161895996177186,1.0,0.6152309065058477,1.0,0.5388000000000001,0.0,0.3139401140067304,,0.3139401140067304,0.33344887162972914,1.0,0.04405449966138342,ALERT
01222,series_arc,train,False,641736.1768915267,818.1146159841232,784.408644404393,0.03854511908167363,1.5614198211056176e-06,0.0005905450540671576,12,,1.0,0.006592464347300614,False,0.5350561782022916,0.0,0,1.0,-0.3139460747722514,0.4126189101363187,0.0034922011169581475,0.3855,0.0007863377574070035,0.05172747366799052,0.00845028983506943,0.9904239905089646,0.02683091015241302,0.0,1.6057224828268275,0.06365596017867506,1.0,0.6152309065058477,1.0,0.5388000000000001,0.0,0.3139401140067304,,0.3139401140067304,0.31872487486737083,1.0,0.04405449966138342,ALERT
01223,series_arc,train,False,164530.04764410158,772.0882143543795,213.09747330061458,0.029694532500322002,1.73397593539633e-06,0.0026084154457786447,14,,1.0,0.0006041226459816943,False,1.569969596341777,0.0,0,0.25,-0.3592413937743705,0.36269200239756355,0.01508329144992235,0.041,0.0032310496500762616,0.3600218522042762,0.0014697294978352842,0.9972368612751501,0.0040798462454201415,0.0,1.440049262289369,0.04025126523696193,1.0,0.6110677060056215,1.0,1.5692000000000002,0.0,0.14463707621359578,,0.14463707621359578,0.36085163936599096,1.0,0.01150915118319773,ALERT
01223,series_arc,train,False,164530.04764410158,772.0882143543795,213.09747330061458,0.029694532500322002,1.73397593539633e-06,0.0026084154457786447,14,,1.0,0.0006041226459816943,False,1.569969596341777,0.0,0,0.5,-0.3579360776042526,0.36300793619020516,0.01508329144992235,0.041,0.0032310496500762616,0.3600218522042762,0.0020334253985554197,0.9958360158869319,0.005665146318329657,0.0,1.264582062216315,0.09232372302317025,1.0,0.6110677060056215,1.0,1.5692000000000002,0.0,0.14463707621359578,,0.14463707621359578,0.36289929746812566,1.0,0.01150915118319773,ALERT
01223,series_arc,train,False,164530.04764410158,772.0882143543795,213.09747330061458,0.029694532500322002,1.73397593539633e-06,0.0026084154457786447,14,,1.0,0.0006041226459816943,False,1.569969596341777,0.0,0,1.0,-0.3569450646702905,0.36300793619020516,0.01508329144992235,0.041,0.0032310496500762616,0.3600218522042762,0.003725356625616557,0.9947361707996957,0.010407621150044486,0.0,1.2250099264621719,0.09519285929013964,1.0,0.6110677060056215,1.0,1.5692000000000002,0.0,0.14463707621359578,,0.14463707621359578,0.38175096568463307,1.0,0.01150915118319773,ALERT
01224,series_arc,flat,True,104157.8852935223,826.0592678558729,126.09008741452108,0.001682246232400675,3.5209610131680765e-06,0.000598421738078179,12,,1.0,0.0019403851386618285,False,0.0,0.0,0,0.25,-0.3126833666201708,0.3137450624315009,0.017649904792876682,0.0245,0.001804606931101625,0.31153882432943686,0.007672221402680681,0.9917582231800984,0.02445848973551323,0.0,1.6287087158904712,0.3937141238402765,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,ALERT
01224,series_arc,flat,True,104157.8852935223,826.0592678558729,126.09008741452108,0.001682246232400675,3.5209610131680765e-06,0.000598421738078179,12,,1.0,0.0019403851386618285,False,0.0,0.0,0,0.5,-0.30909305184038416,0.3137450624315009,0.017649904792876682,0.0245,0.001804606931101625,0.31153882432943686,0.016348973044245166,0.9825950067586832,0.052722797067573636,0.0,1.5508455687442984,0.5484220027673796,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,ALERT
01224,series_arc,flat,True,104157.8852935223,826.0592678558729,126.09008741452108,0.001682246232400675,3.5209610131680765e-06,0.000598421738078179,12,,1.0,0.0019403851386618285,False,0.0,0.0,0,1.0,-0.21892995477295915,0.3137450624315009,0.02656490716382969,0.019,0.001804606931101625,0.31153882432943686,0.03484850211908143,0.9624328052514317,0.1584527317120429,0.0,1.85379007114553,0.4918790521761729,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.009500000018501653,ALERT
01225,series_arc,train,True,447930.29562196916,826.3849375219091,542.0358906409685,0.0013864337017650095,2.5781173671667286e-06,0.004929208472852958,14,,1.0,0.005789507474422922,False,0.3673189368937496,0.0,0,0.25,0.2257145538773465,0.775570540049417,0.018532247219944824,0.0315,0.0034716293227616424,0.3649277777707904,0.04752551237420726,0.9455963995275999,0.2096270908126999,0.0,1.8344379598410219,0.6407473655633914,1.0,0.6408778142921966,1.0,0.3668,0.0,0.25696383139825274,,0.25696383139825274,0.2232577080643807,1.0,0.023657760191087007,ALERT
01225,series_arc,train,True,447930.29562196916,826.3849375219091,542.0358906409685,0.0013864337017650095,2.5781173671667286e-06,0.004929208472852958,14,,1.0,0.005789507474422922,False,0.3673189368937496,0.0,0,0.5,-0.08370668296521935,0.775570540049417,0.018532247219944824,0.011,0.0034716293227616424,0.3649277777707904,0.05252474391238427,0.9413081547525226,0.6200779215254005,0.0,1.818220623667748,0.7500579744747616,1.0,0.6408778142921966,1.0,0.3668,0.0,0.25696383139825274,,0.25696383139825274,0.09063244770947686,1.0,0.023657760191087007,ALERT
01225,series_arc,train,True,447930.29562196916,826.3849375219091,542.0358906409685,0.0013864337017650095,2.5781173671667286e-06,0.004929208472852958,14,,1.0,0.005789507474422922,False,0.3673189368937496,0.0,0,1.0,-0.02029225767235492,0.775570540049417,0.018532247219944824,0.0005,0.0034716293227616424,0.3649277777707904,0.05017031489933118,0.9413081547525226,2.3562703247044796,0.0,1.4667041663819655,0.6483915099430372,1.0,0.6408778142921966,1.0,0.3668,0.0,0.25696383139825274,,0.25696383139825274,0.0520829966143928,1.0,0.023657760191087007,ALERT
01226,series_arc,train,True,171672.28610698003,772.7660039338308,222.15300004537949,0.03424169581612,1.2792682978838544e-06,0.0017181737730399653,14,,1.0,0.004033955784995309,False,0.43214488763151726,0.0,0,0.25,-0.4858831269942596,0.4890322489431337,0.009118248276201606,0.0735,0.0020785085741316135,0.3212349627156499,0.0023451437117739983,0.9970367201851983,0.004816646093799935,0.0,1.7886939031789584,0.053975404709095724,1.0,0.6420375675658617,1.0,0.4324,0.0,0.010367715085161766,,0.010367715085161766,0.48647992201138623,1.0,0.020780924030683323,ALERT
01226,series_arc,train,True,171672.28610698003,772.7660039338308,222.15300004537949,0.03424169581612,1.2792682978838544e-06,0.0017181737730399653,14,,1.0,0.004033955784995309,False,0.43214488763151726,0.0,0,0.5,-0.4857230684593034,0.48991276646399284,0.009118248276201606,0.0735,0.0020785085741316135,0.3212349627156499,0.004186924282000735,0.9947182138745848,0.008602272120066605,0.0,1.470516142280261,0.025723134376730614,1.0,0.6420375675658617,1.0,0.4324,0.0,0.010367715085161766,,0.010367715085161766,0.48738626774366095,1.0,0.020780924030683323,ALERT
01226,series_arc,train,True,171672.28610698003,772.7660039338308,222.15300004537949,0.03424169581612,1.2792682978838544e-06,0.0017181737730399653,14,,1.0,0.004033955784995309,False,0.43214488763151726,0.0,0,1.0,-0.48602748295971987,0.48991276646399284,0.009118248276201606,0.0735,0.0020785085741316135,0.3212349627156499,0.007298838670685788,0.9916346234433934,0.01498650266373047,0.0,1.5060131590271981,0.06788560425476155,1.0,0.6420375675658617,1.0,0.4324,0.0,0.010367715085161766,,0.010367715085161766,0.49541967311325497,1.0,0.020780924030683323,ALERT
01227,series_arc,flat,False,114335.37335572796,825.0904755525819,138.57313439372206,0.0049502523751914175,1.7129476021445397e-05,0.0005474147228468785,16,,0.0,0.0020338018485166524,False,0.0,0.0,0,0.25,0.011619992982240486,0.012617770731365227,0.0008077604610412087,0.0005,0.0008813299172868218,0.011781157749800573,0.00026805385273503236,0.9993009862145106,0.021240412186619418,0.0,0.12710436302940398,0.006578394587661377,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2990000000185007,ALERT
01227,series_arc,flat,False,114335.37335572796,825.0904755525819,138.57313439372206,0.0049502523751914175,1.7129476021445397e-05,0.0005474147228468785,16,,0.0,0.0020338018485166524,False,0.0,0.0,0,0.5,0.013186016649709987,0.01433667182287205,0.0008077604610412087,0.0375,0.0008813299172868218,0.011781157749800573,0.00039612104758931626,0.9992282872269406,0.027923345740427735,0.0,0.15131996271652984,-0.02798430147057025,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2990000000185007,ALERT
01227,series_arc,flat,False,114335.37335572796,825.0904755525819,138.57313439372206,0.0049502523751914175,1.7129476021445397e-05,0.0005474147228468785,16,,0.0,0.0020338018485166524,False,0.0,0.0,0,1.0,0.013738615381770729,0.014411199471773217,0.0008318037693373522,0.1285,0.0008813299172868218,0.011781157749800573,0.00039805394848029815,0.9990634983438531,0.027007553842040424,0.0,0.13025127012284032,-0.03688398057713705,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2990000000185007,ALERT
01228,series_arc,flat,False,111350.24746718447,805.1854003683684,138.29143873726755,0.0010662447262772337,1.1259450585383626e-06,0.0016593716015519697,12,,0.0,0.007396037122069423,True,0.0,0.0,0,0.25,0.025789180090008655,0.02736774023406306,0.0022913268024420228,0.2105,0.0017608754664444144,0.012474104984399135,0.00023803533599055793,0.9982539762187603,0.00888550284819415,0.0,0.028959498052489284,0.15139207100152063,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,ALERT
01228,series_arc,flat,False,111350.24746718447,805.1854003683684,138.29143873726755,0.0010662447262772337,1.1259450585383626e-06,0.0016593716015519697,12,,0.0,0.007396037122069423,True,0.0,0.0,0,0.5,0.02593934202090024,0.029127152772582033,0.0027004928939739284,0.214,0.0017608754664444144,0.012474104984399135,0.0003121952292913496,0.9982539762187603,0.011588821621891895,0.0,0.251807254062367,0.09447559166301331,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,ALERT
01228,series_arc,flat,False,111350.24746718447,805.1854003683684,138.29143873726755,0.0010662447262772337,1.1259450585383626e-06,0.0016593716015519697,12,,0.0,0.007396037122069423,True,0.0,0.0,0,1.0,0.02608602987977316,0.0311729859886901,0.0027004928939739284,0.214,0.0017608754664444144,0.012474104984399135,0.00038955456132568436,0.9982077688577126,0.014382121080675216,0.0,0.26497495518194364,0.10261393179730804,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.24400000001850025,ALERT
01229,series_arc,train,False,355632.229644073,808.7899129259383,439.70903192586997,0.02446096754432834,3.9164249947628275e-05,0.0031699926926745227,12,,1.0,0.010067126956648437,True,1.0318797090419018,0.026106239796582113,0,0.25,-0.24050236043209225,0.25910282522174133,0.005784978453250064,0.183,0.002681479863805482,0.031341152218450095,0.0029106689792532357,0.9958430357427119,0.012052341741279515,0.0,0.37036816316006194,-0.11596230510675308,1.0,0.619313858103997,2.0,1.0230000000000001,0.026000000000000002,0.432283603495522,0.01758479896675169,0.01758479896675169,0.24111591633426624,1.0,0.0577273865682848,ALERT
