event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01229,series_arc,train,False,355632.229644073,808.7899129259383,439.70903192586997,0.02446096754432834,3.9164249947628275e-05,0.0031699926926745227,12,,1.0,0.010067126956648437,True,1.0318797090419018,0.026106239796582113,0,0.5,-0.5300261444529907,0.5368256872329775,0.007187399627950972,0.311,0.002681479863805482,0.031341152218450095,0.00883794465338291,0.9890717297367317,0.01664314411955529,0.0,1.196037157483224,-0.08989731956943676,1.0,0.619313858103997,2.0,1.0230000000000001,0.026000000000000002,0.432283603495522,0.01758479896675169,0.01758479896675169,0.5313409100749648,1.0,0.0577273865682848,ALERT
01229,series_arc,train,False,355632.229644073,808.7899129259383,439.70903192586997,0.02446096754432834,3.9164249947628275e-05,0.0031699926926745227,12,,1.0,0.010067126956648437,True,1.0318797090419018,0.026106239796582113,0,1.0,-0.5324738044900386,0.5413835499338477,0.007187399627950972,0.313,0.002681479863805482,0.031341152218450095,0.013842217136144797,0.9841890132652361,0.025947323035621087,0.0,1.35983172155549,-0.03285723038221508,1.0,0.619313858103997,2.0,1.0230000000000001,0.026000000000000002,0.432283603495522,0.01758479896675169,0.01758479896675169,0.537119311075761,1.0,0.0577273865682848,ALERT
01230,series_arc,train,False,137273.13695266013,797.3266567869744,172.1667471972357,0.010375564049751566,3.2135740856181344e-05,0.0008894841969769104,14,,1.0,0.00461699373748582,True,1.3871176035753092,0.10019780720047218,0,0.25,-0.45455973419798146,0.4564329894441556,0.004254345228703618,0.147,0.0008781399468597385,0.07800901266762746,0.0031109656372050425,0.9964658970677458,0.006828886320872796,0.0,1.736823497656447,0.14997590212521203,1.0,0.5420760050890466,2.0,1.3952,0.10020000000000001,0.399275372708471,,0.399275372708471,0.4547948420416533,1.0,0.0369910588680078,ALERT
01230,series_arc,train,False,137273.13695266013,797.3266567869744,172.1667471972357,0.010375564049751566,3.2135740856181344e-05,0.0008894841969769104,14,,1.0,0.00461699373748582,True,1.3871176035753092,0.10019780720047218,0,0.5,-0.45556801395951535,0.4570935324823317,0.004254345228703618,0.14750000000000002,0.0008781399468597385,0.07800901266762746,0.005128979485927442,0.9944202932104214,0.011233768746625858,0.0,1.8785311446417114,0.27458333718619243,1.0,0.5420760050890466,2.0,1.3952,0.10020000000000001,0.399275372708471,,0.399275372708471,0.45638529455615073,1.0,0.0369910588680078,ALERT
01230,series_arc,train,False,137273.13695266013,797.3266567869744,172.1667471972357,0.010375564049751566,3.2135740856181344e-05,0.0008894841969769104,14,,1.0,0.00461699373748582,True,1.3871176035753092,0.10019780720047218,0,1.0,-0.4555644313470733,0.45789961890348774,0.004254345228703618,0.14750000000000002,0.0008781399468597385,0.07800901266762746,0.009665852466961755,0.989228789413932,0.02117083987125997,0.0,1.8703875250179671,0.18679183503373115,1.0,0.5420760050890466,2.0,1.3952,0.10020000000000001,0.399275372708471,,0.399275372708471,0.4606808375613909,1.0,0.0369910588680078,ALERT
01231,series_arc,flat,False,477633.3567892708,824.5670706076128,579.2534941242669,0.016816969155624834,3.4334026577124303e-06,0.0013973710611543406,12,,1.0,0.006339790763624528,True,0.0,0.0,0,0.25,-0.6977468911024087,0.7000869840905632,0.006422790586330075,0.1425,0.002303066992143801,0.11214811961224092,0.006129659933107468,0.9929347503149928,0.008772360938074073,0.0,1.6670824075873563,-0.09746015940063076,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.030000000018501338,ALERT
01231,series_arc,flat,False,477633.3567892708,824.5670706076128,579.2534941242669,0.016816969155624834,3.4334026577124303e-06,0.0013973710611543406,12,,1.0,0.006339790763624528,True,0.0,0.0,0,0.5,-0.6828785536546927,0.7000869840905632,0.006422790586330075,0.1405,0.002303066992143801,0.11214811961224092,0.012926543298732395,0.9860536184385109,0.018901811190966705,0.0,1.8448544597524066,0.11892172987951206,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.030000000018501338,ALERT
01231,series_arc,flat,False,477633.3567892708,824.5670706076128,579.2534941242669,0.016816969155624834,3.4334026577124303e-06,0.0013973710611543406,12,,1.0,0.006339790763624528,True,0.0,0.0,0,1.0,-0.2525807447736363,0.7000869840905632,0.006422790586330075,0.074,0.002303066992143801,0.11214811961224092,0.022095467673327224,0.976379928475402,0.08713385431946408,0.0,1.8433398850520235,0.012338942773618336,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.030000000018501338,ALERT
01232,series_arc,train,True,156437.27987542324,798.8583170040828,195.82606395349544,0.0014747233199393474,1.1037831763847249e-05,0.0011633490323799476,14,,0.0,0.0075415235581372045,False,1.2681805544099516,0.023955088391759916,0,0.25,0.04044087300617563,0.041991124046294084,0.0018890328873067545,0.206,0.0018709785929263516,0.01827445842828362,0.00162553906133563,0.9977269826054683,0.03922550234627991,0.0,0.25180804899149967,0.08028887162352646,1.0,0.6162037734834449,2.0,1.2614,0.024,0.0677871967627155,0.22056250020028678,0.0677871967627155,0.03954825330588816,1.0,0.2551139703137473,ALERT
01232,series_arc,train,True,156437.27987542324,798.8583170040828,195.82606395349544,0.0014747233199393474,1.1037831763847249e-05,0.0011633490323799476,14,,0.0,0.0075415235581372045,False,1.2681805544099516,0.023955088391759916,0,0.5,0.03929976906495251,0.04581070176119255,0.0019513066417426884,0.17300000000000001,0.0018709785929263516,0.01827445842828362,0.0020208915164597516,0.9972414624458125,0.05014647883472017,0.0,0.515432511481509,0.12263879349143067,1.0,0.6162037734834449,2.0,1.2614,0.024,0.0677871967627155,0.22056250020028678,0.0677871967627155,0.03597839696956231,1.0,0.2551139703137473,ALERT
01232,series_arc,train,True,156437.27987542324,798.8583170040828,195.82606395349544,0.0014747233199393474,1.1037831763847249e-05,0.0011633490323799476,14,,0.0,0.0075415235581372045,False,1.2681805544099516,0.023955088391759916,0,1.0,0.055592495073228596,0.05778838675552436,0.0019513066417426884,0.8235,0.0018709785929263516,0.01827445842828362,0.0025053404666181165,0.996587387528309,0.0442698358391214,0.0,0.7024814821571272,0.14084872798860354,1.0,0.6162037734834449,2.0,1.2614,0.024,0.0677871967627155,0.22056250020028678,0.0677871967627155,0.034626341269589,1.0,0.2551139703137473,ALERT
01233,series_arc,train,False,355204.16757259204,829.3997584935015,428.2665432864062,0.021660297047465766,5.52161725013124e-06,0.0012233995411246239,14,,1.0,0.008900886307777129,True,2.813537017676947,0.07448566955485575,0,0.25,-0.24031903706986643,0.263421533294336,0.003522331782243914,0.1975,0.0014302673898639307,0.04513217378281171,0.002381640323560461,0.996847891524594,0.009869260015615474,0.0,0.5841419809771021,0.040834676407482506,1.0,0.5575906507230266,2.0,2.8234000000000004,0.07440000000000001,0.034884536351431183,,0.034884536351431183,0.24051895244213128,1.0,0.050455742264254866,ALERT
01233,series_arc,train,False,355204.16757259204,829.3997584935015,428.2665432864062,0.021660297047465766,5.52161725013124e-06,0.0012233995411246239,14,,1.0,0.008900886307777129,True,2.813537017676947,0.07448566955485575,0,0.5,-0.3622798634666471,0.3647790053317845,0.003522331782243914,0.26699999999999996,0.0014302673898639307,0.04513217378281171,0.005548642359645286,0.9937882307797511,0.015273740489485484,0.0,1.5216028049752368,0.1611565142378659,1.0,0.5575906507230266,2.0,2.8234000000000004,0.07440000000000001,0.034884536351431183,,0.034884536351431183,0.3627748927285603,1.0,0.050455742264254866,ALERT
01233,series_arc,train,False,355204.16757259204,829.3997584935015,428.2665432864062,0.021660297047465766,5.52161725013124e-06,0.0012233995411246239,14,,1.0,0.008900886307777129,True,2.813537017676947,0.07448566955485575,0,1.0,-0.3624453654561322,0.36489324309805937,0.003522331782243914,0.26699999999999996,0.0014302673898639307,0.04513217378281171,0.009565002065894005,0.9891987508412626,0.026317578857800842,0.0,1.5688251866792897,0.1438192629398802,1.0,0.5575906507230266,2.0,2.8234000000000004,0.07440000000000001,0.034884536351431183,,0.034884536351431183,0.3645302029215852,1.0,0.050455742264254866,ALERT
01234,series_arc,train,True,294489.2899268367,799.4264227376966,368.37572733502566,0.002385086141439329,2.51965663218785e-06,0.0014744580688434462,14,,1.0,0.0036619966626980456,True,1.329796307716903,0.0,0,0.25,-0.5637253512896601,0.599863622009517,0.007269177486457444,0.1,0.002084339464237768,0.18104711282080058,0.019469830566566308,0.9791033240148199,0.03447663633676648,0.0,1.9247935512480818,0.12472338328389461,1.0,0.615460057146442,1.0,1.3316000000000001,0.0,0.47640556489486796,,0.47640556489486796,0.5643817668409823,1.0,0.024230703944638776,ALERT
01234,series_arc,train,True,294489.2899268367,799.4264227376966,368.37572733502566,0.002385086141439329,2.51965663218785e-06,0.0014744580688434462,14,,1.0,0.0036619966626980456,True,1.329796307716903,0.0,0,0.5,-0.005880335741721647,0.599863622009517,0.008679252499285054,0.0005,0.002084339464237768,0.18104711282080058,0.03503307370160986,0.9639996060030369,5.091768049802121,0.0,1.714144189594006,0.7599092439742994,1.0,0.615460057146442,1.0,1.3316000000000001,0.0,0.47640556489486796,,0.47640556489486796,0.008044074358235332,1.0,0.024230703944638776,ALERT
01234,series_arc,train,True,294489.2899268367,799.4264227376966,368.37572733502566,0.002385086141439329,2.51965663218785e-06,0.0014744580688434462,14,,1.0,0.0036619966626980456,True,1.329796307716903,0.0,0,1.0,0.0661333992901907,0.599863622009517,0.012034259564125061,0.02,0.002084339464237768,0.18104711282080058,0.02858974288831453,0.9624577749593385,0.4258646693091253,0.0,2.055104567706345,0.7698438965049899,1.0,0.615460057146442,1.0,1.3316000000000001,0.0,0.47640556489486796,,0.47640556489486796,0.05606837602458004,1.0,0.024230703944638776,ALERT
01235,series_arc,train,False,233701.0192553129,825.5199936984669,283.09552892631154,0.026115968019522536,7.088013805274875e-06,0.0006117764748857239,16,,0.0,0.004919010361833354,False,0.3755778398654163,0.0,0,0.25,0.01344195545026405,0.01503983219024612,0.001198715120653347,0.0005,0.0011184021627601772,0.012702039369644405,0.0005788946887525178,0.9989893764385303,0.040084231719599545,0.0,0.10000455841595869,-0.10402350640236274,1.0,0.5968767894518456,1.0,0.3748,0.0,0.12227852855097465,,0.12227852855097465,0.013186303364634711,1.0,3.485400332076116,ALERT
01235,series_arc,train,False,233701.0192553129,825.5199936984669,283.09552892631154,0.026115968019522536,7.088013805274875e-06,0.0006117764748857239,16,,0.0,0.004919010361833354,False,0.3755778398654163,0.0,0,0.5,0.01389059408376436,0.015093802048216719,0.0012157582336966729,0.0005,0.0011184021627601772,0.012702039369644405,0.0005478019299003853,0.9989893764385303,0.03678845362507527,0.0,0.07373316258195373,-0.04368402646718356,1.0,0.5968767894518456,1.0,0.3748,0.0,0.12227852855097465,,0.12227852855097465,0.013004338730562268,1.0,3.485400332076116,ALERT
01235,series_arc,train,False,233701.0192553129,825.5199936984669,283.09552892631154,0.026115968019522536,7.088013805274875e-06,0.0006117764748857239,16,,0.0,0.004919010361833354,False,0.3755778398654163,0.0,0,1.0,0.014728473555043791,0.016462950994292975,0.0012157582336966729,0.0005,0.0011184021627601772,0.012702039369644405,0.0005238027372634532,0.9989417436442731,0.03330283357951672,0.0,0.03685353028873616,0.026231763600628403,1.0,0.5968767894518456,1.0,0.3748,0.0,0.12227852855097465,,0.12227852855097465,0.008666709329667892,1.0,3.485400332076116,ALERT
01236,series_arc,train,True,848223.426466947,764.0669396457574,1110.1428192406895,0.01758684010934999,3.542149460160041e-05,0.0015715811206462626,12,,0.0,0.008369283298104477,False,0.3347541242665074,0.0,0,0.25,0.010746842933823612,0.01374116848856184,0.0035602119668740615,0.012,0.0025573726657455425,0.005918074250984391,0.0005557248192295491,0.9983737788063455,0.047308440434613006,0.0,0.08399279983188346,-0.07870946837215632,1.0,0.6127240296128498,1.0,0.33540000000000003,0.0,0.1596079308469558,,0.1596079308469558,0.010231548445439245,1.0,2.3821893276624317,ALERT
01236,series_arc,train,True,848223.426466947,764.0669396457574,1110.1428192406895,0.01758684010934999,3.542149460160041e-05,0.0015715811206462626,12,,0.0,0.008369283298104477,False,0.3347541242665074,0.0,0,0.5,0.010615677450784225,0.01374116848856184,0.0035602119668740615,0.012,0.0025573726657455425,0.005918074250984391,0.0005017075270174903,0.9982351719348405,0.0431922743329635,0.0,0.11235446906894273,0.027229148516559484,1.0,0.6127240296128498,1.0,0.33540000000000003,0.0,0.1596079308469558,,0.1596079308469558,0.009069795360119938,1.0,2.3821893276624317,ALERT
01236,series_arc,train,True,848223.426466947,764.0669396457574,1110.1428192406895,0.01758684010934999,3.542149460160041e-05,0.0015715811206462626,12,,0.0,0.008369283298104477,False,0.3347541242665074,0.0,0,1.0,0.009620691658913065,0.01374116848856184,0.0035602119668740615,0.0005,0.0025573726657455425,0.005918074250984391,0.0007030512574005846,0.9982351719348405,0.06619637213651448,0.0,0.13950806823624073,-0.0016328157174874429,1.0,0.6127240296128498,1.0,0.33540000000000003,0.0,0.1596079308469558,,0.1596079308469558,0.0003454011766605493,1.0,2.3821893276624317,ALERT
01237,series_arc,flat,False,474041.48451684794,802.6678848408734,590.5823485274053,0.0030592193867665595,2.618286953820842e-06,0.0008416526873457415,14,,1.0,0.004511526801817866,False,0.0,0.0,0,0.25,-0.3829062778959232,0.6265518352169569,0.007586077129195486,0.058,0.0031382341377546937,0.23343043791265147,0.0267264161914599,0.9716827181578883,0.06961703345394477,0.0,2.530838341434341,0.9877945604248596,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.016500000018501715,ALERT
01237,series_arc,flat,False,474041.48451684794,802.6678848408734,590.5823485274053,0.0030592193867665595,2.618286953820842e-06,0.0008416526873457415,14,,1.0,0.004511526801817866,False,0.0,0.0,0,0.5,-0.0475913991145721,0.6265518352169569,0.007586077129195486,0.013,0.0031382341377546937,0.23343043791265147,0.03415240194887359,0.9645456099298777,0.7028487051452611,0.0,2.3897597699522355,1.1715505337981766,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.016500000018501715,ALERT
01237,series_arc,flat,False,474041.48451684794,802.6678848408734,590.5823485274053,0.0030592193867665595,2.618286953820842e-06,0.0008416526873457415,14,,1.0,0.004511526801817866,False,0.0,0.0,0,1.0,0.002115172534951836,0.6265518352169569,0.007586077129195486,0.0005,0.0031382341377546937,0.23343043791265147,0.03547752512829524,0.9630184533598454,11.3886228548313,0.0,2.271865871945642,1.2337741656334222,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.016500000018501715,ALERT
01238,series_arc,train,False,183838.39152131337,775.9895885725687,236.9083222617506,0.0019279349657966268,3.7794376850500342e-06,0.0011438806741427018,14,,0.0,0.0005220924987432892,False,1.2595796694799695,0.17126865281077008,0,0.25,0.037096985731743526,0.0388415446307506,0.0015069795260989687,0.204,0.0010831124813609225,0.018385740624991806,0.0003311698749368666,0.9988959086477078,0.008692810430430619,0.0,0.3514656560062268,-0.07388510505841245,1.0,0.5778544223321179,2.0,1.2562,0.1718,0.49354348716910046,0.21271261205629344,0.21271261205629344,0.03374814860230028,1.0,0.19482629512834748,ALERT
01238,series_arc,train,False,183838.39152131337,775.9895885725687,236.9083222617506,0.0019279349657966268,3.7794376850500342e-06,0.0011438806741427018,14,,0.0,0.0005220924987432892,False,1.2595796694799695,0.17126865281077008,0,0.5,0.047669825438333584,0.04996712012509072,0.0015069795260989687,0.287,0.0010831124813609225,0.018385740624991806,0.00020787295777154754,0.9988959086477078,0.00427108492581158,0.0,0.21737784482053688,-0.12523376277273363,1.0,0.5778544223321179,2.0,1.2562,0.1718,0.49354348716910046,0.21271261205629344,0.21271261205629344,0.018683783643429746,1.0,0.19482629512834748,ALERT
01238,series_arc,train,False,183838.39152131337,775.9895885725687,236.9083222617506,0.0019279349657966268,3.7794376850500342e-06,0.0011438806741427018,14,,0.0,0.0005220924987432892,False,1.2595796694799695,0.17126865281077008,0,1.0,0.046082663711986896,0.04996712012509072,0.0015069795260989687,0.2795,0.0010831124813609225,0.018385740624991806,-9.769531446119282e-06,0.9988959086477078,-0.00020749742422988764,0.0,0.6685218923669038,-0.10693672971236869,1.0,0.5778544223321179,2.0,1.2562,0.1718,0.49354348716910046,0.21271261205629344,0.21271261205629344,0.1567824187458018,1.0,0.19482629512834748,ALERT
01239,series_arc,flat,True,492163.13614674966,788.5728901483089,624.1187622544154,0.0019365258682047435,2.9747965905424518e-06,0.003979529551466687,12,,0.0,0.0005464861256467655,False,0.0,0.0,0,0.25,0.303789462511242,0.3212263318465252,0.006186535393604892,0.2,0.0060302766717686114,0.0665472637681061,0.011715697086563613,0.9863449232898559,0.038438655293509316,0.0,0.6076651821576374,-0.04405688913713766,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.03899999998149828,ALERT
01239,series_arc,flat,True,492163.13614674966,788.5728901483089,624.1187622544154,0.0019365258682047435,2.9747965905424518e-06,0.003979529551466687,12,,0.0,0.0005464861256467655,False,0.0,0.0,0,0.5,0.6393826846596296,0.6767611983732703,0.00832508781997055,0.3885,0.0060302766717686114,0.0665472637681061,0.023455044690270318,0.9740424830386278,0.036626606640273125,0.0,0.7406133945801092,0.032000931628456276,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.03899999998149828,ALERT
01239,series_arc,flat,True,492163.13614674966,788.5728901483089,624.1187622544154,0.0019365258682047435,2.9747965905424518e-06,0.003979529551466687,12,,0.0,0.0005464861256467655,False,0.0,0.0,0,1.0,0.7768908569630082,0.7833452786648054,0.00832508781997055,0.45849999999999996,0.0060302766717686114,0.0665472637681061,0.029123685935928692,0.9658513271081622,0.03743929585396019,0.0,1.0201144919344027,0.09365240759609253,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.03899999998149828,ALERT
01240,series_arc,train,True,265599.6519615405,770.6345542856167,344.65058760277515,0.03554669282431378,2.7277313638389264e-05,0.001571350558486379,12,,0.0,0.014150372454926523,True,0.5404130566381432,0.0,0,0.25,0.00843640432263744,0.01182359304521297,0.0020956482127687105,0.0005,0.002706906079022501,0.009766750304114256,0.0005050699094399461,0.9985230593405507,0.053523555389451666,0.0,0.06530802282565752,0.0951081042288736,1.0,0.6390990373859295,1.0,0.5416000000000001,0.0,0.388179781460146,,0.388179781460146,0.008203553783331784,1.0,4.195858410120046,ALERT
01240,series_arc,train,True,265599.6519615405,770.6345542856167,344.65058760277515,0.03554669282431378,2.7277313638389264e-05,0.001571350558486379,12,,0.0,0.014150372454926523,True,0.5404130566381432,0.0,0,0.5,0.00793500195551878,0.012483333657308133,0.0020956482127687105,0.0005,0.002706906079022501,0.009766750304114256,0.00010696326204991993,0.9985230593405507,0.011971263418006658,0.0,0.0999299249661561,0.004595584883183984,1.0,0.6390990373859295,1.0,0.5416000000000001,0.0,0.388179781460146,,0.388179781460146,0.007391683292585381,1.0,4.195858410120046,ALERT
01240,series_arc,train,True,265599.6519615405,770.6345542856167,344.65058760277515,0.03554669282431378,2.7277313638389264e-05,0.001571350558486379,12,,0.0,0.014150372454926523,True,0.5404130566381432,0.0,0,1.0,0.008663628035346038,0.012483333657308133,0.0023284965384137413,0.0005,0.002706906079022501,0.009766750304114256,0.00035369978711121195,0.9985230593405507,0.036601138394142106,0.0,0.0932843204047083,-0.018926226894303545,1.0,0.6390990373859295,1.0,0.5416000000000001,0.0,0.388179781460146,,0.388179781460146,0.007188909428850758,1.0,4.195858410120046,ALERT
01241,series_arc,flat,False,400040.7567259974,803.5632698038628,497.83355182926795,0.0071294376722173996,4.42913700873286e-05,0.0026389121291292305,12,,0.0,0.00595429853634684,False,0.0,0.0,0,0.25,0.01083621438033004,0.015473585154044928,0.00305864157081738,0.015000000000000001,0.003165687451252114,0.009121020476945034,0.0007020027149111771,0.9973181102010746,0.05930973302391322,0.0,-0.022693580531124503,0.12419658289159495,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8060000000185003,ALERT
01241,series_arc,flat,False,400040.7567259974,803.5632698038628,497.83355182926795,0.0071294376722173996,4.42913700873286e-05,0.0026389121291292305,12,,0.0,0.00595429853634684,False,0.0,0.0,0,0.5,0.014672455893465672,0.01743424878022343,0.003999761582601443,0.14550000000000002,0.003165687451252114,0.009121020476945034,0.00043848653570717207,0.9970567747503285,0.027978163645047526,0.0,-0.04289779830473454,0.07293355043714282,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8060000000185003,ALERT
01241,series_arc,flat,False,400040.7567259974,803.5632698038628,497.83355182926795,0.0071294376722173996,4.42913700873286e-05,0.0026389121291292305,12,,0.0,0.00595429853634684,False,0.0,0.0,0,1.0,0.017961280285538787,0.02225749113939546,0.003999761582601443,0.3735,0.003165687451252114,0.009121020476945034,0.000998101087990806,0.9970567747503285,0.052638907972476334,0.0,-0.03982308544278153,0.008546597350046824,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.8060000000185003,ALERT
01242,series_arc,flat,False,387766.92983702145,774.2237221253675,500.84609752403276,0.04369634682575804,1.4897421102372747e-05,0.0007268572603124169,12,,0.0,0.009377944942107629,True,0.0,0.0,0,0.25,0.014429949752477234,0.01575869515257535,0.0011710956702840139,0.0005,0.0011698440680163126,0.012650789052684337,0.0003956160999889547,0.9989564807217829,0.02563949373363576,0.0,0.09150271945664547,0.06297515075786336,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.3675000000184998,ALERT
01242,series_arc,flat,False,387766.92983702145,774.2237221253675,500.84609752403276,0.04369634682575804,1.4897421102372747e-05,0.0007268572603124169,12,,0.0,0.009377944942107629,True,0.0,0.0,0,0.5,0.016195594079004484,0.01692977863644994,0.0013512595478625807,0.037,0.0011698440680163126,0.012650789052684337,0.00044215023605519827,0.9989564807217829,0.02571299566759696,0.0,0.06621077078065953,0.023703399196797363,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.3675000000184998,ALERT
01242,series_arc,flat,False,387766.92983702145,774.2237221253675,500.84609752403276,0.04369634682575804,1.4897421102372747e-05,0.0007268572603124169,12,,0.0,0.009377944942107629,True,0.0,0.0,0,1.0,0.018333292883558828,0.019497180917195947,0.0013512595478625807,0.2575,0.0011698440680163126,0.012650789052684337,0.0005037969492913677,0.9988947927533243,0.02605851741478557,0.0,0.010024630506839447,0.023851740662756235,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.3675000000184998,ALERT
01243,series_arc,train,True,388811.98269720096,813.5811014776261,477.9019350265641,0.010375390786807845,3.9173350859226305e-06,0.004140537657222052,16,,0.0,0.002194088134958383,True,2.9822152378797906,0.05053314616318709,0,0.25,0.025212346970339854,0.02911674554084217,0.006747020311438497,0.1115,0.0034820465236330696,0.009112578023799478,-0.0003809351400815656,0.9960960943269286,-0.014532660524927677,0.0,0.176026673350774,-0.022542696374534304,1.0,0.5597563458291918,2.0,2.9674,0.0504,0.08309532998944613,0.006225783559159481,0.006225783559159481,0.024372717861170713,1.0,0.24240521919072222,ALERT
01243,series_arc,train,True,388811.98269720096,813.5811014776261,477.9019350265641,0.010375390786807845,3.9173350859226305e-06,0.004140537657222052,16,,0.0,0.002194088134958383,True,2.9822152378797906,0.05053314616318709,0,0.5,0.03741870030943413,0.04223895246793232,0.006747020311438497,0.322,0.0034820465236330696,0.009112578023799478,0.0005932750118825762,0.9957759364091295,0.015442349873998498,0.0,0.16136235383438038,0.0016468814603600784,1.0,0.5597563458291918,2.0,2.9674,0.0504,0.08309532998944613,0.006225783559159481,0.006225783559159481,0.03400021059302195,1.0,0.24240521919072222,ALERT
01243,series_arc,train,True,388811.98269720096,813.5811014776261,477.9019350265641,0.010375390786807845,3.9173350859226305e-06,0.004140537657222052,16,,0.0,0.002194088134958383,True,2.9822152378797906,0.05053314616318709,0,1.0,0.07311610518159113,0.08221429557295716,0.007730590400565642,0.781,0.0034820465236330696,0.009112578023799478,0.0014963975855478535,0.9937710492442393,0.02018991124643618,0.0,0.123440592657774,0.010906920030577687,1.0,0.5597563458291918,2.0,2.9674,0.0504,0.08309532998944613,0.006225783559159481,0.006225783559159481,0.050745984036267296,1.0,0.24240521919072222,ALERT
01244,series_arc,train,True,119953.02138782879,824.3007385951823,145.5209437180163,0.0022521450403745805,1.5568191298883144e-05,0.0007703155816020812,16,,1.0,0.0032779893194663018,False,2.854469669065589,0.0,0,0.25,-0.7009305237950627,0.7242860751003295,0.007709876009988126,0.121,0.0009000815254337841,0.14415597812322417,0.008602146454889839,0.990065809142585,0.012254982741570221,0.0,2.2008260024854724,0.2147375922491974,1.0,0.5170220328265895,1.0,2.8482000000000003,0.0,0.39112614987333894,,0.39112614987333894,0.7013155417445243,1.0,0.020327266785358233,ALERT
01244,series_arc,train,True,119953.02138782879,824.3007385951823,145.5209437180163,0.0022521450403745805,1.5568191298883144e-05,0.0007703155816020812,16,,1.0,0.0032779893194663018,False,2.854469669065589,0.0,0,0.5,-0.6379624449576063,0.7242860751003295,0.007709876009988126,0.1085,0.0009000815254337841,0.14415597812322417,0.021152629861383485,0.9767972516697296,0.03310465275120655,0.0,2.1402070751524778,0.6543894993515861,1.0,0.5170220328265895,1.0,2.8482000000000003,0.0,0.39112614987333894,,0.39112614987333894,0.6396950276962386,1.0,0.020327266785358233,ALERT
01244,series_arc,train,True,119953.02138782879,824.3007385951823,145.5209437180163,0.0022521450403745805,1.5568191298883144e-05,0.0007703155816020812,16,,1.0,0.0032779893194663018,False,2.854469669065589,0.0,0,1.0,-0.19589809126488164,0.7242860751003295,0.007709876009988126,0.0645,0.0009000815254337841,0.14415597812322417,0.035526199597560496,0.9622497302965619,0.1804293752638164,0.0,2.1797132560633776,0.554858044177051,1.0,0.5170220328265895,1.0,2.8482000000000003,0.0,0.39112614987333894,,0.39112614987333894,0.21113721780671366,1.0,0.020327266785358233,ALERT
01245,series_arc,train,False,188016.2118653349,767.293779084584,245.03810273249795,0.0018500254357178842,1.826480506930289e-05,0.004388981949995039,12,,0.0,0.006349961094196318,False,2.9868230802983082,0.0,0,0.25,0.037905772667880436,0.044160338765140854,0.009335176997169906,0.112,0.005104574915421285,0.019993561874479395,0.0027443421170791236,0.9951153534995569,0.07053817284407203,0.0,0.05936766045852825,0.022213548498740614,1.0,0.5838398855810741,1.0,2.9904,0.0,0.11058938730711532,,0.11058938730711532,0.03738230478433093,1.0,0.24879917246067862,ALERT
01245,series_arc,train,False,188016.2118653349,767.293779084584,245.03810273249795,0.0018500254357178842,1.826480506930289e-05,0.004388981949995039,12,,0.0,0.006349961094196318,False,2.9868230802983082,0.0,0,0.5,0.038179280453196504,0.04961313453777031,0.009335176997169906,0.112,0.005104574915421285,0.019993561874479395,0.0007143136230105366,0.9951153534995569,0.018231922964074193,0.0,-0.006313888800106839,-0.018849318332541047,1.0,0.5838398855810741,1.0,2.9904,0.0,0.11058938730711532,,0.11058938730711532,0.03564918594217008,1.0,0.24879917246067862,ALERT
01245,series_arc,train,False,188016.2118653349,767.293779084584,245.03810273249795,0.0018500254357178842,1.826480506930289e-05,0.004388981949995039,12,,0.0,0.006349961094196318,False,2.9868230802983082,0.0,0,1.0,0.027040755141611757,0.04961313453777031,0.009335176997169906,0.0425,0.005104574915421285,0.019993561874479395,0.0009055804056959324,0.9951153534995569,0.03229515043808768,0.0,0.04951516125076652,-0.005083832130356603,1.0,0.5838398855810741,1.0,2.9904,0.0,0.11058938730711532,,0.11058938730711532,0.008806622567322966,1.0,0.24879917246067862,ALERT
01246,series_arc,flat,True,129617.56758472972,836.6128358990234,154.93136373582269,0.0044757198490393245,2.269551643634153e-05,0.000673535296266106,16,,0.0,0.0006575802289046513,False,0.0,0.0,0,0.25,0.14580393697362493,0.15257260334078887,0.0016553370270734867,0.2115,0.00160419976675207,0.05569557372066995,0.0026527485487874746,0.9970917957378325,0.01807000958880328,0.0,0.1467352900376771,-0.02790331766112485,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.030000000018501338,ALERT
01246,series_arc,flat,True,129617.56758472972,836.6128358990234,154.93136373582269,0.0044757198490393245,2.269551643634153e-05,0.000673535296266106,16,,0.0,0.0006575802289046513,False,0.0,0.0,0,0.5,0.2868680402255471,0.30023276126232457,0.0016658850289057445,0.4255,0.00160419976675207,0.05569557372066995,0.0033556310191409405,0.9961988500613581,0.011656837683376641,0.0,0.25856800066101177,-0.005546916375277565,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.030000000018501338,ALERT
01246,series_arc,flat,True,129617.56758472972,836.6128358990234,154.93136373582269,0.0044757198490393245,2.269551643634153e-05,0.000673535296266106,16,,0.0,0.0006575802289046513,False,0.0,0.0,0,1.0,0.42665638412608725,0.4286930690415959,0.0016658850289057445,0.6755,0.00160419976675207,0.05569557372066995,0.0023657337075259463,0.9960242714609973,0.005531856404670086,0.0,0.5063888435548557,0.14114907350064348,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.030000000018501338,ALERT
01247,series_arc,flat,False,501387.78880160564,825.5184403219546,607.3611009901401,0.037625225308254025,1.2714923998179916e-05,0.0027230912124115657,14,,0.0,0.006548653432345957,False,0.0,0.0,0,0.25,0.012289487446949078,0.015672697177078896,0.004026885013614535,0.023,0.003691601050150283,0.016280929756478234,0.0008006805544432164,0.9977929305708548,0.06024916744453015,0.0,0.0035562840101260053,0.04225271051170659,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2030000000185017,ALERT
01247,series_arc,flat,False,501387.78880160564,825.5184403219546,607.3611009901401,0.037625225308254025,1.2714923998179916e-05,0.0027230912124115657,14,,0.0,0.006548653432345957,False,0.0,0.0,0,0.5,0.01791077002645394,0.02147184301042676,0.004110776043768746,0.28650000000000003,0.003691601050150283,0.016280929756478234,-8.585787408085221e-05,0.9968553531587856,-0.0045401574849013105,0.0,-0.08824968677777871,0.09869710237409514,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2030000000185017,ALERT
01247,series_arc,flat,False,501387.78880160564,825.5184403219546,607.3611009901401,0.037625225308254025,1.2714923998179916e-05,0.0027230912124115657,14,,0.0,0.006548653432345957,False,0.0,0.0,0,1.0,0.023388805054245766,0.029336848170572725,0.004802902165631011,0.4685,0.003691601050150283,0.016280929756478234,0.000801499150319436,0.9968362244508708,0.03286340386651726,0.0,-0.02105982683057982,0.11313299294143957,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.2030000000185017,ALERT
01248,series_arc,train,False,297300.1744276603,789.8166812580027,376.41668184840955,0.030937340940152287,1.7952674649567765e-05,0.0012838903816383119,16,,1.0,0.0039207224088161794,True,0.3616185384658935,0.0,0,0.25,-0.40095207672687666,0.4035683742252377,0.005834490135585199,0.088,0.0019078464586658659,0.11619807813664658,0.001367233223095141,0.9979837965009227,0.0034014831674179045,0.0,2.014952616418622,0.2048401135270906,1.0,0.6448096123945516,1.0,0.3622,0.0,0.0778667285389778,,0.0778667285389778,0.40121195311540697,1.0,0.02365382910540781,ALERT
01248,series_arc,train,False,297300.1744276603,789.8166812580027,376.41668184840955,0.030937340940152287,1.7952674649567765e-05,0.0012838903816383119,16,,1.0,0.0039207224088161794,True,0.3616185384658935,0.0,0,0.5,-0.4006660593108619,0.4035683742252377,0.005834490135585199,0.088,0.0019078464586658659,0.11619807813664658,0.0030044080173611495,0.9962816684670799,0.007479865295354578,0.0,1.6725992100437388,0.14065049114013456,1.0,0.6448096123945516,1.0,0.3622,0.0,0.0778667285389778,,0.0778667285389778,0.4013539695442225,1.0,0.02365382910540781,ALERT
01248,series_arc,train,False,297300.1744276603,789.8166812580027,376.41668184840955,0.030937340940152287,1.7952674649567765e-05,0.0012838903816383119,16,,1.0,0.0039207224088161794,True,0.3616185384658935,0.0,0,1.0,-0.4012691647101403,0.404740367850526,0.005834490135585199,0.088,0.0019078464586658659,0.11619807813664658,0.005715909627418276,0.993428545767235,0.014209166719345592,0.0,1.7784588565591688,0.16381048392526196,1.0,0.6448096123945516,1.0,0.3622,0.0,0.0778667285389778,,0.0778667285389778,0.4049991591623394,1.0,0.02365382910540781,ALERT
01249,series_arc,train,True,299888.75557904196,782.8244782764427,383.08556247412173,0.01599129077527643,2.14699342407866e-05,0.001282225292041991,14,,0.0,0.0054455616561489536,False,0.5835128781158507,0.0,0,0.25,0.010847331436931219,0.012485456558868253,0.001811719886301723,0.0005,0.0016148897315677497,0.008566227694695363,0.00015950929099901813,0.9987446983023067,0.013463731630043378,0.0,-0.07265520483642293,-0.015617368839760823,1.0,0.5588191945990478,1.0,0.5820000000000001,0.0,0.3159080755907495,,0.3159080755907495,0.010560784198563882,1.0,1.659304716556953,ALERT
01249,series_arc,train,True,299888.75557904196,782.8244782764427,383.08556247412173,0.01599129077527643,2.14699342407866e-05,0.001282225292041991,14,,0.0,0.0054455616561489536,False,0.5835128781158507,0.0,0,0.5,0.011866885144115928,0.014426584297204365,0.001811719886301723,0.0395,0.0016148897315677497,0.008566227694695363,0.0004830278015419389,0.9985376282867727,0.03754038340528976,0.0,-0.031296107928899634,0.0002655418755110934,1.0,0.5588191945990478,1.0,0.5820000000000001,0.0,0.3159080755907495,,0.3159080755907495,0.010665235113613596,1.0,1.659304716556953,ALERT
01249,series_arc,train,True,299888.75557904196,782.8244782764427,383.08556247412173,0.01599129077527643,2.14699342407866e-05,0.001282225292041991,14,,0.0,0.0054455616561489536,False,0.5835128781158507,0.0,0,1.0,0.012115396002623563,0.014463561667833249,0.0021075109694352204,0.0415,0.0016148897315677497,0.008566227694695363,0.0006370672631994121,0.9985376282867727,0.0485740013547418,0.0,-0.010431063529532892,0.027450511311111914,1.0,0.5588191945990478,1.0,0.5820000000000001,0.0,0.3159080755907495,,0.3159080755907495,0.0003299788715883659,1.0,1.659304716556953,ALERT
01250,series_arc,train,False,150729.7668848472,812.6747181266998,185.47367541135657,0.001496305047477612,2.4101970611291927e-05,0.0006351785811458383,12,,1.0,0.008946787071072165,True,0.4894981912786917,0.0,0,0.25,-0.26243208878893093,0.2631922556975367,0.0031204117405360093,0.10900000000000001,0.0011108441094162852,0.09508009332570909,0.007792056735799574,0.9916647006175873,0.029578996133773156,0.0,1.9211045590939104,0.09790122294119045,1.0,0.6245481069046218,1.0,0.4892,0.0,0.12247853637644246,,0.12247853637644246,0.2629088177748043,1.0,0.03802180791501186,ALERT
01250,series_arc,train,False,150729.7668848472,812.6747181266998,185.47367541135657,0.001496305047477612,2.4101970611291927e-05,0.0006351785811458383,12,,1.0,0.008946787071072165,True,0.4894981912786917,0.0,0,0.5,-0.2620012986480221,0.2636689852297296,0.0031204117405360093,0.10900000000000001,0.0011108441094162852,0.09508009332570909,0.017232510231123876,0.9816277754743181,0.06552252905103088,0.0,1.6334400614957578,0.5427270221339467,1.0,0.6245481069046218,1.0,0.4892,0.0,0.12247853637644246,,0.12247853637644246,0.2633881471678534,1.0,0.03802180791501186,ALERT
01250,series_arc,train,False,150729.7668848472,812.6747181266998,185.47367541135657,0.001496305047477612,2.4101970611291927e-05,0.0006351785811458383,12,,1.0,0.008946787071072165,True,0.4894981912786917,0.0,0,1.0,-0.25374087621376523,0.2636689852297296,0.0031204117405360093,0.1065,0.0011108441094162852,0.09508009332570909,0.03674576186282894,0.9610288846989966,0.14424760725088273,0.0,1.7395114955627653,0.4337316672015133,1.0,0.6245481069046218,1.0,0.4892,0.0,0.12247853637644246,,0.12247853637644246,0.2613685451295699,1.0,0.03802180791501186,ALERT
01251,series_arc,train,False,402135.5403750211,779.2892900909548,516.0285730708372,0.0054864875811887264,1.5610358803118935e-05,0.0025513247464700015,12,,1.0,0.0026567144987563753,True,2.73974303697133,0.0,0,0.25,-0.40891482343745295,0.42001809391734607,0.004852443177152351,0.17149999999999999,0.0026306231916172758,0.06957617769366892,0.0072662297135591344,0.9918749711964776,0.017726194072773892,0.0,1.1463998596439682,0.00923471473277474,1.0,0.5728423528994787,1.0,2.7528,0.0,0.40266577647017865,,0.40266577647017865,0.4097235639669784,1.0,0.03390751329135355,ALERT
01251,series_arc,train,False,402135.5403750211,779.2892900909548,516.0285730708372,0.0054864875811887264,1.5610358803118935e-05,0.0025513247464700015,12,,1.0,0.0026567144987563753,True,2.73974303697133,0.0,0,0.5,-0.4547806962198652,0.46229315917881175,0.004852443177152351,0.203,0.0026306231916172758,0.06957617769366892,0.020716702105920103,0.9778177886199583,0.04545322405652415,0.0,1.3907167801752736,0.1898901016417509,1.0,0.5728423528994787,1.0,2.7528,0.0,0.40266577647017865,,0.40266577647017865,0.45779509233578275,1.0,0.03390751329135355,ALERT
01251,series_arc,train,False,402135.5403750211,779.2892900909548,516.0285730708372,0.0054864875811887264,1.5610358803118935e-05,0.0025513247464700015,12,,1.0,0.0026567144987563753,True,2.73974303697133,0.0,0,1.0,-0.03339092905914721,0.46229315917881175,0.004852443177152351,0.0245,0.0026306231916172758,0.06957617769366892,0.03614455981563337,0.9614099877851354,1.0509910841161105,0.0,1.484807653273756,0.17738319794230842,1.0,0.5728423528994787,1.0,2.7528,0.0,0.40266577647017865,,0.40266577647017865,0.05412409038844668,1.0,0.03390751329135355,ALERT
01252,series_arc,train,True,136896.49332414768,806.3468367179136,169.77370914153974,0.011865500735931329,1.336112612963972e-06,0.000547848430430389,16,,0.0,0.005688060330280075,True,1.4167734016126061,0.0,0,0.25,1.0895530809219274e-05,0.0009445333398105871,0.0008941952058397386,0.25,0.00045211154706612005,0.0003079318647585858,3.615443604323808e-05,0.9996475311864952,0.03576475999878696,0.0,-0.06883854433639532,-0.10934539103112834,1.0,0.6145921279964419,1.0,1.3966,0.0,0.07519690677529223,,0.07519690677529223,0.0001105016306884748,0.0,-0.05350403388870717,ALERT
01252,series_arc,train,True,136896.49332414768,806.3468367179136,169.77370914153974,0.011865500735931329,1.336112612963972e-06,0.000547848430430389,16,,0.0,0.005688060330280075,True,1.4167734016126061,0.0,0,0.5,0.00030749168358221895,0.0016640327694418006,0.0009771002008012338,0.5,0.00045211154706612005,0.0003079318647585858,-6.971455553383602e-05,0.9996475311864952,-0.05331931086768718,0.0,0.006871427994915991,-0.16167198598694454,1.0,0.6145921279964419,1.0,1.3966,0.0,0.07519690677529223,,0.07519690677529223,9.815342185688176e-05,0.0,-0.05350403388870717,ALERT
01252,series_arc,train,True,136896.49332414768,806.3468367179136,169.77370914153974,0.011865500735931329,1.336112612963972e-06,0.000547848430430389,16,,0.0,0.005688060330280075,True,1.4167734016126061,0.0,0,1.0,0.0010518932560892008,0.0023095107434664697,0.0010422387162343106,1.0,0.00045211154706612005,0.0003079318647585858,-0.00011349391227943642,0.9995358541234226,-0.055311801402257034,0.0,0.027202065493294222,-0.11403661467153624,1.0,0.6145921279964419,1.0,1.3966,0.0,0.07519690677529223,,0.07519690677529223,0.001657339833792101,0.0,-0.05350403388870717,ALERT
01253,series_arc,train,True,214962.10480369287,823.3162391871191,261.09299752903013,0.006218544659037942,1.4782010875081538e-05,0.0015706366977097676,16,,1.0,0.015160039086697445,True,0.9970530067538871,0.0,0,0.25,-0.2575890136658515,0.2607672849431,0.003725035631742669,0.1855,0.0016192056255916341,0.045842177272193675,0.001747117088356616,0.9975888405154031,0.0067563469290085115,0.0,0.7105381028789834,-0.09103005736671797,1.0,0.6062632691597278,1.0,0.9966,0.0,0.25187286775963047,,0.25187286775963047,0.2578277257354763,1.0,0.05098310603468548,ALERT
01253,series_arc,train,True,214962.10480369287,823.3162391871191,261.09299752903013,0.006218544659037942,1.4782010875081538e-05,0.0015706366977097676,16,,1.0,0.015160039086697445,True,0.9970530067538871,0.0,0,0.5,-0.2584294782302349,0.2613501891522511,0.003725035631742669,0.186,0.0016192056255916341,0.045842177272193675,0.004909778221272523,0.994048294494801,0.01892529042869701,0.0,1.2224239968279444,0.02281882809008092,1.0,0.6062632691597278,1.0,0.9966,0.0,0.25187286775963047,,0.25187286775963047,0.259029035858909,1.0,0.05098310603468548,ALERT
01253,series_arc,train,True,214962.10480369287,823.3162391871191,261.09299752903013,0.006218544659037942,1.4782010875081538e-05,0.0015706366977097676,16,,1.0,0.015160039086697445,True,0.9970530067538871,0.0,0,1.0,-0.2585269065420291,0.2616499684991435,0.003725035631742669,0.186,0.0016192056255916341,0.045842177272193675,0.011205511270726002,0.987466975470099,0.0431766841443522,0.0,1.2390625383281046,0.040076162232739465,1.0,0.6062632691597278,1.0,0.9966,0.0,0.25187286775963047,,0.25187286775963047,0.26145530653472004,1.0,0.05098310603468548,ALERT
01254,series_arc,train,False,838523.8262935124,807.2735951277446,1038.7108303236682,0.0019936316679066194,5.55312765669382e-06,0.0024137595268155752,16,,1.0,0.00757270190144544,True,2.1314900508373618,0.0,0,0.25,-0.048898460354766825,0.05317686430621998,0.003772489495059704,0.17,0.0026973134046064167,0.027252425555637158,0.005832453142384337,0.9931628210617316,0.1168864349905169,0.0,0.2753652869058877,0.08030111348200761,1.0,0.5922515735878692,1.0,2.1264000000000003,0.0,0.21833450902972906,,0.21833450902972906,0.04989302570032746,1.0,0.1083729057791416,ALERT
01254,series_arc,train,False,838523.8262935124,807.2735951277446,1038.7108303236682,0.0019936316679066194,5.55312765669382e-06,0.0024137595268155752,16,,1.0,0.00757270190144544,True,2.1314900508373618,0.0,0,0.5,-0.03201288192387805,0.05317686430621998,0.004304067727205891,0.056499999999999995,0.0026973134046064167,0.027252425555637158,0.011604914001797747,0.9866602111965136,0.35152683817658376,0.0,0.37916850060756907,0.16496477540674614,1.0,0.5922515735878692,1.0,2.1264000000000003,0.0,0.21833450902972906,,0.21833450902972906,0.034965141098980725,1.0,0.1083729057791416,ALERT
01254,series_arc,train,False,838523.8262935124,807.2735951277446,1038.7108303236682,0.0019936316679066194,5.55312765669382e-06,0.0024137595268155752,16,,1.0,0.00757270190144544,True,2.1314900508373618,0.0,0,1.0,-0.07178046882363787,0.09708921487003143,0.005127156744949492,0.91,0.0026973134046064167,0.027252425555637158,0.023527134350573537,0.9729662146098988,0.3232616487753693,0.0,0.6302416092872016,0.2700721424601677,1.0,0.5922515735878692,1.0,2.1264000000000003,0.0,0.21833450902972906,,0.21833450902972906,0.08530998987032236,1.0,0.1083729057791416,ALERT
01255,series_arc,flat,False,689183.7042433135,825.5876976041204,834.7795228094419,0.008618383997549613,4.865974771175673e-06,0.0017677671283387987,14,,1.0,0.010256763784643819,True,0.0,0.0,0,0.25,-0.17745877108200658,0.18691152973832176,0.0032219354205512665,0.199,0.001581305525911946,0.058033992276024085,0.0062305994197620635,0.9918975156777209,0.034913382973476466,0.0,0.891202948673622,0.26863497192551494,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.059000000018502585,ALERT
01255,series_arc,flat,False,689183.7042433135,825.5876976041204,834.7795228094419,0.008618383997549613,4.865974771175673e-06,0.0017677671283387987,14,,1.0,0.010256763784643819,True,0.0,0.0,0,0.5,-0.2760180487919928,0.3387244177637233,0.005438184496087591,0.4435,0.001581305525911946,0.058033992276024085,0.013366023977062361,0.9840072095290666,0.048249650285778434,0.0,1.3647839992045556,0.35280429068282576,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.059000000018502585,ALERT
01255,series_arc,flat,False,689183.7042433135,825.5876976041204,834.7795228094419,0.008618383997549613,4.865974771175673e-06,0.0017677671283387987,14,,1.0,0.010256763784643819,True,0.0,0.0,0,1.0,-0.22464419769295932,0.46542295108491843,0.005438184496087591,0.251,0.001581305525911946,0.058033992276024085,0.029352563798258253,0.9675726744358147,0.13008339721723822,0.0,1.6893796332921063,0.6319338586840575,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.059000000018502585,ALERT
01256,series_arc,flat,False,523982.84974861646,806.482580612323,649.7137847054078,0.006009806149012082,3.9926790833176885e-06,0.0007129575971169585,14,,0.0,0.014919102608016845,True,0.0,0.0,0,0.25,0.018995784058210025,0.020029214620770223,0.0011574357368237416,0.0725,0.0012090098322097807,0.015836450447046114,0.0007477266567930709,0.9989852658990761,0.03739421543143057,0.0,0.1512335772141957,-0.014823996170626567,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4160000000184988,ALERT
01256,series_arc,flat,False,523982.84974861646,806.482580612323,649.7137847054078,0.006009806149012082,3.9926790833176885e-06,0.0007129575971169585,14,,0.0,0.014919102608016845,True,0.0,0.0,0,0.5,0.020742336130248423,0.02214330939740708,0.0012755438207242645,0.15100000000000002,0.0012090098322097807,0.015836450447046114,0.0006292086944500062,0.9989107947784012,0.02893933249310027,0.0,0.347979195645893,0.048345235679020854,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4160000000184988,ALERT
01256,series_arc,flat,False,523982.84974861646,806.482580612323,649.7137847054078,0.006009806149012082,3.9926790833176885e-06,0.0007129575971169585,14,,0.0,0.014919102608016845,True,0.0,0.0,0,1.0,0.023821245451978543,0.024576293652035272,0.0013936519046246123,0.3785,0.0012090098322097807,0.015836450447046114,0.001012298299620839,0.9984405425193943,0.040783541727562544,0.0,0.17976167757307537,0.08543075630520484,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.4160000000184988,ALERT
01257,series_arc,flat,False,243413.80247900254,798.1702246970975,304.9647743642368,0.022376245652523646,4.353525663213896e-06,0.0022183418673625893,16,,1.0,0.012272665644842324,True,0.0,0.0,0,0.25,-0.8817342255512921,0.8862351698873764,0.01430292568419288,0.081,0.002374698219515296,0.27544797326587295,0.002897347490347038,0.9960655064170277,0.0032822421590570634,0.0,1.9233250879421575,0.08025611542190676,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.018000000018503215,ALERT
01257,series_arc,flat,False,243413.80247900254,798.1702246970975,304.9647743642368,0.022376245652523646,4.353525663213896e-06,0.0022183418673625893,16,,1.0,0.012272665644842324,True,0.0,0.0,0,0.5,-0.88083125169696,0.8862351698873764,0.01430292568419288,0.081,0.002374698219515296,0.27544797326587295,0.007387616384109419,0.9913399021014933,0.008377585133088663,0.0,1.5516392647335409,0.1343367059565545,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.018000000018503215,ALERT
01257,series_arc,flat,False,243413.80247900254,798.1702246970975,304.9647743642368,0.022376245652523646,4.353525663213896e-06,0.0022183418673625893,16,,1.0,0.012272665644842324,True,0.0,0.0,0,1.0,-0.87500664737732,0.8867933326889691,0.01430292568419288,0.0805,0.002374698219515296,0.27544797326587295,0.014648817600332039,0.9836644409343624,0.016722267626837303,0.0,1.6597931969242536,0.16607189813207035,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.018000000018503215,ALERT
01258,series_arc,flat,False,105119.70293364946,821.1053347073731,128.02218971225196,0.0026095462405652413,1.1554920611667868e-06,0.0008070554754985745,12,,1.0,0.0027827331190724137,True,0.0,0.0,0,0.25,-0.1240355803204087,0.27242897459617643,0.010656246950563046,0.0365,0.0007680178768672838,0.13456869117587536,0.0017174240078635787,0.9979127295270368,0.013735482360001933,0.0,2.135629516664953,0.08118221855560978,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013000000018498215,ALERT
01258,series_arc,flat,False,105119.70293364946,821.1053347073731,128.02218971225196,0.0026095462405652413,1.1554920611667868e-06,0.0008070554754985745,12,,1.0,0.0027827331190724137,True,0.0,0.0,0,0.5,-0.3623246956442272,0.4461258304568825,0.017207868503061927,0.28650000000000003,0.0007680178768672838,0.13456869117587536,0.006481676076327801,0.9925676645742507,0.017839899555505998,0.0,2.186113794856762,0.015006735934261672,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013000000018498215,ALERT
01258,series_arc,flat,False,105119.70293364946,821.1053347073731,128.02218971225196,0.0026095462405652413,1.1554920611667868e-06,0.0008070554754985745,12,,1.0,0.0027827331190724137,True,0.0,0.0,0,1.0,-0.2991526760864076,0.44671784429436995,0.03946758720263304,0.191,0.0007680178768672838,0.13456869117587536,0.016393482555351543,0.9822348856105876,0.05461714607745895,0.0,2.4077208443264384,0.16804615472423604,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.013000000018498215,ALERT
