event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01259,series_arc,flat,False,974421.0040031365,818.2535540355082,1190.8545941504722,0.0226506531116001,4.049527531557863e-06,0.0009104630535202783,14,,1.0,0.0005745571843634241,False,0.0,0.0,0,0.25,-0.12950153119886196,0.1348278877493339,0.0019798870323386075,0.201,0.0012362099720023448,0.036148056764631446,0.0017399144997576389,0.9977671883108834,0.013332521724257071,0.0,0.9019565968670438,-0.052423465019544195,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08000000001850277,ALERT
01259,series_arc,flat,False,974421.0040031365,818.2535540355082,1190.8545941504722,0.0226506531116001,4.049527531557863e-06,0.0009104630535202783,14,,1.0,0.0005745571843634241,False,0.0,0.0,0,0.5,-0.21463102691747127,0.23057283776984483,0.0020963497694588005,0.388,0.0012362099720023448,0.036148056764631446,0.005166991488541046,0.9938287948178892,0.023962189312016845,0.0,1.0896467575392614,-0.11758156670497659,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08000000001850277,ALERT
01259,series_arc,flat,False,974421.0040031365,818.2535540355082,1190.8545941504722,0.0226506531116001,4.049527531557863e-06,0.0009104630535202783,14,,1.0,0.0005745571843634241,False,0.0,0.0,0,1.0,-0.1012271904172716,0.2934749666204055,0.003167819251741733,0.158,0.0012362099720023448,0.036148056764631446,0.011522681360913178,0.987516350065961,0.11271640464615944,0.0,1.3473995439671178,-0.07610512038638127,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08000000001850277,ALERT
01260,series_arc,flat,False,133020.83586863862,837.1401140217512,158.89913007463693,0.005909275126878953,6.699599428352621e-06,0.004210300127338955,12,,1.0,0.007174528718380901,True,0.0,0.0,0,0.25,-0.5835312584360911,0.588206021609883,0.00812187584117741,0.17049999999999998,0.004485070908586751,0.1260790929151361,0.003309529176485844,0.9955296500512748,0.005661851489927953,0.0,1.0761807488491917,-0.12076821837533962,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0345000000184989,ALERT
01260,series_arc,flat,False,133020.83586863862,837.1401140217512,158.89913007463693,0.005909275126878953,6.699599428352621e-06,0.004210300127338955,12,,1.0,0.007174528718380901,True,0.0,0.0,0,0.5,-0.7186050797994026,0.7290112331602606,0.00812187584117741,0.318,0.004485070908586751,0.1260790929151361,0.00868214894852993,0.9890796350977138,0.012065157948787925,0.0,1.2397679549392862,-0.06135066973970744,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0345000000184989,ALERT
01260,series_arc,flat,False,133020.83586863862,837.1401140217512,158.89913007463693,0.005909275126878953,6.699599428352621e-06,0.004210300127338955,12,,1.0,0.007174528718380901,True,0.0,0.0,0,1.0,-0.7178288159069414,0.7290112331602606,0.00812187584117741,0.318,0.004485070908586751,0.1260790929151361,0.020067496411105567,0.9765067956407603,0.02791693372195513,0.0,1.3144787614409816,-0.0035330262252963123,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0345000000184989,ALERT
01261,series_arc,flat,True,773449.7622923142,777.6911974234333,994.546119147071,0.004637916235018676,2.2839617346971996e-06,0.0011067052022426464,16,,0.0,0.0005416521278676125,False,0.0,0.0,0,0.25,0.38167621073464525,0.384720163530948,0.0021294236816389966,0.11699999999999999,0.013538036039516756,0.2992069892125627,0.016795564248112734,0.9819378022746281,0.04388975268640122,0.0,-0.08269376594803622,-0.059826503138684206,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,ALERT
01261,series_arc,flat,True,773449.7622923142,777.6911974234333,994.546119147071,0.004637916235018676,2.2839617346971996e-06,0.0011067052022426464,16,,0.0,0.0005416521278676125,False,0.0,0.0,0,0.5,0.4262753848019876,0.42842989519369074,0.0021294236816389966,0.241,0.013538036039516756,0.2992069892125627,0.01938173604567923,0.9790419129788919,0.0453612277586768,0.0,0.4803914507126991,0.41068769453853593,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,ALERT
01261,series_arc,flat,True,773449.7622923142,777.6911974234333,994.546119147071,0.004637916235018676,2.2839617346971996e-06,0.0011067052022426464,16,,0.0,0.0005416521278676125,False,0.0,0.0,0,1.0,0.4419084646349346,0.4459842281842739,0.002210088225826962,0.3115,0.013538036039516756,0.2992069892125627,0.020220623809928385,0.9781043391739922,0.04565418235254354,0.0,0.2466145668518239,0.20707595055950942,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,ALERT
01262,series_arc,train,True,273840.40786242683,809.6408758350211,338.2245339083235,0.04327681546280766,8.159853745484989e-06,0.0006355108664575101,16,,0.0,0.003956213057866754,False,0.7032225050399363,0.0,0,0.25,0.012727856678509704,0.014200775394183886,0.001250543456003949,0.0005,0.00103606545496816,0.013086842782539037,0.0004089345768078229,0.9991930754972509,0.02978866886394511,0.0,-0.17034729354812542,0.02007703559721274,1.0,0.5899070710586836,1.0,0.7012,0.0,0.030977145022470953,,0.030977145022470953,0.012564971221107939,1.0,1.998237408303849,ALERT
01262,series_arc,train,True,273840.40786242683,809.6408758350211,338.2245339083235,0.04327681546280766,8.159853745484989e-06,0.0006355108664575101,16,,0.0,0.003956213057866754,False,0.7032225050399363,0.0,0,0.5,0.014417061205503866,0.01530417831028609,0.001250543456003949,0.0005,0.00103606545496816,0.013086842782539037,0.0004207986286664305,0.9990902903288305,0.027294347674782924,0.0,-0.1205735012782726,0.05322503729632273,1.0,0.5899070710586836,1.0,0.7012,0.0,0.030977145022470953,,0.030977145022470953,0.01360788974339112,1.0,1.998237408303849,ALERT
01262,series_arc,train,True,273840.40786242683,809.6408758350211,338.2245339083235,0.04327681546280766,8.159853745484989e-06,0.0006355108664575101,16,,0.0,0.003956213057866754,False,0.7032225050399363,0.0,0,1.0,0.015601854156714626,0.01666242782943956,0.001250543456003949,0.21000000000000002,0.00103606545496816,0.013086842782539037,0.0005341508566816197,0.9989845804892773,0.032174168718713994,0.0,-0.06442320468831335,0.06010471460878395,1.0,0.5899070710586836,1.0,0.7012,0.0,0.030977145022470953,,0.030977145022470953,0.008949847573473299,1.0,1.998237408303849,ALERT
01263,series_arc,train,True,245603.21849480775,793.3934246784064,309.56044108175007,0.004234281694449954,1.8882868416478879e-06,0.0026647555865841437,14,,1.0,0.005685399807611052,False,0.7766032220911757,0.041798270397332776,0,0.25,-0.18039893751769837,0.18378473272678322,0.009647673385787509,0.026,0.0036448124386132125,0.17939566221557335,0.0050454217937766855,0.9938728761971994,0.027813954496202185,0.0,0.9970380228011784,-0.0003825593758436361,1.0,0.5825035984095659,2.0,0.7792,0.041800000000000004,0.2037731006099075,,0.2037731006099075,0.18110284526520123,1.0,0.011944776820538294,ALERT
01263,series_arc,train,True,245603.21849480775,793.3934246784064,309.56044108175007,0.004234281694449954,1.8882868416478879e-06,0.0026647555865841437,14,,1.0,0.005685399807611052,False,0.7766032220911757,0.041798270397332776,0,0.5,-0.17959751811197328,0.184674968593744,0.009647673385787509,0.026,0.0036448124386132125,0.17939566221557335,0.008728702213567302,0.9904223487939896,0.04833234866580709,0.0,0.9336626602268634,0.031985931638617834,1.0,0.5825035984095659,2.0,0.7792,0.041800000000000004,0.2037731006099075,,0.2037731006099075,0.1827443985743972,1.0,0.011944776820538294,ALERT
01263,series_arc,train,True,245603.21849480775,793.3934246784064,309.56044108175007,0.004234281694449954,1.8882868416478879e-06,0.0026647555865841437,14,,1.0,0.005685399807611052,False,0.7766032220911757,0.041798270397332776,0,1.0,-0.18010215769007912,0.18558590769954694,0.009647673385787509,0.026,0.0036448124386132125,0.17939566221557335,0.015931861127297522,0.9825048736565011,0.08797168035160455,0.0,0.8356684530905306,0.04316459774210292,1.0,0.5825035984095659,2.0,0.7792,0.041800000000000004,0.2037731006099075,,0.2037731006099075,0.20190258545141296,1.0,0.011944776820538294,ALERT
01264,series_arc,train,False,511733.82089985354,784.6812833562532,652.1549981555012,0.012640273874450967,1.588992517962406e-05,0.004139569601421772,16,,1.0,0.01672916091679293,True,0.3189414350384183,0.023363935755102545,0,0.25,-0.26073922119804577,0.2780339249474003,0.0073870550658017104,0.2235,0.003238299386249804,0.050826738448863124,0.0034465171505638098,0.9947727923599763,0.01316775198912964,0.0,0.0866091234817532,0.05340964233399584,1.0,0.6373225014227365,2.0,0.3174,0.0234,0.32409070408786933,,0.32409070408786933,0.2611556122621944,1.0,0.11341239806517134,ALERT
01264,series_arc,train,False,511733.82089985354,784.6812833562532,652.1549981555012,0.012640273874450967,1.588992517962406e-05,0.004139569601421772,16,,1.0,0.01672916091679293,True,0.3189414350384183,0.023363935755102545,0,0.5,-0.4344294612938701,0.44100920888621653,0.008697909887277474,0.3,0.003238299386249804,0.050826738448863124,0.009251187672607436,0.988587616796187,0.021246122495059735,0.0,0.9083803060328864,0.09209679976581794,1.0,0.6373225014227365,2.0,0.3174,0.0234,0.32409070408786933,,0.32409070408786933,0.435272519599112,1.0,0.11341239806517134,ALERT
01264,series_arc,train,False,511733.82089985354,784.6812833562532,652.1549981555012,0.012640273874450967,1.588992517962406e-05,0.004139569601421772,16,,1.0,0.01672916091679293,True,0.3189414350384183,0.023363935755102545,0,1.0,-0.36786429936038334,0.44508057091507386,0.008697909887277474,0.254,0.003238299386249804,0.050826738448863124,0.022582071591727922,0.9729018780793989,0.06122053999502147,0.0,0.9689521967445145,0.12828548735797182,1.0,0.6373225014227365,2.0,0.3174,0.0234,0.32409070408786933,,0.32409070408786933,0.3715141297437818,1.0,0.11341239806517134,ALERT
01265,series_arc,train,False,815868.0301606712,815.782067324481,1000.1053747558734,0.0021561239269724313,3.3023293431101045e-06,0.0006423803618806833,16,,1.0,0.007210466175711634,False,0.8838533959518217,0.033036323273356684,0,0.25,-0.07124080515133807,0.07321505017971497,0.0012327741494592376,0.19,0.0016188328726140847,0.028905360781910264,0.00728855977751407,0.9917784181462671,0.10089256012921208,0.0,0.9935380224806519,0.016614428779027704,1.0,0.6042708902762547,2.0,0.8848,0.033,0.4972385457289876,,0.4972385457289876,0.07150640216411769,1.0,0.0565101093443765,ALERT
01265,series_arc,train,False,815868.0301606712,815.782067324481,1000.1053747558734,0.0021561239269724313,3.3023293431101045e-06,0.0006423803618806833,16,,1.0,0.007210466175711634,False,0.8838533959518217,0.033036323273356684,0,0.5,-0.031480857044039384,0.07321505017971497,0.00180406099614574,0.0485,0.0016188328726140847,0.028905360781910264,0.013394907544466947,0.9860764780136615,0.41239390716523805,0.0,1.2987412542522485,0.6992770693560335,1.0,0.6042708902762547,2.0,0.8848,0.033,0.4972385457289876,,0.4972385457289876,0.033565546428021634,1.0,0.0565101093443765,ALERT
01265,series_arc,train,False,815868.0301606712,815.782067324481,1000.1053747558734,0.0021561239269724313,3.3023293431101045e-06,0.0006423803618806833,16,,1.0,0.007210466175711634,False,0.8838533959518217,0.033036323273356684,0,1.0,-0.03365488548653534,0.148263890888849,0.003457780778796133,0.055,0.0016188328726140847,0.028905360781910264,0.029608595010184664,0.9686554379768306,0.8543844423231078,0.0,1.7215058864093187,0.7774908431324159,1.0,0.6042708902762547,2.0,0.8848,0.033,0.4972385457289876,,0.4972385457289876,0.05145993677383701,1.0,0.0565101093443765,ALERT
01266,series_arc,train,False,193880.08339550544,761.1917173791794,254.70598138277717,0.01224183568958916,7.334849895771597e-06,0.0005090516595724685,12,,0.0,0.0009425888210624513,False,0.5028062075041451,0.06855305128181637,0,0.25,0.01341011567310048,0.013849985917957842,0.0009053934642895429,0.11699999999999999,0.0008219490477981274,0.010718841508285386,0.0003632648576344055,0.9992920020128315,0.025209017462123222,0.0,0.15118015242530844,-0.06865719085892773,1.0,0.5850709148363662,2.0,0.5016,0.0694,0.07333017503161532,0.31194524502683196,0.07333017503161532,0.012580172662626274,1.0,0.8334812444994455,ALERT
01266,series_arc,train,False,193880.08339550544,761.1917173791794,254.70598138277717,0.01224183568958916,7.334849895771597e-06,0.0005090516595724685,12,,0.0,0.0009425888210624513,False,0.5028062075041451,0.06855305128181637,0,0.5,0.019618839552694584,0.02056497446482037,0.0009053934642895429,0.39149999999999996,0.0008219490477981274,0.010718841508285386,0.0006292284449449513,0.998976401127021,0.03051716093608771,0.0,0.18354624811909703,-0.022424206832715458,1.0,0.5850709148363662,2.0,0.5016,0.0694,0.07333017503161532,0.31194524502683196,0.07333017503161532,0.013733791020933115,1.0,0.8334812444994455,ALERT
01266,series_arc,train,False,193880.08339550544,761.1917173791794,254.70598138277717,0.01224183568958916,7.334849895771597e-06,0.0005090516595724685,12,,0.0,0.0009425888210624513,False,0.5028062075041451,0.06855305128181637,0,1.0,0.01965599360687671,0.02056497446482037,0.0009053934642895429,0.39149999999999996,0.0008219490477981274,0.010718841508285386,0.0006547871947296243,0.998976401127021,0.03169962225935407,0.0,0.3781080440446034,-0.020032492881913104,1.0,0.5850709148363662,2.0,0.5016,0.0694,0.07333017503161532,0.31194524502683196,0.07333017503161532,0.03678011013775743,1.0,0.8334812444994455,ALERT
01267,series_arc,flat,False,171289.9861066975,777.4809696537133,220.3140562822899,0.010052072560291945,4.297775525397244e-06,0.001260276463252927,12,,1.0,0.00791144525732783,True,0.0,0.0,0,0.25,-0.7671504015545735,0.7688547421808432,0.01177512737042419,0.082,0.002014148485474126,0.4350080793184456,0.006011650824358708,0.9933257160226682,0.007826137709740699,0.0,2.1671706587390354,0.12437983308937199,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,ALERT
01267,series_arc,flat,False,171289.9861066975,777.4809696537133,220.3140562822899,0.010052072560291945,4.297775525397244e-06,0.001260276463252927,12,,1.0,0.00791144525732783,True,0.0,0.0,0,0.5,-0.7121548886879968,0.7688547421808432,0.01177512737042419,0.068,0.002014148485474126,0.4350080793184456,0.010832511079474916,0.988018063688676,0.015189562956518002,0.0,1.8099728705435043,0.13789326522326337,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,ALERT
01267,series_arc,flat,False,171289.9861066975,777.4809696537133,220.3140562822899,0.010052072560291945,4.297775525397244e-06,0.001260276463252927,12,,1.0,0.00791144525732783,True,0.0,0.0,0,1.0,-0.5984047624159352,0.7688547421808432,0.013170698074439614,0.051,0.002014148485474126,0.4350080793184456,0.019031056126995533,0.9783562325596293,0.031749924792538804,0.0,2.030644080719843,0.20249517435040887,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011000000018503153,ALERT
01268,series_arc,flat,True,213286.03601126795,778.3407079773476,274.02657194370374,0.008317697023129095,9.209175133202018e-06,0.0010416233216951694,16,,0.0,0.012803856807086058,True,0.0,0.0,0,0.25,0.015086432957733657,0.016546869299432845,0.0017662201078605764,0.0625,0.0013790735442392624,0.011441461732345554,0.0007001942981563021,0.998731742704314,0.04352700813138808,0.0,-0.06315272670426911,-0.10535741560576574,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6065000000185019,ALERT
01268,series_arc,flat,True,213286.03601126795,778.3407079773476,274.02657194370374,0.008317697023129095,9.209175133202018e-06,0.0010416233216951694,16,,0.0,0.012803856807086058,True,0.0,0.0,0,0.5,0.01943960437201923,0.020563672014195535,0.0017662201078605764,0.29300000000000004,0.0013790735442392624,0.011441461732345554,0.0010021641925955585,0.9985113087503604,0.049030508338383974,0.0,-0.04912286109162105,-0.06487862585387918,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6065000000185019,ALERT
01268,series_arc,flat,True,213286.03601126795,778.3407079773476,274.02657194370374,0.008317697023129095,9.209175133202018e-06,0.0010416233216951694,16,,0.0,0.012803856807086058,True,0.0,0.0,0,1.0,0.027714042735066776,0.03036350729621348,0.0017662201078605764,0.747,0.0013790735442392624,0.011441461732345554,0.0013825776870447996,0.9978985849986456,0.04814987913061571,0.0,-0.0629023239314091,-0.06812718945322623,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6065000000185019,ALERT
01269,series_arc,train,True,530208.4281220393,770.7848613015327,687.8812165910205,0.0012754925355289496,1.3068155855791141e-06,0.0007880579715900495,16,,0.0,0.005818850772345992,False,1.873117020721564,0.021149413419640366,0,0.25,0.22042405615202712,0.22240840257112385,0.0019043595215802861,0.1685,0.002717710487170497,0.12898083552700831,0.003104701883020178,0.9965527110776166,0.014021520231245907,0.0,0.40100754165848396,0.08564905188714315,1.0,0.539574745671138,2.0,1.8296000000000001,0.0212,0.446646326565558,0.039181273577270304,0.039181273577270304,0.21961114797595002,1.0,0.09094821972688294,ALERT
01269,series_arc,train,True,530208.4281220393,770.7848613015327,687.8812165910205,0.0012754925355289496,1.3068155855791141e-06,0.0007880579715900495,16,,0.0,0.005818850772345992,False,1.873117020721564,0.021149413419640366,0,0.5,0.21511761876086244,0.22240840257112385,0.0019043595215802861,0.157,0.002717710487170497,0.12898083552700831,0.002773996253130324,0.9965334069674553,0.012835585867711205,0.0,0.5845347643579101,0.23183208745693448,1.0,0.539574745671138,2.0,1.8296000000000001,0.0212,0.446646326565558,0.039181273577270304,0.039181273577270304,0.2118489323025797,1.0,0.09094821972688294,ALERT
01269,series_arc,train,True,530208.4281220393,770.7848613015327,687.8812165910205,0.0012754925355289496,1.3068155855791141e-06,0.0007880579715900495,16,,0.0,0.005818850772345992,False,1.873117020721564,0.021149413419640366,0,1.0,0.21085065960319804,0.22240840257112385,0.0019043595215802861,0.14750000000000002,0.002717710487170497,0.12898083552700831,0.0027685543925090126,0.9964446537272116,0.013068424699241386,0.0,0.6694428025163208,0.16758311653999028,1.0,0.539574745671138,2.0,1.8296000000000001,0.0212,0.446646326565558,0.039181273577270304,0.039181273577270304,0.19150003692364395,1.0,0.09094821972688294,ALERT
01270,series_arc,flat,False,387720.6689908748,819.1577956426368,473.3162170381402,0.0478505848858497,1.2051382543923742e-05,0.0014922854584291049,12,,0.0,0.0018667649660671047,False,0.0,0.0,0,0.25,0.007958135295614354,0.010597664774155862,0.0023074218850732946,0.0005,0.0015533557118344202,0.008702280554107255,0.00017303980784428102,0.9987193254964051,0.019316498594188047,0.0,-0.0370011844734109,-0.07803957973662752,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.1680000000185022,ALERT
01270,series_arc,flat,False,387720.6689908748,819.1577956426368,473.3162170381402,0.0478505848858497,1.2051382543923742e-05,0.0014922854584291049,12,,0.0,0.0018667649660671047,False,0.0,0.0,0,0.5,0.008992357571956834,0.010886092106814496,0.002719462773902376,0.013,0.0015533557118344202,0.008702280554107255,0.0006907621755398776,0.9980078486123429,0.06912904893220345,0.0,-0.057720928254739824,0.014786329319900085,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.1680000000185022,ALERT
01270,series_arc,flat,False,387720.6689908748,819.1577956426368,473.3162170381402,0.0478505848858497,1.2051382543923742e-05,0.0014922854584291049,12,,0.0,0.0018667649660671047,False,0.0,0.0,0,1.0,0.009738766352178387,0.012493047382302244,0.002719462773902376,0.034,0.0015533557118344202,0.008702280554107255,0.0002776335224736057,0.9980078486123429,0.025853390731169695,0.0,-0.01753925076969788,0.017577280954229384,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.1680000000185022,ALERT
01271,series_arc,train,True,314431.5586641139,791.2709416914206,397.375338960363,0.0033399970163173385,1.2490805586813825e-06,0.0017265117640164658,12,,1.0,0.019769394771473832,True,2.637855383953271,0.048546541593293725,0,0.25,-0.47585851059525147,0.6292191149596222,0.01031453325872143,0.061,0.003140261364104054,0.2882069352426204,0.020556030495671108,0.9787365598081619,0.043107190160057096,0.0,1.9271350721609888,0.469855351777678,1.0,0.5801514759611799,2.0,2.6264000000000003,0.048600000000000004,0.4952316360045086,0.0018909130974122945,0.0018909130974122945,0.4763450442772918,1.0,0.018540068081662753,ALERT
01271,series_arc,train,True,314431.5586641139,791.2709416914206,397.375338960363,0.0033399970163173385,1.2490805586813825e-06,0.0017265117640164658,12,,1.0,0.019769394771473832,True,2.637855383953271,0.048546541593293725,0,0.5,0.05553469353656367,0.6292191149596222,0.01031453325872143,0.0125,0.003140261364104054,0.2882069352426204,0.021096193685384054,0.9772603513648526,0.3731548252179017,0.0,1.9704660193428067,0.7930778649264113,1.0,0.5801514759611799,2.0,2.6264000000000003,0.048600000000000004,0.4952316360045086,0.0018909130974122945,0.0018909130974122945,0.05446431943607498,1.0,0.018540068081662753,ALERT
01271,series_arc,train,True,314431.5586641139,791.2709416914206,397.375338960363,0.0033399970163173385,1.2490805586813825e-06,0.0017265117640164658,12,,1.0,0.019769394771473832,True,2.637855383953271,0.048546541593293725,0,1.0,0.11532153870320382,0.6292191149596222,0.01031453325872143,0.023,0.003140261364104054,0.2882069352426204,0.022933123289847177,0.9754612257254159,0.19715285359456422,0.0,1.8921728888206915,0.8280595760022058,1.0,0.5801514759611799,2.0,2.6264000000000003,0.048600000000000004,0.4952316360045086,0.0018909130974122945,0.0018909130974122945,0.11152657598328929,1.0,0.018540068081662753,ALERT
01272,series_arc,flat,False,319419.5709725275,816.7309110730588,391.0952391318939,0.004676734215147382,4.06510009322153e-05,0.0006224975440034008,12,,1.0,0.0012541720193660912,False,0.0,0.0,0,0.25,-0.16060602301369242,0.16691963023362372,0.001475906879075864,0.19349999999999998,0.0005920352983953049,0.04113955070787489,0.0033444232595597405,0.9962143344461484,0.020694917164543903,0.0,1.430098125381986,0.03160129428617959,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06550000001850215,ALERT
01272,series_arc,flat,False,319419.5709725275,816.7309110730588,391.0952391318939,0.004676734215147382,4.06510009322153e-05,0.0006224975440034008,12,,1.0,0.0012541720193660912,False,0.0,0.0,0,0.5,-0.24083345362098027,0.24210888407234937,0.001475906879075864,0.345,0.0005920352983953049,0.04113955070787489,0.009377745984295877,0.9897905793102468,0.038777703596762886,0.0,1.4585144649860875,0.21666554680488653,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06550000001850215,ALERT
01272,series_arc,flat,False,319419.5709725275,816.7309110730588,391.0952391318939,0.004676734215147382,4.06510009322153e-05,0.0006224975440034008,12,,1.0,0.0012541720193660912,False,0.0,0.0,0,1.0,-0.1321685718714912,0.24210888407234937,0.001475906879075864,0.16,0.0005920352983953049,0.04113955070787489,0.01813590234291411,0.9807629969207095,0.1361875560279749,0.0,1.725328245931401,0.23859203752307862,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.06550000001850215,ALERT
01273,series_arc,flat,True,236131.1539185162,802.2089594878719,294.35118010806275,0.030288612739131658,1.987731037901118e-06,0.0006037080778879513,12,,0.0,0.0022114432819356957,True,0.0,0.0,0,0.25,0.031679650067613516,0.032905233890804866,0.0008759862797906692,0.203,0.001502474953140132,0.017615293908946707,0.0013062491173732303,0.9984148503788202,0.039971331231228854,0.0,-0.011071704625947164,-0.07697543217544202,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,ALERT
01273,series_arc,flat,True,236131.1539185162,802.2089594878719,294.35118010806275,0.030288612739131658,1.987731037901118e-06,0.0006037080778879513,12,,0.0,0.0022114432819356957,True,0.0,0.0,0,0.5,0.045968587278095815,0.04688120741265767,0.0008759862797906692,0.373,0.001502474953140132,0.017615293908946707,0.0019863257503536015,0.9976649813755151,0.04229051511796142,0.0,-0.0792253199717992,-0.08277249245940294,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,ALERT
01273,series_arc,flat,True,236131.1539185162,802.2089594878719,294.35118010806275,0.030288612739131658,1.987731037901118e-06,0.0006037080778879513,12,,0.0,0.0022114432819356957,True,0.0,0.0,0,1.0,0.06729685694660331,0.07152827003054832,0.0009556209248741222,0.773,0.001502474953140132,0.017615293908946707,0.003358914790509761,0.9961496210980023,0.04918110350430722,0.0,0.5198380591444333,-0.018680804589348187,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.08300000001849883,ALERT
01274,series_arc,flat,False,121844.45650826716,815.9208452128389,149.33367277371514,0.0010366686408919599,4.441387106083617e-06,0.0007812875043499292,14,,0.0,0.009188597540939819,True,0.0,0.0,0,0.25,0.013802431919619438,0.014904575869623883,0.0011017774333619446,0.0365,0.0010729505361577092,0.012535756431479042,0.0006743143741969438,0.9989734783423783,0.04555429660873455,0.0,0.2104071539705695,0.0713021854412417,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7360000000184996,ALERT
01274,series_arc,flat,False,121844.45650826716,815.9208452128389,149.33367277371514,0.0010366686408919599,4.441387106083617e-06,0.0007812875043499292,14,,0.0,0.009188597540939819,True,0.0,0.0,0,0.5,0.01774054258397055,0.018448614011508387,0.0011017774333619446,0.28200000000000003,0.0010729505361577092,0.012535756431479042,0.0008421578878024563,0.9986542758358352,0.044937753751205886,0.0,0.3057642425960676,0.015098904058905835,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7360000000184996,ALERT
01274,series_arc,flat,False,121844.45650826716,815.9208452128389,149.33367277371514,0.0010366686408919599,4.441387106083617e-06,0.0007812875043499292,14,,0.0,0.009188597540939819,True,0.0,0.0,0,1.0,0.017747384168360608,0.020340006439181844,0.001322126789284791,0.28200000000000003,0.0010729505361577092,0.012535756431479042,0.0007809682658502893,0.9985744742311428,0.041657452519072276,0.0,0.2421283882564263,0.003990002864995392,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7360000000184996,ALERT
01275,series_arc,flat,False,106608.48213491369,780.7275953724125,136.55016521359246,0.010331489011309695,1.9165897558183513e-06,0.001922476284244616,16,,0.0,0.0014170033392452892,False,0.0,0.0,0,0.25,0.014076308590208704,0.018169239083619483,0.0027712017041150836,0.054,0.0024498100088692107,0.013012872514543411,0.00018643716641732633,0.9985863463892829,0.012366234433434707,0.0,0.08647053958358808,0.03540704525280173,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5655000000185026,ALERT
01275,series_arc,flat,False,106608.48213491369,780.7275953724125,136.55016521359246,0.010331489011309695,1.9165897558183513e-06,0.001922476284244616,16,,0.0,0.0014170033392452892,False,0.0,0.0,0,0.5,0.017674600025964028,0.0214977602601864,0.0027712017041150836,0.2165,0.0024498100088692107,0.013012872514543411,-0.0001251821831249549,0.9985834842025919,-0.006703339453102567,0.0,0.01283951848248293,0.03461460339200457,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5655000000185026,ALERT
01275,series_arc,flat,False,106608.48213491369,780.7275953724125,136.55016521359246,0.010331489011309695,1.9165897558183513e-06,0.001922476284244616,16,,0.0,0.0014170033392452892,False,0.0,0.0,0,1.0,0.02573765162731223,0.028640496377344265,0.003052413415248359,0.5945,0.0024498100088692107,0.013012872514543411,0.0005437141360455185,0.9983816451496227,0.020335149235399575,0.0,-0.0002950407474391314,0.10846727194605828,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.5655000000185026,ALERT
01276,series_arc,train,False,785200.7479855947,760.2212182173421,1032.858238062373,0.0015850652097474248,2.6564902658717532e-06,0.0012630114800684408,12,,1.0,0.011486857586347106,True,0.9564233138165816,0.0,0,0.25,-0.07172664774778006,0.08089541055283891,0.002498057395559485,0.1495,0.0019551632767608245,0.03142495248720554,0.010612389069161341,0.9885553853556835,0.14592160367360363,0.0,0.8227435328268847,0.14687106416245632,1.0,0.5891956196199837,1.0,0.9540000000000001,0.0,0.45432430585544603,,0.45432430585544603,0.07208351309000284,1.0,0.051215448632735416,ALERT
01276,series_arc,train,False,785200.7479855947,760.2212182173421,1032.858238062373,0.0015850652097474248,2.6564902658717532e-06,0.0012630114800684408,12,,1.0,0.011486857586347106,True,0.9564233138165816,0.0,0,0.5,-0.022933344978247613,0.08089541055283891,0.0030333554088936604,0.024,0.0019551632767608245,0.03142495248720554,0.019266406631134356,0.9793455432282958,0.8050026709030887,0.0,1.0596592717297642,0.5989686380222174,1.0,0.5891956196199837,1.0,0.9540000000000001,0.0,0.45432430585544603,,0.45432430585544603,0.02382550833380457,1.0,0.051215448632735416,ALERT
01276,series_arc,train,False,785200.7479855947,760.2212182173421,1032.858238062373,0.0015850652097474248,2.6564902658717532e-06,0.0012630114800684408,12,,1.0,0.011486857586347106,True,0.9564233138165816,0.0,0,1.0,0.05479503766548988,0.15668468003605432,0.005352980133341754,0.1285,0.0019551632767608245,0.03142495248720554,0.043510868286682915,0.9518710075458475,0.7798340158410733,0.0,1.3759169269479496,0.7258410714845241,1.0,0.5891956196199837,1.0,0.9540000000000001,0.0,0.45432430585544603,,0.45432430585544603,0.050512653558816484,1.0,0.051215448632735416,ALERT
01277,series_arc,flat,False,192634.74289956788,789.3426038815894,244.04452762626423,0.0372636626510512,1.9840858791250715e-05,0.0007859193891123146,12,,0.0,0.00858588017228545,False,0.0,0.0,0,0.25,0.014668276026162311,0.015611219807830869,0.0014762435713814091,0.0005,0.0009358744635153084,0.014181116272852822,0.00021108410335627626,0.9991793775697586,0.01347206948638228,0.0,-0.03677954354482522,-0.11466404412531557,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.591500000018496,ALERT
01277,series_arc,flat,False,192634.74289956788,789.3426038815894,244.04452762626423,0.0372636626510512,1.9840858791250715e-05,0.0007859193891123146,12,,0.0,0.00858588017228545,False,0.0,0.0,0,0.5,0.014831120030229447,0.01644159665648368,0.0014762435713814091,0.0005,0.0009358744635153084,0.014181116272852822,0.0004916885467283567,0.998959861925864,0.031058355049388784,0.0,-0.017178829916926888,-0.037133773924615,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.591500000018496,ALERT
01277,series_arc,flat,False,192634.74289956788,789.3426038815894,244.04452762626423,0.0372636626510512,1.9840858791250715e-05,0.0007859193891123146,12,,0.0,0.00858588017228545,False,0.0,0.0,0,1.0,0.01730497100906875,0.018425302472536716,0.0014762435713814091,0.2335,0.0009358744635153084,0.014181116272852822,0.0005280049596244426,0.9988344124958811,0.02884489461157056,0.0,-0.037174677974996115,0.010583634666806611,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.591500000018496,ALERT
01278,series_arc,flat,False,303771.4934908681,807.7758489104649,376.059143016714,0.016356293450938263,1.11637988447129e-05,0.0018734933059087043,14,,0.0,0.006564778172601159,False,0.0,0.0,0,0.25,0.016675562009444474,0.018475806371594516,0.0029488165996007787,0.081,0.0021230016555103563,0.011061915298312946,0.0001764483062112539,0.998012273881275,0.009982613628747609,0.0,-0.027822594849919904,0.05281886930987621,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6945000000184998,ALERT
01278,series_arc,flat,False,303771.4934908681,807.7758489104649,376.059143016714,0.016356293450938263,1.11637988447129e-05,0.0018734933059087043,14,,0.0,0.006564778172601159,False,0.0,0.0,0,0.5,0.022023805894245924,0.02381923499909734,0.0029488165996007787,0.2595,0.0021230016555103563,0.011061915298312946,0.0004574712414045184,0.998012273881275,0.01986948828120762,0.0,0.033107202706224546,0.011984926344858501,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6945000000184998,ALERT
01278,series_arc,flat,False,303771.4934908681,807.7758489104649,376.059143016714,0.016356293450938263,1.11637988447129e-05,0.0018734933059087043,14,,0.0,0.006564778172601159,False,0.0,0.0,0,1.0,0.029729962542189244,0.03412966925085892,0.00319978420366519,0.57,0.0021230016555103563,0.011061915298312946,0.0007131386492330115,0.9979735601733039,0.023206622795388755,0.0,0.037234972066159146,0.02141923482424952,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6945000000184998,ALERT
01279,series_arc,train,True,489656.88730893773,762.8982615943268,641.8377285139419,0.033687079022710516,3.689619453945936e-06,0.002374235988079685,16,,1.0,0.017908609164274107,True,2.0844144269233458,0.06532800853467151,0,0.25,-0.8893859237362766,0.9205081217119453,0.012968230613113028,0.1115,0.002882205745244465,0.15426677499847938,0.005586356783881488,0.9931889139035656,0.0062740847928500175,0.0,1.909388492050686,0.017926692427902517,1.0,0.5841532274544807,2.0,2.0500000000000003,0.06520000000000001,0.39950050126526326,0.3836750682606862,0.3836750682606862,0.8896817195376747,1.0,0.019932695274782475,ALERT
01279,series_arc,train,True,489656.88730893773,762.8982615943268,641.8377285139419,0.033687079022710516,3.689619453945936e-06,0.002374235988079685,16,,1.0,0.017908609164274107,True,2.0844144269233458,0.06532800853467151,0,0.5,-0.5087229068646966,0.9205081217119453,0.012968230613113028,0.0815,0.002882205745244465,0.15426677499847938,0.00914771822379121,0.9888396885282252,0.01794645306419283,0.0,1.9420790997124864,0.15952514747812685,1.0,0.5841532274544807,2.0,2.0500000000000003,0.06520000000000001,0.39950050126526326,0.3836750682606862,0.3836750682606862,0.5095583965149209,1.0,0.019932695274782475,ALERT
01279,series_arc,train,True,489656.88730893773,762.8982615943268,641.8377285139419,0.033687079022710516,3.689619453945936e-06,0.002374235988079685,16,,1.0,0.017908609164274107,True,2.0844144269233458,0.06532800853467151,0,1.0,-0.4163355599444087,0.9205081217119453,0.012968230613113028,0.074,0.002882205745244465,0.15426677499847938,0.015547190174885228,0.982617739651564,0.03725345181933741,0.0,2.0510485286360223,0.14983915880037338,1.0,0.5841532274544807,2.0,2.0500000000000003,0.06520000000000001,0.39950050126526326,0.3836750682606862,0.3836750682606862,0.41980206364539796,1.0,0.019932695274782475,ALERT
01280,series_arc,train,False,153458.04258209138,819.6943360602377,187.2137403311447,0.0018404682418129998,1.946692699363204e-06,0.0010459239678232211,12,,1.0,0.0016148563018832428,False,0.5209558706018473,0.0,0,0.25,-0.22088169812865355,0.7889401404752155,0.017868792655836185,0.034,0.001602168906011312,0.4002348134198662,0.014505310199841574,0.9847572775696412,0.06537407240966295,0.0,2.343602769239368,0.5257888995456527,1.0,0.6207119801743799,1.0,0.5218,0.0,0.051743955803988495,,0.051743955803988495,0.22442396937863004,1.0,0.010323500541087327,ALERT
01280,series_arc,train,False,153458.04258209138,819.6943360602377,187.2137403311447,0.0018404682418129998,1.946692699363204e-06,0.0010459239678232211,12,,1.0,0.0016148563018832428,False,0.5209558706018473,0.0,0,0.5,-0.5414380395601598,0.7889401404752155,0.02495334330625361,0.045000000000000005,0.001602168906011312,0.4002348134198662,0.025312350168522124,0.9728725970656831,0.04666403961832553,0.0,2.356220082699456,0.6204573848031402,1.0,0.6207119801743799,1.0,0.5218,0.0,0.051743955803988495,,0.051743955803988495,0.5548986739777796,1.0,0.010323500541087327,ALERT
01280,series_arc,train,False,153458.04258209138,819.6943360602377,187.2137403311447,0.0018404682418129998,1.946692699363204e-06,0.0010459239678232211,12,,1.0,0.0016148563018832428,False,0.5209558706018473,0.0,0,1.0,0.2434328539247761,0.7889401404752155,0.03715450277717371,0.0365,0.001602168906011312,0.4002348134198662,0.023225856604338985,0.9682920375364708,0.09501937334285969,0.0,2.4615648454082706,0.7233941502715409,1.0,0.6207119801743799,1.0,0.5218,0.0,0.051743955803988495,,0.051743955803988495,0.1579460224817823,1.0,0.010323500541087327,ALERT
01281,series_arc,flat,True,247331.12515625055,773.4212964771294,319.7883563367385,0.00996397529600071,5.379558348917885e-06,0.0009068202079283345,14,,0.0,0.014533985818038449,True,0.0,0.0,0,0.25,0.03574494096317893,0.037237162105172646,0.0013478038032030027,0.184,0.001267246666674623,0.01953387929716394,0.00019973582377698796,0.9991636768066936,0.005435736690314392,0.0,0.1363575704778592,-0.03450277370148503,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.28000000001850156,ALERT
01281,series_arc,flat,True,247331.12515625055,773.4212964771294,319.7883563367385,0.00996397529600071,5.379558348917885e-06,0.0009068202079283345,14,,0.0,0.014533985818038449,True,0.0,0.0,0,0.5,0.049345988399139784,0.05161372646294759,0.0017328851509438364,0.3535,0.001267246666674623,0.01953387929716394,0.00033988794715005585,0.9991636768066936,0.006751043289793933,0.0,-0.001995239790404578,-0.0026916110187695267,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.28000000001850156,ALERT
01281,series_arc,flat,True,247331.12515625055,773.4212964771294,319.7883563367385,0.00996397529600071,5.379558348917885e-06,0.0009068202079283345,14,,0.0,0.014533985818038449,True,0.0,0.0,0,1.0,0.052461500771452015,0.056373821288875824,0.0017328851509438364,0.406,0.001267246666674623,0.01953387929716394,0.00028285650849578384,0.9987842238205829,0.00529084489612433,0.0,0.2861637020020415,0.005464889327055123,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.28000000001850156,ALERT
01282,series_arc,flat,False,928663.0124117706,826.3294286501457,1123.8411464163783,0.030025172806493035,3.0924938925801624e-06,0.001080813684641564,14,,1.0,0.0020127386373207383,True,0.0,0.0,0,0.25,-0.20687707202318067,0.2173312382650343,0.0025275086230239292,0.19349999999999998,0.001184339006785053,0.049575915305176604,0.002823663867453358,0.9967905018369879,0.01358333480441983,0.0,1.2138624260374273,-0.09082302804870401,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04900000001849952,ALERT
01282,series_arc,flat,False,928663.0124117706,826.3294286501457,1123.8411464163783,0.030025172806493035,3.0924938925801624e-06,0.001080813684641564,14,,1.0,0.0020127386373207383,True,0.0,0.0,0,0.5,-0.32515349246532543,0.3396886151128851,0.0025275086230239292,0.308,0.001184339006785053,0.049575915305176604,0.00681795548236016,0.9926091526537735,0.020904131459162596,0.0,1.4569038872870228,0.14003788222629607,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04900000001849952,ALERT
01282,series_arc,flat,False,928663.0124117706,826.3294286501457,1123.8411464163783,0.030025172806493035,3.0924938925801624e-06,0.001080813684641564,14,,1.0,0.0020127386373207383,True,0.0,0.0,0,1.0,-0.19204323829435593,0.3396886151128851,0.0025275086230239292,0.1785,0.001184339006785053,0.049575915305176604,0.011493609014397187,0.9873441886479751,0.05953903962630132,0.0,1.677710816255834,0.1637328254443745,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04900000001849952,ALERT
01283,series_arc,flat,True,222924.67482462415,805.3826184079469,276.7935012867475,0.04533357741201273,3.7369066812448016e-06,0.002481115634112711,16,,1.0,0.0005790784565279125,False,0.0,0.0,0,0.25,-0.13093150557912575,0.14723370392857274,0.0042601135772624196,0.1545,0.0028432758224711985,0.06015131304072847,0.0008459314198520859,0.997572962643698,0.0064118984782201216,0.0,1.0084068379512037,-0.04118335089723717,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0375000000185019,ALERT
01283,series_arc,flat,True,222924.67482462415,805.3826184079469,276.7935012867475,0.04533357741201273,3.7369066812448016e-06,0.002481115634112711,16,,1.0,0.0005790784565279125,False,0.0,0.0,0,0.5,-0.37546733648094444,0.4197061734973953,0.005575151082684642,0.33149999999999996,0.0028432758224711985,0.06015131304072847,0.003225984628470824,0.9943222312432364,0.008569095684703877,0.0,1.3062903437588613,-0.023422235404896262,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0375000000185019,ALERT
01283,series_arc,flat,True,222924.67482462415,805.3826184079469,276.7935012867475,0.04533357741201273,3.7369066812448016e-06,0.002481115634112711,16,,1.0,0.0005790784565279125,False,0.0,0.0,0,1.0,-0.6109574300789274,0.7018989094060791,0.01054028908534752,0.703,0.0028432758224711985,0.06015131304072847,0.007428494592858096,0.9910655270545754,0.012138907426779675,0.0,1.4697395609609158,-0.07201822688280683,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0375000000185019,ALERT
01284,series_arc,flat,False,128391.85647812118,824.3802616357086,155.74348689932268,0.032473672366400155,2.590360077389155e-05,0.004044420561533894,16,,0.0,0.010544912323281641,True,0.0,0.0,0,0.25,0.011517227969000081,0.020356644917631454,0.006946620309329555,0.25,0.0032585310959750468,0.0165167656022656,-0.00080646647337061,0.9977801668885359,-0.06442852006593544,0.0,0.0009938334924795389,0.01565912863481848,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.4510000000185,ALERT
01284,series_arc,flat,False,128391.85647812118,824.3802616357086,155.74348689932268,0.032473672366400155,2.590360077389155e-05,0.004044420561533894,16,,0.0,0.010544912323281641,True,0.0,0.0,0,0.5,0.011838616978528628,0.020356644917631454,0.006946620309329555,0.5,0.0032585310959750468,0.0165167656022656,-0.00015054365104599847,0.9968877545532557,-0.011725846428612092,0.0,-0.05371499596487054,0.011944592127909088,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.4510000000185,ALERT
01284,series_arc,flat,False,128391.85647812118,824.3802616357086,155.74348689932268,0.032473672366400155,2.590360077389155e-05,0.004044420561533894,16,,0.0,0.010544912323281641,True,0.0,0.0,0,1.0,0.013228833692391077,0.025878583382279177,0.006946620309329555,1.0,0.0032585310959750468,0.0165167656022656,0.0005991649438990902,0.9968877545532557,0.0421092098517882,0.0,-0.03361454751948519,-0.009456109213497271,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.4510000000185,ALERT
01285,series_arc,train,True,755508.283974894,792.199384719108,953.6845124447759,0.0024701616054448494,7.195769731315988e-06,0.004327412388756668,14,,0.0,0.0005133028763945599,False,2.305275449006032,0.0,0,0.25,0.036425045597467745,0.04532940486210192,0.008830401591339437,0.0945,0.005454763353619973,0.014447319032403736,0.001797381170023958,0.9959725546146181,0.04802615845431522,0.0,-0.07048947438115828,-0.014979281971436853,1.0,0.5278610094684989,1.0,2.3064,0.0,0.39643817205049636,,0.39643817205049636,0.027400033286774022,1.0,0.3663774676558873,ALERT
01285,series_arc,train,True,755508.283974894,792.199384719108,953.6845124447759,0.0024701616054448494,7.195769731315988e-06,0.004327412388756668,14,,0.0,0.0005133028763945599,False,2.305275449006032,0.0,0,0.5,0.026684721830398595,0.04532940486210192,0.008830401591339437,0.0375,0.005454763353619973,0.014447319032403736,0.0004884431673278962,0.9957178850775064,0.017643058518708756,0.0,-0.03551879892469593,0.09101597583844866,1.0,0.5278610094684989,1.0,2.3064,0.0,0.39643817205049636,,0.39643817205049636,0.013489960649163156,1.0,0.3663774676558873,ALERT
01285,series_arc,train,True,755508.283974894,792.199384719108,953.6845124447759,0.0024701616054448494,7.195769731315988e-06,0.004327412388756668,14,,0.0,0.0005133028763945599,False,2.305275449006032,0.0,0,1.0,0.030162396569460563,0.04532940486210192,0.010460259366006351,0.0435,0.005454763353619973,0.014447319032403736,0.0009590456015808285,0.9947658120775503,0.03077573316426831,0.0,0.02446322011169703,0.0915474813494773,1.0,0.5278610094684989,1.0,2.3064,0.0,0.39643817205049636,,0.39643817205049636,0.1409601083048593,1.0,0.3663774676558873,ALERT
01286,series_arc,train,True,354316.2579523628,769.5645659484901,460.4113464029717,0.00154532809323548,4.050713737881995e-06,0.003211799909256978,12,,1.0,0.0022243832634227436,True,0.5901974489367157,0.0,0,0.25,-0.24353739644103087,0.2660705724547826,0.006205348677381618,0.214,0.002492257001262725,0.08136444039572605,0.015479630721244739,0.9818928510028274,0.06330169105639262,0.0,0.9477240048594481,-0.09937393644904449,1.0,0.5973713739649942,1.0,0.5810000000000001,0.0,0.4444122186660353,,0.4444122186660353,0.24421610748829584,1.0,0.03587766450419139,ALERT
01286,series_arc,train,True,354316.2579523628,769.5645659484901,460.4113464029717,0.00154532809323548,4.050713737881995e-06,0.003211799909256978,12,,1.0,0.0022243832634227436,True,0.5901974489367157,0.0,0,0.5,0.028998702484583954,0.2735848735719424,0.011344159472031767,0.0125,0.002492257001262725,0.08136444039572605,0.0306955412873965,0.9672469968069498,1.0232289647584139,0.0,1.0843718549894457,0.32027290675915165,1.0,0.5973713739649942,1.0,0.5810000000000001,0.0,0.4444122186660353,,0.4444122186660353,0.02453860273719878,1.0,0.03587766450419139,ALERT
01286,series_arc,train,True,354316.2579523628,769.5645659484901,460.4113464029717,0.00154532809323548,4.050713737881995e-06,0.003211799909256978,12,,1.0,0.0022243832634227436,True,0.5901974489367157,0.0,0,1.0,0.07988234036892439,0.2735848735719424,0.011344159472031767,0.049499999999999995,0.002492257001262725,0.08136444039572605,0.028115437531508747,0.966704552541433,0.34760909987603317,0.0,1.4472843257886938,0.40748351187368526,1.0,0.5973713739649942,1.0,0.5810000000000001,0.0,0.4444122186660353,,0.4444122186660353,0.04555898768352403,1.0,0.03587766450419139,ALERT
01287,series_arc,flat,False,102345.03306823906,787.1732167840069,130.0158985164273,0.0012187477763399078,1.1439395446772662e-06,0.0023955820203471765,12,,1.0,0.00520239501142185,True,0.0,0.0,0,0.25,-0.10415407242409509,0.3273294182984981,0.011037521330458804,0.028,0.003428138251366902,0.17017016078372157,0.005644328922930554,0.9929491651616048,0.05367675062708468,0.0,1.6323766125459385,0.1192763563335966,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014000000018499215,ALERT
01287,series_arc,flat,False,102345.03306823906,787.1732167840069,130.0158985164273,0.0012187477763399078,1.1439395446772662e-06,0.0023955820203471765,12,,1.0,0.00520239501142185,True,0.0,0.0,0,0.5,-0.30957071904844186,0.43849900971557915,0.028346359864936933,0.0795,0.003428138251366902,0.17017016078372157,0.01179148541904995,0.9860804736668367,0.03796715110548059,0.0,1.7729503698741447,0.09643147473963758,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014000000018499215,ALERT
01287,series_arc,flat,False,102345.03306823906,787.1732167840069,130.0158985164273,0.0012187477763399078,1.1439395446772662e-06,0.0023955820203471765,12,,1.0,0.00520239501142185,True,0.0,0.0,0,1.0,-0.29700069576665505,0.7113264883218494,0.0923138211653432,0.0875,0.003428138251366902,0.17017016078372157,0.02452204220363247,0.9700014669656362,0.08228854010070528,0.0,2.142083634866578,0.29138026833291125,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014000000018499215,ALERT
01288,series_arc,train,False,108769.07191414463,807.8600710034,134.63850463490337,0.0043598026403122575,2.936687511491804e-06,0.0005543807472825786,12,,1.0,0.009346535378622818,True,0.36153683685350146,0.04156531503042824,0,0.25,-0.1499099105153756,0.15315457102689461,0.001769088338385428,0.20350000000000001,0.00044759236568835267,0.06470029010546904,0.0008568288743700834,0.9988968666624373,0.005677750861052856,0.0,1.4965349562914059,-0.09239918542758746,1.0,0.638001544356281,2.0,0.3614,0.041800000000000004,0.2195288177495116,0.1404545453068995,0.1404545453068995,0.14999032490952424,1.0,0.02890786007481161,ALERT
01288,series_arc,train,False,108769.07191414463,807.8600710034,134.63850463490337,0.0043598026403122575,2.936687511491804e-06,0.0005543807472825786,12,,1.0,0.009346535378622818,True,0.36153683685350146,0.04156531503042824,0,0.5,-0.22945120836868282,0.23786964920268744,0.0022515633701235033,0.421,0.00044759236568835267,0.06470029010546904,0.0026245635683464497,0.9970460931282737,0.011388803673129774,0.0,1.6461311275146866,-0.09621924059226873,1.0,0.638001544356281,2.0,0.3614,0.041800000000000004,0.2195288177495116,0.1404545453068995,0.1404545453068995,0.2297728631119889,1.0,0.02890786007481161,ALERT
01288,series_arc,train,False,108769.07191414463,807.8600710034,134.63850463490337,0.0043598026403122575,2.936687511491804e-06,0.0005543807472825786,12,,1.0,0.009346535378622818,True,0.36153683685350146,0.04156531503042824,0,1.0,-0.3549770869187469,0.3973286048435919,0.004101060436080487,0.755,0.00044759236568835267,0.06470029010546904,0.007870232995920655,0.9911173576994637,0.022108819036763074,0.0,1.9482508501451619,-0.13085182427438252,1.0,0.638001544356281,2.0,0.3614,0.041800000000000004,0.2195288177495116,0.1404545453068995,0.1404545453068995,0.357550307865465,1.0,0.02890786007481161,ALERT
01289,series_arc,flat,True,478133.34091981075,800.7970788326556,597.071784548464,0.0053907353471426556,1.385582392428127e-06,0.0020659467658045287,14,,0.0,0.002394820088976249,False,0.0,0.0,0,0.25,0.09276168354423764,0.09449569167916569,0.003330299280309965,0.1945,0.004101831775859557,0.05386831801347064,0.003340796895255851,0.9954270471552333,0.035630726422266425,0.0,-0.11762984570465387,-0.08630713053354429,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,ALERT
01289,series_arc,flat,True,478133.34091981075,800.7970788326556,597.071784548464,0.0053907353471426556,1.385582392428127e-06,0.0020659467658045287,14,,0.0,0.002394820088976249,False,0.0,0.0,0,0.5,0.13539218713596593,0.1401972677512407,0.0036003243751254925,0.377,0.004101831775859557,0.05386831801347064,0.005438048808330256,0.9925968250270018,0.03987067677790959,0.0,-0.03768194610240033,-0.09457859537290317,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,ALERT
