event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01289,series_arc,flat,True,478133.34091981075,800.7970788326556,597.071784548464,0.0053907353471426556,1.385582392428127e-06,0.0020659467658045287,14,,0.0,0.002394820088976249,False,0.0,0.0,0,1.0,0.17380677864881222,0.17893449130926461,0.0038478499343096327,0.6920000000000001,0.004101831775859557,0.05386831801347064,0.0077875099700450414,0.9909066084553165,0.044549244773225825,0.0,0.11050538478231257,-0.09488879983184248,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.10650000001850152,ALERT
01290,series_arc,flat,False,740602.8700213501,803.8797211381653,921.2856731511707,0.01476150659661351,2.6659318832130016e-06,0.0012941070545286263,12,,1.0,0.0019980260018210793,False,0.0,0.0,0,0.25,-0.2616943206423922,0.2688989824429759,0.003427442649567417,0.1945,0.0013773611112468207,0.06966789419039648,0.004011944985070858,0.9954582243035522,0.015272294335332625,0.0,1.0131948950998702,0.21007907872715106,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04050000001849796,ALERT
01290,series_arc,flat,False,740602.8700213501,803.8797211381653,921.2856731511707,0.01476150659661351,2.6659318832130016e-06,0.0012941070545286263,12,,1.0,0.0019980260018210793,False,0.0,0.0,0,0.5,-0.3824466362284937,0.4089407670898063,0.00377897497420252,0.38949999999999996,0.0013773611112468207,0.06966789419039648,0.010808062075740484,0.9877333395521666,0.028186613350025636,0.0,1.2401629345793983,0.2591967862402108,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04050000001849796,ALERT
01290,series_arc,flat,False,740602.8700213501,803.8797211381653,921.2856731511707,0.01476150659661351,2.6659318832130016e-06,0.0012941070545286263,12,,1.0,0.0019980260018210793,False,0.0,0.0,0,1.0,-0.19470517538949467,0.43389957870140033,0.005009339766675243,0.17550000000000002,0.0013773611112468207,0.06966789419039648,0.018465076441376134,0.9801811602397642,0.09435149788260187,0.0,1.7054850229960448,0.45440079966430325,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04050000001849796,ALERT
01291,series_arc,train,False,288238.7623896697,769.3042993208384,374.6745762946266,0.00511340940047273,2.1254155076491703e-06,0.0009348885870252143,12,,0.0,0.009045212024960803,True,1.1589242807679918,0.022817113568371857,0,0.25,0.017510642194483422,0.018871591409990774,0.001451247180261525,0.0925,0.0008585669781922373,0.014719408244409838,0.00012736584645131236,0.9991844887203589,0.00688068221043515,0.0,0.04540282775392766,0.027181549287667656,1.0,0.6099487307102994,2.0,1.1412,0.0228,0.4856061726947978,,0.4856061726947978,0.01734939182903026,1.0,0.2592980734239525,ALERT
01291,series_arc,train,False,288238.7623896697,769.3042993208384,374.6745762946266,0.00511340940047273,2.1254155076491703e-06,0.0009348885870252143,12,,0.0,0.009045212024960803,True,1.1589242807679918,0.022817113568371857,0,0.5,0.019476279791734764,0.02092752186095298,0.001451247180261525,0.23399999999999999,0.0008585669781922373,0.014719408244409838,9.45530284098903e-05,0.99895482424603,0.00461768589663717,0.0,0.26580724192078564,0.07549171537301248,1.0,0.6099487307102994,2.0,1.1412,0.0228,0.4856061726947978,,0.4856061726947978,0.018750656201603964,1.0,0.2592980734239525,ALERT
01291,series_arc,train,False,288238.7623896697,769.3042993208384,374.6745762946266,0.00511340940047273,2.1254155076491703e-06,0.0009348885870252143,12,,0.0,0.009045212024960803,True,1.1589242807679918,0.022817113568371857,0,1.0,0.01735161118254924,0.02092752186095298,0.0014512492165339856,0.0925,0.0008585669781922373,0.014719408244409838,2.7947090525221107e-05,0.99895482424603,0.0015228684962438786,0.0,0.2283329095461825,0.07888071185916373,1.0,0.6099487307102994,2.0,1.1412,0.0228,0.4856061726947978,,0.4856061726947978,0.011546622461502912,1.0,0.2592980734239525,ALERT
01292,series_arc,flat,True,326222.5302103655,771.8980639009524,422.6238482342215,0.0013507684371806923,2.5991620956132797e-06,0.001061538530667191,14,,1.0,0.0073534278063676324,False,0.0,0.0,0,0.25,-0.3618002775683475,0.6360288174684832,0.014277976224123815,0.066,0.0032847035872908305,0.2453716765238115,0.046092171400966664,0.9506951532488066,0.12704557920930315,0.0,2.0320473823697704,0.6396799048871918,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01292,series_arc,flat,True,326222.5302103655,771.8980639009524,422.6238482342215,0.0013507684371806923,2.5991620956132797e-06,0.001061538530667191,14,,1.0,0.0073534278063676324,False,0.0,0.0,0,0.5,-0.4495226805241868,0.6360288174684832,0.01589801724076466,0.07150000000000001,0.0032847035872908305,0.2453716765238115,0.03721758515660952,0.9497533606635714,0.0826097925043564,0.0,2.426342537350609,1.431875430224262,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01292,series_arc,flat,True,326222.5302103655,771.8980639009524,422.6238482342215,0.0013507684371806923,2.5991620956132797e-06,0.001061538530667191,14,,1.0,0.0073534278063676324,False,0.0,0.0,0,1.0,0.12317887502667704,0.6911426730414596,0.01589801724076466,0.027,0.0032847035872908305,0.2453716765238115,0.049775031173297735,0.9419416922018264,0.40083332340226696,0.0,2.3519957754306597,1.438270341200469,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01293,series_arc,flat,True,198559.36150032422,791.0022017644684,251.0225142956656,0.007157515566867796,6.271410058766029e-06,0.0020036632765334564,14,,0.0,0.0030359741136054123,False,0.0,0.0,0,0.25,0.017785557647249223,0.020282788289133477,0.0029287439261188445,0.18100000000000002,0.0013041242395477705,0.007840896795786053,0.0005765826496156187,0.9987950034430814,0.030692868449398836,0.0,0.06458205738886591,-0.1055399025800324,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.0059999999814999705,ALERT
01293,series_arc,flat,True,198559.36150032422,791.0022017644684,251.0225142956656,0.007157515566867796,6.271410058766029e-06,0.0020036632765334564,14,,0.0,0.0030359741136054123,False,0.0,0.0,0,0.5,0.03665416424076215,0.03978317585258673,0.002949818618095383,0.36900000000000005,0.0013041242395477705,0.007840896795786053,0.0013186493702928301,0.9975345030523176,0.03502001430336725,0.0,0.0735066586843467,-0.021066355586455778,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.0059999999814999705,ALERT
01293,series_arc,flat,True,198559.36150032422,791.0022017644684,251.0225142956656,0.007157515566867796,6.271410058766029e-06,0.0020036632765334564,14,,0.0,0.0030359741136054123,False,0.0,0.0,0,1.0,0.08500795486639182,0.09259540871527334,0.003581919568360413,0.8355,0.0013041242395477705,0.007840896795786053,0.003142972785932228,0.9947818440060832,0.036542815031640356,0.0,0.05361229057029535,0.049832093116060655,0.0,0.0,0.0,0.0,0.0,,,,,1.0,-0.0059999999814999705,ALERT
01294,series_arc,flat,True,236329.72315344718,806.6362634436233,292.98177364916415,0.004192349083917792,1.064012134913698e-05,0.004671212548377313,16,,0.0,0.0012381120712513726,False,0.0,0.0,0,0.25,0.13750036433932392,0.14495411314620824,0.007094122137498512,0.2105,0.006245937474757813,0.0625523309271341,0.0038656963964128683,0.9927409304681115,0.027911091893895436,0.0,-0.011205903287707673,0.10842414181859028,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023500000018501777,ALERT
01294,series_arc,flat,True,236329.72315344718,806.6362634436233,292.98177364916415,0.004192349083917792,1.064012134913698e-05,0.004671212548377313,16,,0.0,0.0012381120712513726,False,0.0,0.0,0,0.5,0.25770636527838225,0.2733355284674394,0.00912932333121799,0.428,0.006245937474757813,0.0625523309271341,0.005765583977032436,0.9908769079444292,0.022286208423315565,0.0,0.03202946268234592,0.09466677231487786,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023500000018501777,ALERT
01294,series_arc,flat,True,236329.72315344718,806.6362634436233,292.98177364916415,0.004192349083917792,1.064012134913698e-05,0.004671212548377313,16,,0.0,0.0012381120712513726,False,0.0,0.0,0,1.0,0.513965483625399,0.5365766388324268,0.00912932333121799,0.8265,0.006245937474757813,0.0625523309271341,0.011353694927770833,0.9852316381749779,0.02204748723708606,0.0,0.1872566894007007,0.055705432482147675,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023500000018501777,ALERT
01295,series_arc,train,False,134776.74879904397,831.838725266862,162.02269106407167,0.03064384866608284,2.5608067599050214e-05,0.001247552170585077,14,,0.0,0.0011896419217115048,False,1.6905272668238616,0.0,0,0.25,-0.0004024089375327674,0.004331466180914353,0.002416794956230896,0.25,0.0012199529143379613,0.0018982392453223028,-4.042924933978314e-05,0.9991998709130611,-0.028828431035892842,0.0,0.09970637627436084,-0.020085219979532117,1.0,0.6059105111532377,1.0,1.7038,0.0,0.15624211943083877,,0.15624211943083877,0.0009420823977081665,0.0,-0.048167018736222644,ALERT
01295,series_arc,train,False,134776.74879904397,831.838725266862,162.02269106407167,0.03064384866608284,2.5608067599050214e-05,0.001247552170585077,14,,0.0,0.0011896419217115048,False,1.6905272668238616,0.0,0,0.5,0.0010786424774023948,0.004331466180914353,0.002510656328482345,0.5,0.0012199529143379613,0.0018982392453223028,5.234115324374557e-05,0.9990781618809796,0.02518045013164286,0.0,0.11160022879591192,-0.0057466707414203285,1.0,0.6059105111532377,1.0,1.7038,0.0,0.15624211943083877,,0.15624211943083877,0.0009392675453977291,0.0,-0.048167018736222644,ALERT
01295,series_arc,train,False,134776.74879904397,831.838725266862,162.02269106407167,0.03064384866608284,2.5608067599050214e-05,0.001247552170585077,14,,0.0,0.0011896419217115048,False,1.6905272668238616,0.0,0,1.0,0.0010812832084620733,0.004331466180914353,0.002510656328482345,1.0,0.0012199529143379613,0.0018982392453223028,6.491195374222532e-05,0.9988504473554537,0.031188429079861187,0.0,0.12103132350037428,0.02446414175816568,1.0,0.6059105111532377,1.0,1.7038,0.0,0.15624211943083877,,0.15624211943083877,0.011565850388514069,0.0,-0.048167018736222644,ALERT
01296,series_arc,train,False,117306.11435195954,770.1176391730708,152.32233153095848,0.0125674910904582,4.700236972661921e-06,0.0016607161951143457,16,,0.0,0.0007153899415818997,False,0.8412870927112132,0.0,0,0.25,0.01779967864252076,0.021030503316651555,0.002120089736501409,0.1565,0.001775799691862182,0.013356202207975582,8.61035138337792e-05,0.9985829103680061,0.004580052429142691,0.0,-0.035673746213994835,-0.024158281601307757,1.0,0.6000375558444511,1.0,0.8472000000000001,0.0,0.37330264347046027,,0.37330264347046027,0.01677851268789026,1.0,0.6442682101686081,ALERT
01296,series_arc,train,False,117306.11435195954,770.1176391730708,152.32233153095848,0.0125674910904582,4.700236972661921e-06,0.0016607161951143457,16,,0.0,0.0007153899415818997,False,0.8412870927112132,0.0,0,0.5,0.023808366871709803,0.027307838189884266,0.002565875567932335,0.318,0.001775799691862182,0.013356202207975582,0.00013619244749223312,0.9985829103680061,0.0054897788393939,0.0,0.0033494033262397855,-0.09743541354288113,1.0,0.6000375558444511,1.0,0.8472000000000001,0.0,0.37330264347046027,,0.37330264347046027,0.017074888140266937,1.0,0.6442682101686081,ALERT
01296,series_arc,train,False,117306.11435195954,770.1176391730708,152.32233153095848,0.0125674910904582,4.700236972661921e-06,0.0016607161951143457,16,,0.0,0.0007153899415818997,False,0.8412870927112132,0.0,0,1.0,0.028632003587573278,0.03232813785917426,0.0026902820810565976,0.47800000000000004,0.001775799691862182,0.013356202207975582,0.0002286642975817748,0.9983873216246908,0.0077168017648887345,0.0,-0.00047821327999209137,-0.043962510405701836,1.0,0.6000375558444511,1.0,0.8472000000000001,0.0,0.37330264347046027,,0.37330264347046027,0.044047076012552824,1.0,0.6442682101686081,ALERT
01297,series_arc,flat,False,257653.1132962984,827.6110191208408,311.32151136653493,0.004687590628507446,3.944127690828645e-05,0.0031073807294133508,14,,0.0,0.0015630102241089535,False,0.0,0.0,0,0.25,0.015531040586888582,0.019906318356129715,0.004503350057436687,0.012,0.0033264176964477206,0.007800977192433384,0.0008393102312380228,0.9975924268328322,0.05077177246202593,0.0,0.0569056439213625,0.05277093233901067,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.393500000018498,ALERT
01297,series_arc,flat,False,257653.1132962984,827.6110191208408,311.32151136653493,0.004687590628507446,3.944127690828645e-05,0.0031073807294133508,14,,0.0,0.0015630102241089535,False,0.0,0.0,0,0.5,0.01475338487307125,0.019906318356129715,0.004999130860781807,0.012,0.0033264176964477206,0.007800977192433384,0.0008023040305054752,0.9969067802419574,0.05092899316368061,0.0,0.06260733779448689,0.02125786076070875,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.393500000018498,ALERT
01297,series_arc,flat,False,257653.1132962984,827.6110191208408,311.32151136653493,0.004687590628507446,3.944127690828645e-05,0.0031073807294133508,14,,0.0,0.0015630102241089535,False,0.0,0.0,0,1.0,0.01619327224818608,0.023314809541141148,0.005288336737841003,0.0265,0.0033264176964477206,0.007800977192433384,0.0001978120114010171,0.9968911861531424,0.011505198576837902,0.0,0.05129418397752627,0.01979934736244804,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.393500000018498,ALERT
01298,series_arc,train,True,496375.73471692606,829.7951593646587,598.1906849119019,0.002623437023111759,1.9119730847839005e-06,0.0010864414714878985,14,,1.0,0.014433854435400944,True,0.43386372946431573,0.0,0,0.25,-0.4586973498489586,0.4599767379686727,0.008183260149925934,0.187,0.0019760194393221623,0.09771673504115122,0.019009548137496907,0.9790962949922198,0.041352311784574824,0.0,1.633499478284641,0.2372807682156099,1.0,0.6029313573456884,1.0,0.4252,0.0,0.2915989882499601,,0.2915989882499601,0.4589773027372013,1.0,0.019676342253527324,ALERT
01298,series_arc,train,True,496375.73471692606,829.7951593646587,598.1906849119019,0.002623437023111759,1.9119730847839005e-06,0.0010864414714878985,14,,1.0,0.014433854435400944,True,0.43386372946431573,0.0,0,0.5,-0.22247678277053043,0.46062278481094565,0.008355539267344541,0.1015,0.0019760194393221623,0.09771673504115122,0.04275684439140616,0.9552349881688692,0.19132566641300533,0.0,1.7415650574207233,0.9243286520934199,1.0,0.6029313573456884,1.0,0.4252,0.0,0.2915989882499601,,0.2915989882499601,0.22329510738256997,1.0,0.019676342253527324,ALERT
01298,series_arc,train,True,496375.73471692606,829.7951593646587,598.1906849119019,0.002623437023111759,1.9119730847839005e-06,0.0010864414714878985,14,,1.0,0.014433854435400944,True,0.43386372946431573,0.0,0,1.0,0.12337190517839454,0.46062278481094565,0.015548194412400506,0.059500000000000004,0.0019760194393221623,0.09771673504115122,0.04267253844643929,0.9513442232051106,0.3431043239647359,0.0,2.097512519749461,1.0449553828754283,1.0,0.6029313573456884,1.0,0.4252,0.0,0.2915989882499601,,0.2915989882499601,0.11979711468765794,1.0,0.019676342253527324,ALERT
01299,series_arc,flat,False,478391.15755071247,819.5380887130648,583.7326710488082,0.0038638779561898217,5.072881556688316e-06,0.0013281765289684475,12,,1.0,0.0012609080170262355,False,0.0,0.0,0,0.25,-0.451547544136087,0.5333014702256005,0.006385732047697889,0.0805,0.0014577246188248625,0.16165174558964762,0.017129118885029822,0.9817114384909298,0.03785042943439081,0.0,2.1181280083606624,0.16669957930300222,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,ALERT
01299,series_arc,flat,False,478391.15755071247,819.5380887130648,583.7326710488082,0.0038638779561898217,5.072881556688316e-06,0.0013281765289684475,12,,1.0,0.0012609080170262355,False,0.0,0.0,0,0.5,-0.003176218310589806,0.5333014702256005,0.006385732047697889,0.5,0.0014577246188248625,0.16165174558964762,0.022485862011010837,0.9761363067714272,5.384264025180993,0.0,2.116304005926068,0.7906988788781113,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,ALERT
01299,series_arc,flat,False,478391.15755071247,819.5380887130648,583.7326710488082,0.0038638779561898217,5.072881556688316e-06,0.0013281765289684475,12,,1.0,0.0012609080170262355,False,0.0,0.0,0,1.0,0.01226073058983643,0.5333014702256005,0.006385732047697889,0.0005,0.0014577246188248625,0.16165174558964762,0.025977070328895936,0.9726969959725483,1.9589471449488485,0.0,2.106875131189392,0.7703306748916474,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,ALERT
01300,series_arc,train,False,210657.404785574,828.9660987981256,254.12065112312206,0.03792948196547329,9.476585951905994e-06,0.0018861351483490552,12,,0.0,0.007360221853158578,True,0.5144982004393526,0.05369427994038482,0,0.25,-0.011317771899691052,0.01339421282187871,0.002357870767829948,0.058,0.0017150964283205207,0.008222119855347505,-0.0003341708140333527,0.9987365833570779,-0.027129160756884468,0.0,0.06929529363217679,-0.06141064823032012,1.0,0.5664559720242318,2.0,0.5158,0.054,0.3493210620265721,,0.3493210620265721,0.011698069762537785,1.0,0.1079989066721243,ALERT
01300,series_arc,train,False,210657.404785574,828.9660987981256,254.12065112312206,0.03792948196547329,9.476585951905994e-06,0.0018861351483490552,12,,0.0,0.007360221853158578,True,0.5144982004393526,0.05369427994038482,0,0.5,-0.013079706939645216,0.015790119380538595,0.00281423420779138,0.136,0.0017150964283205207,0.008222119855347505,-0.0001086400019388085,0.9983379409744207,-0.007716069830466659,0.0,0.10841006145310823,0.03675642173354499,1.0,0.5664559720242318,2.0,0.5158,0.054,0.3493210620265721,,0.3493210620265721,0.014220606532730589,1.0,0.1079989066721243,ALERT
01300,series_arc,train,False,210657.404785574,828.9660987981256,254.12065112312206,0.03792948196547329,9.476585951905994e-06,0.0018861351483490552,12,,0.0,0.007360221853158578,True,0.5144982004393526,0.05369427994038482,0,1.0,-0.015404302650237602,0.01860434758378469,0.00281423420779138,0.2925,0.0017150964283205207,0.008222119855347505,0.00010559043247032859,0.9983379409744207,0.006436752279061323,0.0,0.12016891579842032,0.023884586784782547,1.0,0.5664559720242318,2.0,0.5158,0.054,0.3493210620265721,,0.3493210620265721,0.021565176064715356,1.0,0.1079989066721243,ALERT
01301,series_arc,train,True,220389.1407956762,770.6878120686448,285.96422227583673,0.013991798398735635,3.5280183507907025e-05,0.0011530230833601066,16,,0.0,0.0007098970566614176,False,2.466834228041869,0.11300067847006104,0,0.25,0.017794133348759053,0.01911896652509436,0.0019316949004548356,0.1495,0.0016294389998181636,0.012275599924062582,0.0005407121128205413,0.998622912836304,0.028770260526870404,0.0,0.02415730315784436,0.06454478091313837,1.0,0.5847365112929536,2.0,2.4708,0.11320000000000001,0.07935700504152932,0.044664311241652155,0.044664311241652155,0.017351135558523217,1.0,0.8584298627729581,ALERT
01301,series_arc,train,True,220389.1407956762,770.6878120686448,285.96422227583673,0.013991798398735635,3.5280183507907025e-05,0.0011530230833601066,16,,0.0,0.0007098970566614176,False,2.466834228041869,0.11300067847006104,0,0.5,0.023319087952308904,0.02540341272510203,0.0019316949004548356,0.3545,0.0016294389998181636,0.012275599924062582,0.0007893127028703151,0.9984790041467083,0.032456509241555506,0.0,0.019004445876473087,0.0965487323417785,1.0,0.5847365112929536,2.0,2.4708,0.11320000000000001,0.07935700504152932,0.044664311241652155,0.044664311241652155,0.020877429610736936,1.0,0.8584298627729581,ALERT
01301,series_arc,train,True,220389.1407956762,770.6878120686448,285.96422227583673,0.013991798398735635,3.5280183507907025e-05,0.0011530230833601066,16,,0.0,0.0007098970566614176,False,2.466834228041869,0.11300067847006104,0,1.0,0.03170796377435412,0.03413982624178163,0.00207077001795058,0.6815,0.0016294389998181636,0.012275599924062582,0.0010383375244544552,0.9981627887644231,0.031745709748786065,0.0,0.03353592097779205,0.10570399874567434,1.0,0.5847365112929536,2.0,2.4708,0.11320000000000001,0.07935700504152932,0.044664311241652155,0.044664311241652155,0.002639828858440683,1.0,0.8584298627729581,ALERT
01302,series_arc,flat,True,241417.740519209,815.6286492261712,295.9897751853793,0.001611798254037292,9.80607948953961e-06,0.0006389025016724862,12,,1.0,0.002640378286417685,False,0.0,0.0,0,0.25,-0.02863767451646196,0.041746908703200164,0.0026682151564264107,0.25,0.007049572097029039,0.005219889691355984,0.016007383955123723,0.9823117050840328,0.5401025625756358,0.0,0.7348645950327589,-0.11170462257015273,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1265000000185007,ALERT
01302,series_arc,flat,True,241417.740519209,815.6286492261712,295.9897751853793,0.001611798254037292,9.80607948953961e-06,0.0006389025016724862,12,,1.0,0.002640378286417685,False,0.0,0.0,0,0.5,0.05811445073546232,0.13909400524012164,0.005060411966113644,0.3165,0.007049572097029039,0.005219889691355984,0.03342330680449751,0.9638193785053345,0.5653999384019839,0.0,1.139167136614623,0.19431785273763555,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1265000000185007,ALERT
01302,series_arc,flat,True,241417.740519209,815.6286492261712,295.9897751853793,0.001611798254037292,9.80607948953961e-06,0.0006389025016724862,12,,1.0,0.002640378286417685,False,0.0,0.0,0,1.0,0.26558741214952614,0.3757835420878578,0.005060411966113644,0.46099999999999997,0.007049572097029039,0.005219889691355984,0.03174339016330414,0.9626294564584311,0.11907310216695302,0.0,1.3778920012157485,0.850754821053407,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1265000000185007,ALERT
01303,series_arc,train,False,105189.64857150405,808.110982639311,130.16732952688253,0.011423183977375169,1.048341306534517e-06,0.0018421761927865429,14,,0.0,0.008435710583462493,False,0.7101342252606617,0.09130142229805052,0,0.25,0.016467845407825425,0.02187153950286623,0.0023519789411359225,0.08650000000000001,0.0024124095214486966,0.00804415192771818,0.000546944379855315,0.9980899987375331,0.03131149647169932,0.0,0.015255249355124508,-0.04500810629076518,1.0,0.6266672894945731,2.0,0.7048,0.0916,0.3632514456912932,0.3757539307691786,0.3632514456912932,0.015955718313962333,1.0,0.6839368566033954,ALERT
01303,series_arc,train,False,105189.64857150405,808.110982639311,130.16732952688253,0.011423183977375169,1.048341306534517e-06,0.0018421761927865429,14,,0.0,0.008435710583462493,False,0.7101342252606617,0.09130142229805052,0,0.5,0.01960926062551534,0.023057000706170155,0.0029968773380952105,0.154,0.0024124095214486966,0.00804415192771818,0.00017741446166608547,0.9980899987375331,0.008608482608368643,0.0,-0.040761417749287536,-0.067081814081519,1.0,0.6266672894945731,2.0,0.7048,0.0916,0.3632514456912932,0.3757539307691786,0.3632514456912932,0.017997011702505228,1.0,0.6839368566033954,ALERT
01303,series_arc,train,False,105189.64857150405,808.110982639311,130.16732952688253,0.011423183977375169,1.048341306534517e-06,0.0018421761927865429,14,,0.0,0.008435710583462493,False,0.7101342252606617,0.09130142229805052,0,1.0,0.03076490001631852,0.035480766580384314,0.0029968773380952105,0.666,0.0024124095214486966,0.00804415192771818,0.0005086868236748053,0.9980899987375331,0.016014116947117057,0.0,0.031403162478529485,-0.04026419062410635,1.0,0.6266672894945731,2.0,0.7048,0.0916,0.3632514456912932,0.3757539307691786,0.3632514456912932,0.02154665042471753,1.0,0.6839368566033954,ALERT
01304,series_arc,flat,False,245063.67390009528,837.7421681802649,292.5287555148622,0.027466518243408226,1.2759053665555227e-06,0.0009191665965657288,16,,1.0,0.000655125319559945,False,0.0,0.0,0,0.25,-0.37841234316341626,0.3801062479219043,0.008645055172042625,0.061,0.001534014268279119,0.24581449080644838,0.0018773586099252583,0.9976104032965293,0.004948069412482617,0.0,2.0659959352213098,-0.05396118473320164,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014500000018499715,ALERT
01304,series_arc,flat,False,245063.67390009528,837.7421681802649,292.5287555148622,0.027466518243408226,1.2759053665555227e-06,0.0009191665965657288,16,,1.0,0.000655125319559945,False,0.0,0.0,0,0.5,-0.3785018035454516,0.3801062479219043,0.008645055172042625,0.061,0.001534014268279119,0.24581449080644838,0.0032339878167762333,0.9959927069455818,0.008521666528493612,0.0,1.749650641828533,-0.09934635829714923,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014500000018499715,ALERT
01304,series_arc,flat,False,245063.67390009528,837.7421681802649,292.5287555148622,0.027466518243408226,1.2759053665555227e-06,0.0009191665965657288,16,,1.0,0.000655125319559945,False,0.0,0.0,0,1.0,-0.36305096716534624,0.3801062479219043,0.010061448492576636,0.058499999999999996,0.001534014268279119,0.24581449080644838,0.005243085774394493,0.9938639472556888,0.014402065225150647,0.0,1.7918917573072177,-0.040644390582938415,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.014500000018499715,ALERT
01305,series_arc,train,False,280885.84585699753,820.9693925309236,342.13924223297687,0.0012046107299201868,1.4749076487980281e-06,0.0008626906649054772,16,,1.0,0.0023158916825085506,True,0.7686221617178461,0.08827229480389774,0,0.25,-0.23245078194887925,0.2337717459659601,0.008849315605002418,0.032,0.0032315003142276534,0.23079806110474355,0.018002096598107028,0.9808978296599095,0.07711302762759263,0.0,1.7060770040657034,0.4858787784629744,1.0,0.5626124416216618,2.0,0.7676000000000001,0.0886,0.018543512237044535,,0.018543512237044535,0.23307560251424442,1.0,0.01059571222894462,ALERT
01305,series_arc,train,False,280885.84585699753,820.9693925309236,342.13924223297687,0.0012046107299201868,1.4749076487980281e-06,0.0008626906649054772,16,,1.0,0.0023158916825085506,True,0.7686221617178461,0.08827229480389774,0,0.5,-0.22673431817939857,0.2337717459659601,0.008849315605002418,0.031,0.0032315003142276534,0.23079806110474355,0.037669837253294,0.9599760417778768,0.16541133349792034,0.0,1.5951950508056205,0.7176633769616441,1.0,0.5626124416216618,2.0,0.7676000000000001,0.0886,0.018543512237044535,,0.018543512237044535,0.2289397039795327,1.0,0.01059571222894462,ALERT
01305,series_arc,train,False,280885.84585699753,820.9693925309236,342.13924223297687,0.0012046107299201868,1.4749076487980281e-06,0.0008626906649054772,16,,1.0,0.0023158916825085506,True,0.7686221617178461,0.08827229480389774,0,1.0,-0.23173840506097476,0.8026719880687546,0.02928790206436787,0.0315,0.0032315003142276534,0.23079806110474355,0.04586055569970145,0.95026451331505,0.19704764964633367,0.0,2.4696964890396345,1.2826341147050468,1.0,0.5626124416216618,2.0,0.7676000000000001,0.0886,0.018543512237044535,,0.018543512237044535,0.244679139161185,1.0,0.01059571222894462,ALERT
01306,series_arc,train,False,808704.3299378454,826.8830451769439,978.015373098854,0.0010434967511303622,5.473883067149261e-06,0.0005972586456357015,16,,0.0,0.0005534233758606816,False,0.6789004984321597,0.052303160263041534,0,0.25,0.0307220130483948,0.037671858783131784,0.0010149712346114068,0.0745,0.0028738618721363333,0.022180356143077017,0.0005980183955359618,0.9971810585230528,0.01885184255562945,0.0,1.2599907580166008,0.20500135449876902,1.0,0.6028208386949832,2.0,0.6722,0.0522,0.28612857757287324,0.24235892591523367,0.24235892591523367,0.02982249036861335,1.0,0.1497539273469517,ALERT
01306,series_arc,train,False,808704.3299378454,826.8830451769439,978.015373098854,0.0010434967511303622,5.473883067149261e-06,0.0005972586456357015,16,,0.0,0.0005534233758606816,False,0.6789004984321597,0.052303160263041534,0,0.5,0.02918847078246418,0.037671858783131784,0.0010149712346114068,0.068,0.0028738618721363333,0.022180356143077017,0.0018221076495194488,0.9971810585230528,0.0603577326804467,0.0,1.3352469218447773,0.5744641814462234,1.0,0.6028208386949832,2.0,0.6722,0.0522,0.28612857757287324,0.24235892591523367,0.24235892591523367,0.016234391548401523,1.0,0.1497539273469517,ALERT
01306,series_arc,train,False,808704.3299378454,826.8830451769439,978.015373098854,0.0010434967511303622,5.473883067149261e-06,0.0005972586456357015,16,,0.0,0.0005534233758606816,False,0.6789004984321597,0.052303160263041534,0,1.0,0.024945443827722753,0.037671858783131784,0.0010149712346114068,0.0535,0.0028738618721363333,0.022180356143077017,0.001213638402281315,0.9971810585230528,0.04677655199656058,0.0,1.0956242445325048,0.2690558454072354,1.0,0.6028208386949832,2.0,0.6722,0.0522,0.28612857757287324,0.24235892591523367,0.24235892591523367,0.09829868351371816,1.0,0.1497539273469517,ALERT
01307,series_arc,flat,False,114494.01684836425,826.1600860795256,138.58575205646417,0.039168794284810335,1.0941371885178527e-06,0.0044857522236069584,14,,0.0,0.002059280557977935,False,0.0,0.0,0,0.25,-0.003205028151039839,0.007737699375833252,0.006743611022658338,0.25,0.004780336385964164,0.002220641997912955,0.0015819320737042641,0.9955225265048486,0.3762001149298077,0.0,-0.08873704416383911,0.07048028472656263,0.0,0.0,0.0,0.0,0.0,,,,,0.0,-0.04999999998150234,ALERT
01307,series_arc,flat,False,114494.01684836425,826.1600860795256,138.58575205646417,0.039168794284810335,1.0941371885178527e-06,0.0044857522236069584,14,,0.0,0.002059280557977935,False,0.0,0.0,0,0.5,0.0014454441589621897,0.01021942882800068,0.006743611022658338,0.5,0.004780336385964164,0.002220641997912955,0.000703635114280234,0.9955225265048486,0.2877330531967029,0.0,-0.08519474329434376,0.09785150589865459,0.0,0.0,0.0,0.0,0.0,,,,,0.0,-0.04999999998150234,ALERT
01307,series_arc,flat,False,114494.01684836425,826.1600860795256,138.58575205646417,0.039168794284810335,1.0941371885178527e-06,0.0044857522236069584,14,,0.0,0.002059280557977935,False,0.0,0.0,0,1.0,0.0007016041394808877,0.01021942882800068,0.007036811382226555,1.0,0.004780336385964164,0.002220641997912955,0.0008230136831284878,0.9954529838145949,0.4836693000638601,0.0,-0.050805011476235,0.06417074391954734,0.0,0.0,0.0,0.0,0.0,,,,,0.0,-0.04999999998150234,ALERT
01308,series_arc,flat,True,876626.4227530438,799.6511948400511,1096.2610053104336,0.012400533238703331,6.386916629179756e-06,0.0013109634511546263,14,,0.0,0.013511927822467951,True,0.0,0.0,0,0.25,0.020873569875939135,0.02303746734163521,0.0023601842236055,0.12999999999999998,0.0015228293890542336,0.017486235723066894,0.000985334753502774,0.9981119487319848,0.04504681947625931,0.0,0.02331982673839464,0.05742761107850244,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,ALERT
01308,series_arc,flat,True,876626.4227530438,799.6511948400511,1096.2610053104336,0.012400533238703331,6.386916629179756e-06,0.0013109634511546263,14,,0.0,0.013511927822467951,True,0.0,0.0,0,0.5,0.02650429455426187,0.02796255274647413,0.0023601842236055,0.3595,0.0015228293890542336,0.017486235723066894,0.001177142053681989,0.9977823746502101,0.04279848193741756,0.0,-0.005275937512083657,0.0339886735583913,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,ALERT
01308,series_arc,flat,True,876626.4227530438,799.6511948400511,1096.2610053104336,0.012400533238703331,6.386916629179756e-06,0.0013109634511546263,14,,0.0,0.013511927822467951,True,0.0,0.0,0,1.0,0.033220158269556266,0.03633156759726788,0.002576935495105556,0.6645000000000001,0.0015228293890542336,0.017486235723066894,0.0017768473652781936,0.997390007169284,0.051923996121869306,0.0,-0.03247607103322003,0.0014029203089973576,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3755000000184999,ALERT
01309,series_arc,flat,True,129033.65716958436,824.1491854282938,156.56589783866394,0.037916947037201006,8.795437555094006e-06,0.003743586509199383,12,,1.0,0.005611348670869296,True,0.0,0.0,0,0.25,-0.4041191008558478,0.40942500530287085,0.009219569599013305,0.091,0.0032409649395221825,0.15406831562635187,0.00015839063919972717,0.9971233824313747,0.0003909730221683297,0.0,1.3359849109467343,-0.06204032035153929,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,ALERT
01309,series_arc,flat,True,129033.65716958436,824.1491854282938,156.56589783866394,0.037916947037201006,8.795437555094006e-06,0.003743586509199383,12,,1.0,0.005611348670869296,True,0.0,0.0,0,0.5,-0.4030474315170942,0.41107437774745154,0.009219569599013305,0.091,0.0032409649395221825,0.15406831562635187,0.0006588735645096251,0.997030789333868,0.0016306837096717191,0.0,0.9740644225620081,-0.08145373128795502,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,ALERT
01309,series_arc,flat,True,129033.65716958436,824.1491854282938,156.56589783866394,0.037916947037201006,8.795437555094006e-06,0.003743586509199383,12,,1.0,0.005611348670869296,True,0.0,0.0,0,1.0,-0.4029353588253277,0.41153958530145635,0.009219569599013305,0.091,0.0032409649395221825,0.15406831562635187,0.0023724413986319875,0.9947313466415753,0.005873319447773063,0.0,1.0843663719482755,-0.09460978336478805,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.028500000018499838,ALERT
01310,series_arc,flat,False,121293.31912798977,833.8039899401987,145.46982335343472,0.002153706950855701,4.2914692442407845e-05,0.0005170197987063042,16,,0.0,0.001254931510743512,False,0.0,0.0,0,0.25,0.01628915111797792,0.017248266980943807,0.0006677865519367699,0.11349999999999999,0.001158706660450267,0.013316805887352257,0.0008363180629272047,0.998797984093826,0.0483724190517121,0.0,-0.05620258095069885,-0.040758616849648294,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6865000000184986,ALERT
01310,series_arc,flat,False,121293.31912798977,833.8039899401987,145.46982335343472,0.002153706950855701,4.2914692442407845e-05,0.0005170197987063042,16,,0.0,0.001254931510743512,False,0.0,0.0,0,0.5,0.019417887273489556,0.02004403412654273,0.0007430264136636262,0.265,0.001158706660450267,0.013316805887352257,0.0009152436527225017,0.9986146522795446,0.044825580652061284,0.0,0.035539627440215195,0.00041680150864611065,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6865000000184986,ALERT
01310,series_arc,flat,False,121293.31912798977,833.8039899401987,145.46982335343472,0.002153706950855701,4.2914692442407845e-05,0.0005170197987063042,16,,0.0,0.001254931510743512,False,0.0,0.0,0,1.0,0.02197853364045776,0.02261640507039547,0.0008323796497042337,0.4695,0.001158706660450267,0.013316805887352257,0.001076677062042738,0.9984878153850064,0.046855777609196875,0.0,-0.0016530525309403567,0.02401778652617583,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.6865000000184986,ALERT
01311,series_arc,train,False,432644.5056489783,837.1350987340594,516.8156326299496,0.0011864468045695972,1.1728763540663521e-05,0.0006006098915000035,16,,0.0,0.002345002653237865,True,1.4181374171971988,0.0,0,0.25,0.01416875892692203,0.014896628388787855,0.0008800878126187353,0.093,0.0011315659336261783,0.012412508896162884,0.0006644750314911943,0.9989308065277002,0.04380549751580938,0.0,-0.02229707370327815,-0.053628037790754625,1.0,0.6115529710995357,1.0,1.4152,0.0,0.3338279589939228,,0.3338279589939228,0.014145103795333515,1.0,0.5564570046519002,ALERT
01311,series_arc,train,False,432644.5056489783,837.1350987340594,516.8156326299496,0.0011864468045695972,1.1728763540663521e-05,0.0006006098915000035,16,,0.0,0.002345002653237865,True,1.4181374171971988,0.0,0,0.5,0.021099684168245945,0.022105269923672503,0.0008800878126187353,0.378,0.0011315659336261783,0.012412508896162884,0.0010626707324197385,0.9983974576638078,0.04808533571473582,0.0,0.15585848829600923,-0.02934321038733905,1.0,0.6115529710995357,1.0,1.4152,0.0,0.3338279589939228,,0.3338279589939228,0.02101451742763145,1.0,0.5564570046519002,ALERT
01311,series_arc,train,False,432644.5056489783,837.1350987340594,516.8156326299496,0.0011864468045695972,1.1728763540663521e-05,0.0006006098915000035,16,,0.0,0.002345002653237865,True,1.4181374171971988,0.0,0,1.0,0.021251997647348447,0.022422296516855515,0.0008800878126187353,0.379,0.0011315659336261783,0.012412508896162884,0.0011295801687023178,0.9983161659672771,0.05076309042468907,0.0,0.20233339366938163,0.0149282349429836,1.0,0.6115529710995357,1.0,1.4152,0.0,0.3338279589939228,,0.3338279589939228,0.010937025761580784,1.0,0.5564570046519002,ALERT
01312,series_arc,flat,False,869818.85262553,824.9520562028829,1054.387156302345,0.01804847088939809,4.256412376526913e-06,0.0011352112680812446,16,,1.0,0.0036766369403492785,True,0.0,0.0,0,0.25,-0.17060994219039718,0.17720962742978702,0.002597759440715063,0.21350000000000002,0.0011857864372604035,0.03755664660008832,0.0029204536366319433,0.9966668552575857,0.017017974596085866,0.0,0.7302996256701376,-0.05491049531962075,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07850000001850127,ALERT
01312,series_arc,flat,False,869818.85262553,824.9520562028829,1054.387156302345,0.01804847088939809,4.256412376526913e-06,0.0011352112680812446,16,,1.0,0.0036766369403492785,True,0.0,0.0,0,0.5,-0.268505353260275,0.2714569871139665,0.002597759440715063,0.3145,0.0011857864372604035,0.03755664660008832,0.007886150444331897,0.9911043624255811,0.0292615725399556,0.0,1.3282788657439522,0.0959402329752938,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07850000001850127,ALERT
01312,series_arc,flat,False,869818.85262553,824.9520562028829,1054.387156302345,0.01804847088939809,4.256412376526913e-06,0.0011352112680812446,16,,1.0,0.0036766369403492785,True,0.0,0.0,0,1.0,-0.3606488423835878,0.36841240674639414,0.002597759440715063,0.725,0.0011857864372604035,0.03755664660008832,0.01931209115915198,0.9781888472738144,0.05340011883314241,0.0,1.4572589413625934,0.08726190798546218,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.07850000001850127,ALERT
01313,series_arc,train,True,144650.736813444,770.8071790532921,187.66137724755563,0.0033490334490081,3.976409282778699e-06,0.0006710597596483053,14,,0.0,0.006948767575522839,True,0.6199611955345994,0.062328151263131105,0,0.25,0.0020859287118349563,0.0027535426280409616,0.0012076926610606763,0.25,0.0007291210227702661,1.2078905159439237e-05,8.946872400745169e-05,0.9995869260912538,0.028992479205474504,0.0,0.03985622924971972,-0.07393915513178437,1.0,0.5988986577270666,2.0,0.6174000000000001,0.062200000000000005,0.2851473922792662,,0.2851473922792662,0.0016390822646220682,0.0,-0.05298882971738195,ALERT
01313,series_arc,train,True,144650.736813444,770.8071790532921,187.66137724755563,0.0033490334490081,3.976409282778699e-06,0.0006710597596483053,14,,0.0,0.006948767575522839,True,0.6199611955345994,0.062328151263131105,0,0.5,0.00915347591109001,0.010337859694801723,0.0012076926610606763,0.42250000000000004,0.0007291210227702661,1.2078905159439237e-05,0.00017308072480349288,0.9993233555276294,0.017046450527788966,0.0,0.10053995316012918,-0.053119037475210185,1.0,0.5988986577270666,2.0,0.6174000000000001,0.062200000000000005,0.2851473922792662,,0.2851473922792662,0.007402319926347558,0.0,-0.05298882971738195,ALERT
01313,series_arc,train,True,144650.736813444,770.8071790532921,187.66137724755563,0.0033490334490081,3.976409282778699e-06,0.0006710597596483053,14,,0.0,0.006948767575522839,True,0.6199611955345994,0.062328151263131105,0,1.0,0.011342540661981496,0.014262865925137994,0.0012076946938162898,0.4515,0.0007291210227702661,1.2078905159439237e-05,-0.00012303186792113533,0.9993233555276294,-0.00996811526010266,0.0,0.26056086157537284,-0.06685857957570693,1.0,0.5988986577270666,2.0,0.6174000000000001,0.062200000000000005,0.2851473922792662,,0.2851473922792662,0.0006786038538314657,0.0,-0.05298882971738195,ALERT
01314,series_arc,flat,False,263097.3253938763,789.8971673723867,333.0779451571859,0.04562949090742157,1.0631427002259265e-06,0.0015831326093700834,14,,1.0,0.0051764463274341305,True,0.0,0.0,0,0.25,-0.33915489637910945,0.4030186214828484,0.011580996667111999,0.176,0.001812488181672364,0.0814056507616767,0.0019199117554805013,0.997452046229649,0.005644227897106974,0.0,1.6099684788482687,-0.04013108486810429,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,ALERT
01314,series_arc,flat,False,263097.3253938763,789.8971673723867,333.0779451571859,0.04562949090742157,1.0631427002259265e-06,0.0015831326093700834,14,,1.0,0.0051764463274341305,True,0.0,0.0,0,0.5,-0.37226681897687824,0.43756494629518433,0.014814933440164928,0.179,0.001812488181672364,0.0814056507616767,0.0025092077614381177,0.9962611481805466,0.0067222898845277455,0.0,1.76426236288987,-0.05018583976328985,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,ALERT
01314,series_arc,flat,False,263097.3253938763,789.8971673723867,333.0779451571859,0.04562949090742157,1.0631427002259265e-06,0.0015831326093700834,14,,1.0,0.0051764463274341305,True,0.0,0.0,0,1.0,-0.5714793243115079,0.7947621626044348,0.023358648215644404,0.5125000000000001,0.001812488181672364,0.0814056507616767,0.005937074950029838,0.9919865117208622,0.010370811133083382,0.0,2.0143250519041174,0.07841183330182235,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.023000000018501277,ALERT
01315,series_arc,train,True,233217.8993247695,823.431619525274,283.2267960018643,0.006928504523863558,1.2758271948102792e-06,0.00425679234279258,16,,0.0,0.0023540285764311053,True,2.3292279677797993,0.06635701456597733,0,0.25,0.014314020238180911,0.022520052779071088,0.0061758038501255295,0.0205,0.0046730582574116535,0.009984570361436402,0.00048731679051598943,0.9961603828653529,0.0318216107159772,0.0,0.14121927103754545,0.027360368700671468,1.0,0.6067488129008815,2.0,2.3162000000000003,0.0664,0.32919267746920244,0.20148035628093908,0.20148035628093908,0.013129693042602761,1.0,0.5520805309711108,ALERT
01315,series_arc,train,True,233217.8993247695,823.431619525274,283.2267960018643,0.006928504523863558,1.2758271948102792e-06,0.00425679234279258,16,,0.0,0.0023540285764311053,True,2.3292279677797993,0.06635701456597733,0,0.5,0.014683807972408352,0.022520052779071088,0.007138406582437454,0.0205,0.0046730582574116535,0.009984570361436402,0.0011963892834065504,0.9960625464276285,0.0762818115033856,0.0,0.064565989072235,-0.006426403734954244,1.0,0.6067488129008815,2.0,2.3162000000000003,0.0664,0.32919267746920244,0.20148035628093908,0.20148035628093908,0.011963642013411007,1.0,0.5520805309711108,ALERT
01315,series_arc,train,True,233217.8993247695,823.431619525274,283.2267960018643,0.006928504523863558,1.2758271948102792e-06,0.00425679234279258,16,,0.0,0.0023540285764311053,True,2.3292279677797993,0.06635701456597733,0,1.0,0.018864956707448748,0.027660248145485296,0.007138406582437454,0.0635,0.0046730582574116535,0.009984570361436402,0.0005086556859375276,0.9958067522422863,0.025605678050473542,0.0,0.12190791904324506,-0.017160092748944887,1.0,0.6067488129008815,2.0,2.3162000000000003,0.0664,0.32919267746920244,0.20148035628093908,0.20148035628093908,0.006540386079251331,1.0,0.5520805309711108,ALERT
01316,series_arc,flat,True,357349.022574044,769.7020159161008,464.26930836179054,0.010460159076962065,2.46797829246227e-06,0.0033150341242424164,14,,1.0,0.01449530778104492,True,0.0,0.0,0,0.25,-0.6146621701287228,0.703365578851252,0.01411666375049938,0.104,0.0030629394368596055,0.18919320823690444,0.009874395552985896,0.9889705202548654,0.016038658914062164,0.0,1.6553619389153547,0.14790316277029572,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01316,series_arc,flat,True,357349.022574044,769.7020159161008,464.26930836179054,0.010460159076962065,2.46797829246227e-06,0.0033150341242424164,14,,1.0,0.01449530778104492,True,0.0,0.0,0,0.5,-0.5508121174504637,0.703365578851252,0.01411666375049938,0.1,0.0030629394368596055,0.18919320823690444,0.017702764133661987,0.9799188559622205,0.032081144240641235,0.0,1.552750673528975,0.2251537636609019,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01316,series_arc,flat,True,357349.022574044,769.7020159161008,464.26930836179054,0.010460159076962065,2.46797829246227e-06,0.0033150341242424164,14,,1.0,0.01449530778104492,True,0.0,0.0,0,1.0,0.05045369858650294,0.703365578851252,0.015627479042971466,0.016,0.0030629394368596055,0.18919320823690444,0.026466686785555332,0.9685848068174538,0.5143787038177646,0.0,1.614371401133542,0.16668507207986774,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01317,series_arc,flat,True,649602.9311510255,794.4873650236749,817.6378376157913,0.039613588387792636,2.674849963400251e-06,0.0008349222102505184,14,,0.0,0.006228135867867751,True,0.0,0.0,0,0.25,0.023806948539705292,0.02480157873723491,0.0010514901826054524,0.176,0.0015358044181951911,0.014296396100996277,0.0010866538109842296,0.9984349988959992,0.04380441267272202,0.0,0.17214602524477504,-0.05766528663206251,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,ALERT
01317,series_arc,flat,True,649602.9311510255,794.4873650236749,817.6378376157913,0.039613588387792636,2.674849963400251e-06,0.0008349222102505184,14,,0.0,0.006228135867867751,True,0.0,0.0,0,0.5,0.03093177600080193,0.03198677347099621,0.001051493915013132,0.35,0.0015358044181951911,0.014296396100996277,0.0012968823597744698,0.9982947014869693,0.04061416313774405,0.0,0.21716841625700853,-0.07724970442777228,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,ALERT
01317,series_arc,flat,True,649602.9311510255,794.4873650236749,817.6378376157913,0.039613588387792636,2.674849963400251e-06,0.0008349222102505184,14,,0.0,0.006228135867867751,True,0.0,0.0,0,1.0,0.050207131300670074,0.052870572796227644,0.0014214613697121781,0.8035,0.0015358044181951911,0.014296396100996277,0.002263679130143059,0.9971178340505579,0.04420632581137068,0.0,0.36687425846363503,-0.10619426466305967,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1610000000185005,ALERT
01318,series_arc,train,False,896976.3686029417,774.2166937700673,1158.5598396685211,0.01137823541912704,1.2038663141001123e-06,0.0009516630190072594,14,,0.0,0.004785267772450388,True,0.6811129465872289,0.0,0,0.25,0.02075942264041086,0.022180145274790265,0.0014173965087076403,0.0935,0.000978092647727482,0.015833135607138005,0.0002558932965063733,0.9991625338429674,0.011760114261080484,0.0,0.039548481692401743,-0.018263103296573505,1.0,0.5706391029768838,1.0,0.6882,0.0,0.3237605347169681,,0.3237605347169681,0.020509294154650252,1.0,0.3056335397102483,ALERT
01318,series_arc,train,False,896976.3686029417,774.2166937700673,1158.5598396685211,0.01137823541912704,1.2038663141001123e-06,0.0009516630190072594,14,,0.0,0.004785267772450388,True,0.6811129465872289,0.0,0,0.5,0.022645700771277713,0.02388936274037855,0.0014173965087076403,0.1105,0.000978092647727482,0.015833135607138005,0.0006586081258430963,0.9985317195901067,0.027853187021765223,0.0,0.3486680760952212,0.015511337861187696,1.0,0.5706391029768838,1.0,0.6882,0.0,0.3237605347169681,,0.3237605347169681,0.021645186828235182,1.0,0.3056335397102483,ALERT
01318,series_arc,train,False,896976.3686029417,774.2166937700673,1158.5598396685211,0.01137823541912704,1.2038663141001123e-06,0.0009516630190072594,14,,0.0,0.004785267772450388,True,0.6811129465872289,0.0,0,1.0,0.024109372103489273,0.028652224453514737,0.0015007709145637507,0.136,0.000978092647727482,0.015833135607138005,0.000721703730475664,0.9985317195901067,0.028742404529318113,0.0,0.22936971709412085,-0.006034767886611116,1.0,0.5706391029768838,1.0,0.6882,0.0,0.3237605347169681,,0.3237605347169681,0.018158398765942076,1.0,0.3056335397102483,ALERT
01319,series_arc,train,True,937471.0875231161,824.0399179652775,1137.6525178997679,0.014756196420871866,3.601878569063878e-06,0.004904270323366972,12,,0.0,0.019853894790367966,True,1.1031476710093588,0.0,0,0.25,0.014573920974089962,0.021216967875946957,0.008103400304325438,0.25,0.0047170009432435265,0.014681963476968065,0.0006273399063924585,0.996181787598428,0.04028143634709281,0.0,0.04040969877604769,0.00943810159630338,1.0,0.6172807729084376,1.0,1.0896000000000001,0.0,0.08018493025652562,,0.08018493025652562,0.014094686209396407,1.0,1.3613224690929293,ALERT
01319,series_arc,train,True,937471.0875231161,824.0399179652775,1137.6525178997679,0.014756196420871866,3.601878569063878e-06,0.004904270323366972,12,,0.0,0.019853894790367966,True,1.1031476710093588,0.0,0,0.5,0.00961037120602732,0.02435376639290099,0.008103400304325438,0.5,0.0047170009432435265,0.014681963476968065,0.00022083975540280828,0.9958391159953931,0.020813574861297802,0.0,-0.02422804504482491,-0.05666792686182777,1.0,0.6172807729084376,1.0,1.0896000000000001,0.0,0.08018493025652562,,0.08018493025652562,0.008782601335419062,1.0,1.3613224690929293,ALERT
01319,series_arc,train,True,937471.0875231161,824.0399179652775,1137.6525178997679,0.014756196420871866,3.601878569063878e-06,0.004904270323366972,12,,0.0,0.019853894790367966,True,1.1031476710093588,0.0,0,1.0,0.013350351384400218,0.02435376639290099,0.00862619893944105,1.0,0.0047170009432435265,0.014681963476968065,-0.00025790033648362556,0.9949357111039797,-0.017971708815714457,0.0,-0.020607750103121956,-0.08705020861796936,1.0,0.6172807729084376,1.0,1.0896000000000001,0.0,0.08018493025652562,,0.08018493025652562,0.01034424716121639,1.0,1.3613224690929293,ALERT
01320,series_arc,train,True,100847.67437477934,809.185346465785,124.62864634813738,0.008672222000115746,2.4013660118148063e-05,0.003765962720524939,14,,1.0,0.00300947493729027,True,0.8933056471378881,0.0,0,0.25,-0.21136559197450708,0.22500120530098736,0.0064888083915394116,0.1895,0.003843429201669073,0.03520814729901119,0.001068401088804189,0.9967052050751736,0.0050309519488093086,0.0,0.13508783083162543,0.13538529895670015,1.0,0.6328276267247157,1.0,0.8916000000000001,0.0,0.03588848163591951,,0.03588848163591951,0.2119791472252812,1.0,0.06738214433310574,ALERT
