event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01320,series_arc,train,True,100847.67437477934,809.185346465785,124.62864634813738,0.008672222000115746,2.4013660118148063e-05,0.003765962720524939,14,,1.0,0.00300947493729027,True,0.8933056471378881,0.0,0,0.5,-0.37706470927249897,0.38114169020976324,0.0064888083915394116,0.3265,0.003843429201669073,0.03520814729901119,0.0017403903776279498,0.9952973707150071,0.00460341929554055,0.0,0.7690953522063408,0.1430552495675989,1.0,0.6328276267247157,1.0,0.8916000000000001,0.0,0.03588848163591951,,0.03588848163591951,0.37866367032814624,1.0,0.06738214433310574,ALERT
01320,series_arc,train,True,100847.67437477934,809.185346465785,124.62864634813738,0.008672222000115746,2.4013660118148063e-05,0.003765962720524939,14,,1.0,0.00300947493729027,True,0.8933056471378881,0.0,0,1.0,-0.4297225210291373,0.4370216890430103,0.0064888083915394116,0.46799999999999997,0.003843429201669073,0.03520814729901119,0.00608256695246833,0.9906317122627066,0.014121775982214915,0.0,0.8313480005855938,0.11533795942649656,1.0,0.6328276267247157,1.0,0.8916000000000001,0.0,0.03588848163591951,,0.03588848163591951,0.4375871819803753,1.0,0.06738214433310574,ALERT
01321,series_arc,train,False,168462.60826417364,788.9131015992716,213.53759738895073,0.019733748912912134,1.494963880694301e-06,0.004655657826674496,12,,0.0,0.0006141573992573011,False,1.03739722515072,0.04166138481849847,0,0.25,0.004536813865151401,0.011869852420106127,0.006043713028487987,0.25,0.0055826819028029166,0.001587481869734236,0.0022361223793670587,0.9958612119580634,0.403864466790399,0.0,-0.09421738764023839,0.09770661751905271,1.0,0.5644809347258822,2.0,1.0272000000000001,0.0412,0.052453757796521394,,0.052453757796521394,0.0002256322442514695,1.0,4.126437114613246,ALERT
01321,series_arc,train,False,168462.60826417364,788.9131015992716,213.53759738895073,0.019733748912912134,1.494963880694301e-06,0.004655657826674496,12,,0.0,0.0006141573992573011,False,1.03739722515072,0.04166138481849847,0,0.5,0.006203669462154468,0.011950432866671282,0.006930124737137714,0.5,0.0055826819028029166,0.001587481869734236,-0.00022664256622671074,0.9958612119580634,-0.0314620996170647,0.0,-0.0020875019567591743,0.07279407100111651,1.0,0.5644809347258822,2.0,1.0272000000000001,0.0412,0.052453757796521394,,0.052453757796521394,0.01402262286579947,1.0,4.126437114613246,ALERT
01321,series_arc,train,False,168462.60826417364,788.9131015992716,213.53759738895073,0.019733748912912134,1.494963880694301e-06,0.004655657826674496,12,,0.0,0.0006141573992573011,False,1.03739722515072,0.04166138481849847,0,1.0,0.0038375560205135832,0.012957720604455365,0.007655368406941653,1.0,0.0055826819028029166,0.001587481869734236,0.0007338239967132774,0.9952805658172185,0.1516931263641202,0.0,0.01120193517977425,0.09707631897284776,1.0,0.5644809347258822,2.0,1.0272000000000001,0.0412,0.052453757796521394,,0.052453757796521394,0.13109840156707653,1.0,4.126437114613246,ALERT
01322,series_arc,train,False,145406.45023601482,792.1284607437234,183.56422908917298,0.005041826737798316,9.19023460506603e-06,0.0005936435064004151,16,,1.0,0.004104732247356433,False,0.6322683442566054,0.12928322451184046,0,0.25,-0.524901846842123,0.5864402733557064,0.006407953570068841,0.14400000000000002,0.00097809362486316,0.12262097539708874,0.00494043504572008,0.9942224741636139,0.009394215052458656,0.0,1.8423721354341482,0.1723675092782581,1.0,0.6031709787937233,2.0,0.6426000000000001,0.1288,0.2554545225551492,0.003909161544894735,0.003909161544894735,0.5253258137837276,1.0,0.03263936546904489,ALERT
01322,series_arc,train,False,145406.45023601482,792.1284607437234,183.56422908917298,0.005041826737798316,9.19023460506603e-06,0.0005936435064004151,16,,1.0,0.004104732247356433,False,0.6322683442566054,0.12928322451184046,0,0.5,-0.5185878948190238,0.7466147943687256,0.006407953570068841,0.14100000000000001,0.00097809362486316,0.12262097539708874,0.012352495779835514,0.986010735333541,0.023773640423509053,0.0,2.064791052024052,0.6574365463901016,1.0,0.6031709787937233,2.0,0.6426000000000001,0.1288,0.2554545225551492,0.003909161544894735,0.003909161544894735,0.5204048945129525,1.0,0.03263936546904489,ALERT
01322,series_arc,train,False,145406.45023601482,792.1284607437234,183.56422908917298,0.005041826737798316,9.19023460506603e-06,0.0005936435064004151,16,,1.0,0.004104732247356433,False,0.6322683442566054,0.12928322451184046,0,1.0,-0.35097151057529435,0.7466147943687256,0.008848784041460396,0.11699999999999999,0.00097809362486316,0.12262097539708874,0.022719063139307195,0.9749170727415838,0.06454801725904771,0.0,2.1725108079702267,0.6025645992348196,1.0,0.6031709787937233,2.0,0.6426000000000001,0.1288,0.2554545225551492,0.003909161544894735,0.003909161544894735,0.36668855533011946,1.0,0.03263936546904489,ALERT
01323,series_arc,flat,False,101394.15096042588,790.7088229223917,128.23197113911266,0.011213662958551984,1.4313398750823842e-06,0.0022379246318147547,12,,0.0,0.0028653077857925353,False,0.0,0.0,0,0.25,0.008734226358114277,0.012754549122235394,0.003995949237259455,0.25,0.002189114241307555,0.0057372710343167035,-8.290810825476014e-05,0.9981607331614993,-0.00851717488423201,0.0,-0.1402519010601334,-0.07919684669252193,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.5845000000185017,ALERT
01323,series_arc,flat,False,101394.15096042588,790.7088229223917,128.23197113911266,0.011213662958551984,1.4313398750823842e-06,0.0022379246318147547,12,,0.0,0.0028653077857925353,False,0.0,0.0,0,0.5,0.011013382383807826,0.01499616619444097,0.004873104907843035,0.015000000000000001,0.002189114241307555,0.0057372710343167035,-6.73388751518067e-05,0.9981607331614993,-0.005605321881918039,0.0,-0.025616089493840057,0.0009560391561649916,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.5845000000185017,ALERT
01323,series_arc,flat,False,101394.15096042588,790.7088229223917,128.23197113911266,0.011213662958551984,1.4313398750823842e-06,0.0022379246318147547,12,,0.0,0.0028653077857925353,False,0.0,0.0,0,1.0,0.012360308406604886,0.016799217330718867,0.004873104907843035,0.018000000000000002,0.002189114241307555,0.0057372710343167035,0.00034952933075720516,0.9976483780884525,0.02616177112980488,0.0,-0.01514644491298301,0.07646724227125727,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.5845000000185017,ALERT
01324,series_arc,train,False,190308.40984269403,829.4106520697729,229.4501636406336,0.0011087450042415378,3.5089276548844702e-06,0.004713722185726638,12,,1.0,0.0005821668823103812,False,0.7903416222569929,0.06983534363841988,0,0.25,-0.33483281399483505,0.81742692148965,0.01986972558027534,0.0445,0.006039422282559826,0.3856462528116175,0.03284515001253388,0.9635748338294206,0.09780208676403797,0.0,1.8103713608978236,0.2670586178281231,1.0,0.623801531074857,2.0,0.7882,0.0698,0.2996018284475097,0.09819256929360165,0.09819256929360165,0.33888392317443194,1.0,0.025444358690229762,ALERT
01324,series_arc,train,False,190308.40984269403,829.4106520697729,229.4501636406336,0.0011087450042415378,3.5089276548844702e-06,0.004713722185726638,12,,1.0,0.0005821668823103812,False,0.7903416222569929,0.06983534363841988,0,0.5,-0.06921511750351632,0.81742692148965,0.02083427388073992,0.0005,0.006039422282559826,0.3856462528116175,0.014183808827069112,0.962858720188574,0.20200505719240303,0.0,2.033679856915324,0.5949691157240284,1.0,0.623801531074857,2.0,0.7882,0.0698,0.2996018284475097,0.09819256929360165,0.09819256929360165,0.09795869875332619,1.0,0.025444358690229762,ALERT
01324,series_arc,train,False,190308.40984269403,829.4106520697729,229.4501636406336,0.0011087450042415378,3.5089276548844702e-06,0.004713722185726638,12,,1.0,0.0005821668823103812,False,0.7903416222569929,0.06983534363841988,0,1.0,-0.3190539859804747,0.81742692148965,0.026718026660011465,0.041999999999999996,0.006039422282559826,0.3856462528116175,0.029990236907600075,0.9605547010818835,0.09370368194517555,0.0,2.038632626972725,0.6823454917142648,1.0,0.623801531074857,2.0,0.7882,0.0698,0.2996018284475097,0.09819256929360165,0.09819256929360165,0.5071411772273503,1.0,0.025444358690229762,ALERT
01325,series_arc,flat,False,198826.52667831944,835.0412390708336,238.10384131394218,0.04282346213652147,1.918842545758635e-06,0.0008541193751050403,14,,1.0,0.00838127768142713,False,0.0,0.0,0,0.25,-0.7171593193837973,0.7189286823712063,0.01585679184544649,0.0455,0.0014027905265571357,0.5458066330968807,0.0011903901206301922,0.9981338928402183,0.0016575571582801202,0.0,2.2443281524633605,0.036125147739388505,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,ALERT
01325,series_arc,flat,False,198826.52667831944,835.0412390708336,238.10384131394218,0.04282346213652147,1.918842545758635e-06,0.0008541193751050403,14,,1.0,0.00838127768142713,False,0.0,0.0,0,0.5,-0.7174656778426752,0.7189380540349831,0.01585679184544649,0.0455,0.0014027905265571357,0.5458066330968807,0.0025582964290442726,0.9968509690807165,0.0035607775123315927,0.0,1.9603534532209759,-0.008737832407817538,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,ALERT
01325,series_arc,flat,False,198826.52667831944,835.0412390708336,238.10384131394218,0.04282346213652147,1.918842545758635e-06,0.0008541193751050403,14,,1.0,0.00838127768142713,False,0.0,0.0,0,1.0,-0.7173128734682565,0.7193691488367384,0.01585679184544649,0.0455,0.0014027905265571357,0.5458066330968807,0.004862910475778366,0.9940600871594425,0.006769905782557671,0.0,1.9727608602104263,0.043322963218618435,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.010500000018502653,ALERT
01326,series_arc,train,False,328662.8010894496,839.3345171041683,391.5754617400774,0.010706707259761035,2.128266871303185e-05,0.0014410162688928251,14,,0.0,0.001659970133465774,False,1.2356367493363227,0.16530706133900522,0,0.25,0.0114463716867902,0.014015208407349284,0.0018448061726015846,0.017,0.0015678360621863372,0.012420929375354932,0.0002802302594873527,0.9990531046884159,0.02251501614601238,0.0,-0.0068464873672214165,-0.1545825704464441,1.0,0.611487700231857,2.0,1.234,0.1658,0.4818218527745284,,0.4818218527745284,0.010467029994047323,1.0,1.8066266538534492,ALERT
01326,series_arc,train,False,328662.8010894496,839.3345171041683,391.5754617400774,0.010706707259761035,2.128266871303185e-05,0.0014410162688928251,14,,0.0,0.001659970133465774,False,1.2356367493363227,0.16530706133900522,0,0.5,0.010532852141466922,0.01475540834271223,0.0023003130757541465,0.0145,0.0015678360621863372,0.012420929375354932,0.0004151933433308705,0.9986163818906425,0.03600092485691575,0.0,0.011280406194498955,-0.14358414284827556,1.0,0.611487700231857,2.0,1.234,0.1658,0.4818218527745284,,0.4818218527745284,0.006114429140896548,1.0,1.8066266538534492,ALERT
01326,series_arc,train,False,328662.8010894496,839.3345171041683,391.5754617400774,0.010706707259761035,2.128266871303185e-05,0.0014410162688928251,14,,0.0,0.001659970133465774,False,1.2356367493363227,0.16530706133900522,0,1.0,0.013079878629511143,0.016190254016031285,0.002368639013807825,0.038,0.0015678360621863372,0.012420929375354932,0.0005856146275670691,0.9980752985747853,0.041592306508923496,0.0,-0.019236983988625167,-0.10328275293202882,1.0,0.611487700231857,2.0,1.234,0.1658,0.4818218527745284,,0.4818218527745284,0.026959232127837008,1.0,1.8066266538534492,ALERT
01327,series_arc,train,True,106000.59300609707,817.1226260555114,129.7242171811993,0.008678490488384977,1.2882524588016269e-05,0.0045109534850348194,12,,0.0,0.0006238286156633986,False,1.095923510604347,0.12594754138423606,0,0.25,0.014307336725325182,0.02200129757383484,0.005885405445857179,0.0005,0.003557336311489188,0.013809469163356212,0.00043446583149843714,0.9970925224551404,0.02838284930255936,0.0,-0.023970058911585636,-0.1009807118087481,1.0,0.6125908750813703,2.0,1.0956000000000001,0.1262,0.4106130582571694,0.12877194544851633,0.12877194544851633,0.011523703941973377,1.0,0.5922234815041172,ALERT
01327,series_arc,train,True,106000.59300609707,817.1226260555114,129.7242171811993,0.008678490488384977,1.2882524588016269e-05,0.0045109534850348194,12,,0.0,0.0006238286156633986,False,1.095923510604347,0.12594754138423606,0,0.5,0.019175127123204738,0.0291990020853041,0.006044469504192623,0.0115,0.003557336311489188,0.013809469163356212,-0.00017496509292377267,0.9967293600684436,-0.00867231675197396,0.0,0.04582580205600406,-0.006387784894774402,1.0,0.6125908750813703,2.0,1.0956000000000001,0.1262,0.4106130582571694,0.12877194544851633,0.12877194544851633,0.00931311139710117,1.0,0.5922234815041172,ALERT
01327,series_arc,train,True,106000.59300609707,817.1226260555114,129.7242171811993,0.008678490488384977,1.2882524588016269e-05,0.0045109534850348194,12,,0.0,0.0006238286156633986,False,1.095923510604347,0.12594754138423606,0,1.0,0.030883293382672063,0.03623760136974749,0.006203533562528067,0.3955,0.003557336311489188,0.013809469163356212,0.0002809660104429018,0.9963346030526617,0.008812327104062634,0.0,0.028507429612307504,0.014413247929861516,1.0,0.6125908750813703,2.0,1.0956000000000001,0.1262,0.4106130582571694,0.12877194544851633,0.12877194544851633,0.030515727196851947,1.0,0.5922234815041172,ALERT
01328,series_arc,flat,False,732174.9337491657,780.6905139616389,937.8555530714991,0.023355910791395835,1.299264694717048e-05,0.002505685312193519,14,,1.0,0.008927268349145328,True,0.0,0.0,0,0.25,-0.4805577372099638,0.5038844900429745,0.007231993546771858,0.18000000000000002,0.0031918902741802074,0.07172521689974223,0.004393360697767278,0.9937877282048023,0.00912322730649374,0.0,1.1085753868670987,0.16306287235242928,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0360000000185004,ALERT
01328,series_arc,flat,False,732174.9337491657,780.6905139616389,937.8555530714991,0.023355910791395835,1.299264694717048e-05,0.002505685312193519,14,,1.0,0.008927268349145328,True,0.0,0.0,0,0.5,-0.5628168035226686,0.5686750762029532,0.007231993546771858,0.2095,0.0031918902741802074,0.07172521689974223,0.011828664885463903,0.9865832390407596,0.020979624607779756,0.0,1.4902334078971906,0.1689433615944412,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0360000000185004,ALERT
01328,series_arc,flat,False,732174.9337491657,780.6905139616389,937.8555530714991,0.023355910791395835,1.299264694717048e-05,0.002505685312193519,14,,1.0,0.008927268349145328,True,0.0,0.0,0,1.0,-0.5637716528028572,0.5718271791759199,0.007231993546771858,0.2095,0.0031918902741802074,0.07172521689974223,0.026142970454918455,0.9708745168205332,0.046289452250614434,0.0,1.549329853205055,0.15568794830941354,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0360000000185004,ALERT
01329,series_arc,train,True,160733.29661922876,789.2983817179763,203.64072743868903,0.00570931087340634,1.2839511712932209e-05,0.0005271690582672426,12,,1.0,0.0006593613775003049,False,1.201056293811346,0.14315702571944056,0,0.25,-0.5239572039914069,0.5560051787461778,0.0035700092608233038,0.18100000000000002,0.0008799277554247173,0.07673139380086584,0.00431316202424857,0.9951009034213187,0.008216216467655472,0.0,1.4659129999770757,0.04985665910323748,1.0,0.5997859834900683,2.0,1.1952,0.1436,0.2167681095096916,0.2561316155577553,0.2167681095096916,0.5240464567986444,1.0,0.039765465728258675,ALERT
01329,series_arc,train,True,160733.29661922876,789.2983817179763,203.64072743868903,0.00570931087340634,1.2839511712932209e-05,0.0005271690582672426,12,,1.0,0.0006593613775003049,False,1.201056293811346,0.14315702571944056,0,0.5,-0.7817435758758718,0.7827900349346253,0.0035700092608233038,0.2655,0.0008799277554247173,0.07673139380086584,0.013094912588214005,0.9857594106557676,0.01672950502795389,0.0,2.1471211430554096,0.4951534022403667,1.0,0.5997859834900683,2.0,1.1952,0.1436,0.2167681095096916,0.2561316155577553,0.2167681095096916,0.7833500777016814,1.0,0.039765465728258675,ALERT
01329,series_arc,train,True,160733.29661922876,789.2983817179763,203.64072743868903,0.00570931087340634,1.2839511712932209e-05,0.0005271690582672426,12,,1.0,0.0006593613775003049,False,1.201056293811346,0.14315702571944056,0,1.0,-0.5180118006604544,0.7827900349346253,0.0035700092608233038,0.1795,0.0008799277554247173,0.07673139380086584,0.026647531023730728,0.9712178535601438,0.051342823014469297,0.0,2.260231439844234,0.5112449623327232,1.0,0.5997859834900683,2.0,1.1952,0.1436,0.2167681095096916,0.2561316155577553,0.2167681095096916,0.5553183950944971,1.0,0.039765465728258675,ALERT
01330,series_arc,flat,False,174706.4426737624,785.6603990221067,222.36890505263526,0.002092179355875559,3.2621281863006167e-06,0.0019265226282749286,14,,0.0,0.0010186526066853917,False,0.0,0.0,0,0.25,0.008605105801381845,0.011428639051976577,0.0032353670926764037,0.0005,0.002033741294245747,0.005115175057407687,-0.0004408486422135829,0.9983019064070294,-0.045897322874898464,0.0,-0.015084575902903298,0.3072383531328026,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.624500000018501,ALERT
01330,series_arc,flat,False,174706.4426737624,785.6603990221067,222.36890505263526,0.002092179355875559,3.2621281863006167e-06,0.0019265226282749286,14,,0.0,0.0010186526066853917,False,0.0,0.0,0,0.5,0.007151998097961713,0.012181311674521812,0.00415654974031551,0.0005,0.002033741294245747,0.005115175057407687,0.00018682171358034539,0.998088258274068,0.022917291115052814,0.0,-0.027215400548747833,0.27672220717288515,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.624500000018501,ALERT
01330,series_arc,flat,False,174706.4426737624,785.6603990221067,222.36890505263526,0.002092179355875559,3.2621281863006167e-06,0.0019265226282749286,14,,0.0,0.0010186526066853917,False,0.0,0.0,0,1.0,0.007460594628017008,0.01337210796063699,0.00415654974031551,0.0005,0.002033741294245747,0.005115175057407687,9.992026799567324e-05,0.9979911429692253,0.011810076287639432,0.0,0.010427808355845506,0.19667347541594285,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.624500000018501,ALERT
01331,series_arc,train,True,112070.91796347484,836.3652448480642,133.99757899293613,0.0019684186428852433,3.7237180371889884e-06,0.0012868125484448007,14,,0.0,0.004671361491497672,True,0.5477207344033461,0.0,0,0.25,0.01468828903385196,0.01986361014397532,0.00200342979663692,0.0145,0.0011060128654638087,0.018548230366123047,7.435442791652143e-05,0.998680035971019,0.004739486106871217,0.0,0.14332562638347962,0.0754988559559309,1.0,0.6214948532157109,1.0,0.5446,0.0,0.4699632992750953,,0.4699632992750953,0.014202612361331945,1.0,0.24016399723247872,ALERT
01331,series_arc,train,True,112070.91796347484,836.3652448480642,133.99757899293613,0.0019684186428852433,3.7237180371889884e-06,0.0012868125484448007,14,,0.0,0.004671361491497672,True,0.5477207344033461,0.0,0,0.5,0.020984814735847943,0.023101464116909647,0.00200342979663692,0.089,0.0011060128654638087,0.018548230366123047,0.0003793851516568933,0.9986140164254168,0.01725669086664062,0.0,0.38599286921942816,0.1423077537417062,1.0,0.6214948532157109,1.0,0.5446,0.0,0.4699632992750953,,0.4699632992750953,0.019264702499668704,1.0,0.24016399723247872,ALERT
01331,series_arc,train,True,112070.91796347484,836.3652448480642,133.99757899293613,0.0019684186428852433,3.7237180371889884e-06,0.0012868125484448007,14,,0.0,0.004671361491497672,True,0.5477207344033461,0.0,0,1.0,0.024983828123720075,0.027148800087540365,0.00200342979663692,0.40650000000000003,0.0011060128654638087,0.018548230366123047,0.0007917531462783314,0.9981635867008702,0.03047099690270646,0.0,0.06251567438243444,0.10210267849813096,1.0,0.6214948532157109,1.0,0.5446,0.0,0.4699632992750953,,0.4699632992750953,0.013975101841019839,1.0,0.24016399723247872,ALERT
01332,series_arc,train,True,348778.03077717364,782.0540474119538,445.9768885940587,0.0015634816943649247,1.1682663382163764e-06,0.002213798477466299,14,,0.0,0.0023301094575948053,False,1.1650032393083483,0.030689445157743776,0,0.25,0.04386257027454671,0.04649213548582102,0.003426008323084372,0.14400000000000002,0.0021306431207486535,0.021759343533648202,0.001935018282179378,0.9968278779385553,0.04313213153721673,0.0,0.5930459418575218,0.18114863209274185,1.0,0.5935406820458965,2.0,1.1502000000000001,0.030600000000000002,0.2724531288499241,0.070800653382463,0.070800653382463,0.04121904993804221,1.0,0.05840172263260612,ALERT
01332,series_arc,train,True,348778.03077717364,782.0540474119538,445.9768885940587,0.0015634816943649247,1.1682663382163764e-06,0.002213798477466299,14,,0.0,0.0023301094575948053,False,1.1650032393083483,0.030689445157743776,0,0.5,0.0582952435756268,0.06187742206513315,0.0036586313793216404,0.287,0.0021306431207486535,0.021759343533648202,0.0023594052612963064,0.995916999939677,0.03979080140360761,0.0,0.43926681495334235,0.11630009868950997,1.0,0.5935406820458965,2.0,1.1502000000000001,0.030600000000000002,0.2724531288499241,0.070800653382463,0.070800653382463,0.049053494617949014,1.0,0.05840172263260612,ALERT
01332,series_arc,train,True,348778.03077717364,782.0540474119538,445.9768885940587,0.0015634816943649247,1.1682663382163764e-06,0.002213798477466299,14,,0.0,0.0023301094575948053,False,1.1650032393083483,0.030689445157743776,0,1.0,0.07752791755824444,0.08345913473796239,0.0038489655552077493,0.7150000000000001,0.0021306431207486535,0.021759343533648202,0.0037049782165664304,0.9947894543946277,0.047180395606676244,0.0,0.5205795652760469,0.14763787265661354,1.0,0.5935406820458965,2.0,1.1502000000000001,0.030600000000000002,0.2724531288499241,0.070800653382463,0.070800653382463,0.021358382831846937,1.0,0.05840172263260612,ALERT
01333,series_arc,flat,True,107740.8076940352,808.7095284135485,133.22559449174682,0.0038002369664766034,5.929015615651045e-06,0.000690377790285001,14,,1.0,0.000806998858507953,False,0.0,0.0,0,0.25,-0.6876190768310576,0.7255009414096789,0.005835112140728066,0.19249999999999998,0.0010894779102215257,0.18684344586630602,0.00681991434271022,0.9921982936339887,0.009903754589684979,0.0,2.2013612636747366,0.059742057483763496,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.019000000018497276,ALERT
01333,series_arc,flat,True,107740.8076940352,808.7095284135485,133.22559449174682,0.0038002369664766034,5.929015615651045e-06,0.000690377790285001,14,,1.0,0.000806998858507953,False,0.0,0.0,0,0.5,-0.7559728020632985,0.7571323587255995,0.005835112140728066,0.20650000000000002,0.0010894779102215257,0.18684344586630602,0.018443375529247016,0.9798804155624281,0.024364647552693405,0.0,2.208065268873424,0.5036759404022823,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.019000000018497276,ALERT
01333,series_arc,flat,True,107740.8076940352,808.7095284135485,133.22559449174682,0.0038002369664766034,5.929015615651045e-06,0.000690377790285001,14,,1.0,0.000806998858507953,False,0.0,0.0,0,1.0,-0.051065681992468276,0.7571323587255995,0.00779979773701858,0.017,0.0010894779102215257,0.18684344586630602,0.038438621622785656,0.9594829403727525,0.7382717396911485,0.0,2.4918798922098397,0.46274693171826337,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.019000000018497276,ALERT
01334,series_arc,train,False,204201.56499552185,773.7130312162137,263.92416407221896,0.00978497204157211,7.311531557648071e-06,0.003286301007666591,16,,0.0,0.014635081159485783,True,1.6222287920825296,0.10265424861391274,0,0.25,0.015153226560567683,0.022159581006113687,0.005521487710089248,0.0005,0.0023593935959615644,0.011994310332180857,-6.088190450942633e-05,0.9979310749898919,-0.003769024366812739,0.0,-0.025402747564298268,-0.038369472554054616,1.0,0.5352687171664329,2.0,1.6306,0.10300000000000001,0.06573081482956988,0.411514562762222,0.06573081482956988,0.014731303879816766,1.0,0.7420198291674396,ALERT
01334,series_arc,train,False,204201.56499552185,773.7130312162137,263.92416407221896,0.00978497204157211,7.311531557648071e-06,0.003286301007666591,16,,0.0,0.014635081159485783,True,1.6222287920825296,0.10265424861391274,0,0.5,0.016441294937652493,0.023922804202776423,0.005521487710089248,0.0005,0.0023593935959615644,0.011994310332180857,0.00010580256011721894,0.9979310749898919,0.006066210134937343,0.0,0.007455468135953725,0.014186917548203526,1.0,0.5352687171664329,2.0,1.6306,0.10300000000000001,0.06573081482956988,0.411514562762222,0.06573081482956988,0.015399502403803332,1.0,0.7420198291674396,ALERT
01334,series_arc,train,False,204201.56499552185,773.7130312162137,263.92416407221896,0.00978497204157211,7.311531557648071e-06,0.003286301007666591,16,,0.0,0.014635081159485783,True,1.6222287920825296,0.10265424861391274,0,1.0,0.02290551089805561,0.029954778579819038,0.005521487710089248,0.2285,0.0023593935959615644,0.011994310332180857,-0.0003067286274648161,0.9971704482234606,-0.012830875222573231,0.0,-0.05811842654269336,0.037234197339002274,1.0,0.5352687171664329,2.0,1.6306,0.10300000000000001,0.06573081482956988,0.411514562762222,0.06573081482956988,0.018639378739495782,1.0,0.7420198291674396,ALERT
01335,series_arc,flat,False,101037.87449948571,789.6230429115228,127.95709979148494,0.001002142312617207,5.845520700099428e-06,0.0010303069343787139,14,,1.0,0.017075866864441566,True,0.0,0.0,0,0.25,-0.2351521792211262,0.2389262165210343,0.0032828634735504137,0.195,0.001333356374405119,0.09643531525134286,0.00608998318816045,0.9930884600025114,0.02578838445720191,0.0,1.4120970079083195,-0.05707747993898545,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.024000000018502277,ALERT
01335,series_arc,flat,False,101037.87449948571,789.6230429115228,127.95709979148494,0.001002142312617207,5.845520700099428e-06,0.0010303069343787139,14,,1.0,0.017075866864441566,True,0.0,0.0,0,0.5,-0.26719637411465175,0.42867361353697175,0.006921195566315186,0.241,0.001333356374405119,0.09643531525134286,0.019274265204722883,0.9792967573696284,0.0718662408034021,0.0,1.601754088535003,0.2770844553890892,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.024000000018502277,ALERT
01335,series_arc,flat,False,101037.87449948571,789.6230429115228,127.95709979148494,0.001002142312617207,5.845520700099428e-06,0.0010303069343787139,14,,1.0,0.017075866864441566,True,0.0,0.0,0,1.0,0.015030843109285288,0.42867361353697175,0.006921195566315186,0.0005,0.001333356374405119,0.09643531525134286,0.028017116552259767,0.9708553051937432,1.7477007516860958,0.0,1.840748072560445,0.5289392010378543,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.024000000018502277,ALERT
01336,series_arc,flat,False,598591.7247046701,777.1662074423906,770.2235621831798,0.005139067526375662,4.0738697072334495e-06,0.0006624052409248373,12,,1.0,0.007049490283991791,True,0.0,0.0,0,0.25,-0.34766906958123267,0.3482583136026403,0.00364230485870276,0.174,0.0013061549480456157,0.08548624296613408,0.010717168162096105,0.9883112950947966,0.03073736415727357,0.0,1.6066578832770781,0.2225123097623464,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03050000001850184,ALERT
01336,series_arc,flat,False,598591.7247046701,777.1662074423906,770.2235621831798,0.005139067526375662,4.0738697072334495e-06,0.0006624052409248373,12,,1.0,0.007049490283991791,True,0.0,0.0,0,0.5,-0.23607046451458963,0.3482583136026403,0.00364230485870276,0.133,0.0013061549480456157,0.08548624296613408,0.024191748810007182,0.9741567552803879,0.10204454974828123,0.0,1.99422168311252,0.9057657900714696,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03050000001850184,ALERT
01336,series_arc,flat,False,598591.7247046701,777.1662074423906,770.2235621831798,0.005139067526375662,4.0738697072334495e-06,0.0006624052409248373,12,,1.0,0.007049490283991791,True,0.0,0.0,0,1.0,-0.04737923689596307,0.3482583136026403,0.00364230485870276,0.0245,0.0013061549480456157,0.08548624296613408,0.02903114965220978,0.9697015592178632,0.6000745674149366,0.0,2.2104332483294344,1.0439998052202397,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03050000001850184,ALERT
01337,series_arc,flat,True,390791.77553277067,809.9551179643887,482.4857166344279,0.017958099300233957,3.988289826606124e-06,0.0007703658147445008,12,,1.0,0.004478888477947693,False,0.0,0.0,0,0.25,-0.5481373356352689,0.5496541337545029,0.011883194635649028,0.048,0.002563476189147236,0.4121761940337652,0.006231077971747815,0.9932745239800082,0.011347030273473209,0.0,2.1172025463355313,0.2355620433642275,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01337,series_arc,flat,True,390791.77553277067,809.9551179643887,482.4857166344279,0.017958099300233957,3.988289826606124e-06,0.0007703658147445008,12,,1.0,0.004478888477947693,False,0.0,0.0,0,0.5,-0.5484431105289183,0.5496541337545029,0.011883194635649028,0.048,0.002563476189147236,0.4121761940337652,0.011492465771585476,0.9874033107388458,0.020916570890337164,0.0,1.8340920479630192,0.09886169108539553,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01337,series_arc,flat,True,390791.77553277067,809.9551179643887,482.4857166344279,0.017958099300233957,3.988289826606124e-06,0.0007703658147445008,12,,1.0,0.004478888477947693,False,0.0,0.0,0,1.0,-0.48710819182801657,0.5497024393939239,0.013815422090246781,0.0435,0.002563476189147236,0.4121761940337652,0.02207924025992534,0.9765462355849883,0.04523431614051848,0.0,1.9146987465415974,0.22797867036971312,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025000000018503277,ALERT
01338,series_arc,flat,False,719742.1882209622,835.0651093825937,861.8994856019124,0.003863297477900198,3.998712875122729e-05,0.000837101167430693,14,,0.0,0.0006046880991210814,False,0.0,0.0,0,0.25,0.012883187459724879,0.01412376641571177,0.0010469741422100313,0.0375,0.0016838067367890722,0.011598165337647163,0.0008369430954381847,0.9985783220046446,0.06028464989514522,0.0,-0.009698524184603303,0.10884905373293012,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.109000000018498,ALERT
01338,series_arc,flat,False,719742.1882209622,835.0651093825937,861.8994856019124,0.003863297477900198,3.998712875122729e-05,0.000837101167430693,14,,0.0,0.0006046880991210814,False,0.0,0.0,0,0.5,0.013809852803137455,0.01542789175997272,0.001469436957748511,0.14650000000000002,0.0016838067367890722,0.011598165337647163,0.0007576346056672149,0.9984924920075487,0.051157470350192184,0.0,0.028650150814912553,0.16247370528010277,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.109000000018498,ALERT
01338,series_arc,flat,False,719742.1882209622,835.0651093825937,861.8994856019124,0.003863297477900198,3.998712875122729e-05,0.000837101167430693,14,,0.0,0.0006046880991210814,False,0.0,0.0,0,1.0,0.011490713488175461,0.01542789175997272,0.001469436957748511,0.0005,0.0016838067367890722,0.011598165337647163,0.0003845187662120194,0.9984924920075487,0.030784371651469737,0.0,0.03696997351967398,0.18325310591642696,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.109000000018498,ALERT
01339,series_arc,train,False,291667.9656942157,830.358469192888,351.25548364397144,0.02314128445799216,2.2960298482983987e-06,0.0014337032898672664,16,,0.0,0.0043864636738721405,True,0.6846794930378932,0.04305511239905163,0,0.25,0.010837762690122883,0.014431452828478797,0.0021587254732365704,0.0005,0.0013992230254271005,0.010035274275731606,0.0003135682155328552,0.9985430903512904,0.02648880736513566,0.0,-0.05663126829921564,0.01990983181791091,1.0,0.6184765397047011,2.0,0.6816,0.0424,0.22972784623262754,,0.22972784623262754,0.010492365571827882,1.0,1.5187674131078577,ALERT
01339,series_arc,train,False,291667.9656942157,830.358469192888,351.25548364397144,0.02314128445799216,2.2960298482983987e-06,0.0014337032898672664,16,,0.0,0.0043864636738721405,True,0.6846794930378932,0.04305511239905163,0,0.5,0.011963143945461193,0.014431452828478797,0.0021587254732365704,0.0315,0.0013992230254271005,0.010035274275731606,0.0003824815956704871,0.9983192083077689,0.02950531115597201,0.0,-0.0950343207355611,0.0442841344278616,1.0,0.6184765397047011,2.0,0.6816,0.0424,0.22972784623262754,,0.22972784623262754,0.010972669598159398,1.0,1.5187674131078577,ALERT
01339,series_arc,train,False,291667.9656942157,830.358469192888,351.25548364397144,0.02314128445799216,2.2960298482983987e-06,0.0014337032898672664,16,,0.0,0.0043864636738721405,True,0.6846794930378932,0.04305511239905163,0,1.0,0.011889810850512258,0.015739387570798558,0.003067928760449969,0.031,0.0013992230254271005,0.010035274275731606,0.00050267390725666,0.9983192083077689,0.038997772200565925,0.0,-0.07555884528416831,0.008067645842873507,1.0,0.6184765397047011,2.0,0.6816,0.0424,0.22972784623262754,,0.22972784623262754,0.005847919938414159,1.0,1.5187674131078577,ALERT
01340,series_arc,flat,True,242336.70602399917,809.3904188755753,299.4064426419319,0.027395944118872174,2.2783200377175964e-05,0.001207877418428437,14,,0.0,0.014563439432341264,True,0.0,0.0,0,0.25,0.01509813738207173,0.0162435504809122,0.0017410800642067106,0.0415,0.0016118247880632097,0.011825561028370027,0.0004359918098333033,0.9987741118241489,0.02708336992569471,0.0,-0.03125066468231361,0.011066610097068016,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7915000000184996,ALERT
01340,series_arc,flat,True,242336.70602399917,809.3904188755753,299.4064426419319,0.027395944118872174,2.2783200377175964e-05,0.001207877418428437,14,,0.0,0.014563439432341264,True,0.0,0.0,0,0.5,0.018655490634138093,0.02049831415521752,0.0020675316206806124,0.3125,0.0016118247880632097,0.011825561028370027,0.00047723337002832447,0.9984613892462623,0.024279901169165164,0.0,0.05286797810552438,0.023710048107111362,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7915000000184996,ALERT
01340,series_arc,flat,True,242336.70602399917,809.3904188755753,299.4064426419319,0.027395944118872174,2.2783200377175964e-05,0.001207877418428437,14,,0.0,0.014563439432341264,True,0.0,0.0,0,1.0,0.025831024489953353,0.028572575310036093,0.0022851710880092404,0.6395,0.0016118247880632097,0.011825561028370027,0.00041482007422638056,0.9984613892462623,0.01546046347882491,0.0,0.07706238578041419,0.03790516290971492,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7915000000184996,ALERT
01341,series_arc,train,False,291761.216073687,770.6961823956676,378.56839405479207,0.01577304981141817,2.7117994116689677e-06,0.0015054282312016954,14,,0.0,0.00318226563482108,True,1.200352623040653,0.0,0,0.25,0.007535925206735095,0.011695404711430425,0.002046331721923104,0.0005,0.0024172369927598935,0.011162930891759537,0.0005321001112775774,0.9983410735329495,0.0623365479886978,0.0,-0.013262448880733775,-0.05294593986959413,1.0,0.6013565823041508,1.0,1.206,0.0,0.2780239808831775,,0.2780239808831775,0.007013898846987098,1.0,0.41544239245006054,ALERT
01341,series_arc,train,False,291761.216073687,770.6961823956676,378.56839405479207,0.01577304981141817,2.7117994116689677e-06,0.0015054282312016954,14,,0.0,0.00318226563482108,True,1.200352623040653,0.0,0,0.5,0.010885748413553066,0.012666377609991241,0.0021298590027813953,0.0005,0.0024172369927598935,0.011162930891759537,0.00019950081512487645,0.9983410735329495,0.016784876154486823,0.0,0.008124690231146913,0.046831133842306076,1.0,0.6013565823041508,1.0,1.206,0.0,0.2780239808831775,,0.2780239808831775,0.008588842910367102,1.0,0.41544239245006054,ALERT
01341,series_arc,train,False,291761.216073687,770.6961823956676,378.56839405479207,0.01577304981141817,2.7117994116689677e-06,0.0015054282312016954,14,,0.0,0.00318226563482108,True,1.200352623040653,0.0,0,1.0,0.011043399717199864,0.015673222678584963,0.002317784300408841,0.0005,0.0024172369927598935,0.011162930891759537,0.0007156304367764764,0.9983410735329495,0.05942096530720008,0.0,0.08324324764245779,0.06752962362270963,1.0,0.6013565823041508,1.0,1.206,0.0,0.2780239808831775,,0.2780239808831775,0.003907350743436034,1.0,0.41544239245006054,ALERT
01342,series_arc,train,False,805511.4873543044,817.3552995533979,985.5095914768461,0.0015863981380992954,3.2685432112978573e-06,0.0011335395527983707,14,,1.0,0.003362751553683313,True,1.815386918647585,0.14147212616319296,0,0.25,-0.1949101150519972,0.20125531387038537,0.003510046269517218,0.095,0.002622485474661153,0.10868044487396619,0.028267618622134567,0.9692527526388425,0.14428871431488852,0.0,1.5249339909404451,0.33349581875352613,1.0,0.6239441712719759,2.0,1.816,0.1416,0.47189876534866837,,0.47189876534866837,0.19509927884208558,1.0,0.03420341013793404,ALERT
01342,series_arc,train,False,805511.4873543044,817.3552995533979,985.5095914768461,0.0015863981380992954,3.2685432112978573e-06,0.0011335395527983707,14,,1.0,0.003362751553683313,True,1.815386918647585,0.14147212616319296,0,0.5,0.0804769387839627,0.20125531387038537,0.005422708734592888,0.038,0.002622485474661153,0.10868044487396619,0.033368744028727935,0.9587812865041978,0.4095483277446843,0.0,1.7231984302157421,1.0757104576810341,1.0,0.6239441712719759,2.0,1.816,0.1416,0.47189876534866837,,0.47189876534866837,0.078900568705511,1.0,0.03420341013793404,ALERT
01342,series_arc,train,False,805511.4873543044,817.3552995533979,985.5095914768461,0.0015863981380992954,3.2685432112978573e-06,0.0011335395527983707,14,,1.0,0.003362751553683313,True,1.815386918647585,0.14147212616319296,0,1.0,-0.12740019115266957,0.2758378576337265,0.00632649249148198,0.055,0.002622485474661153,0.10868044487396619,0.03174291992656448,0.9508967588120714,0.2472186345020446,0.0,1.9923643724269484,1.1481215688004918,1.0,0.6239441712719759,2.0,1.816,0.1416,0.47189876534866837,,0.47189876534866837,0.14097798136008544,1.0,0.03420341013793404,ALERT
01343,series_arc,train,False,211793.22201221084,839.623742499339,252.2477763453403,0.012753669069362176,8.27501668685605e-06,0.004123645047559258,14,,1.0,0.008645062130202148,True,1.8918709164779042,0.0,0,0.25,-0.24839464041016535,0.2607446818260284,0.005907855965529858,0.15100000000000002,0.0061823533136114005,0.07727391632960726,0.0011488625624984932,0.994458061462354,0.004606604859707584,0.0,0.9656445105986662,0.10950608610408606,1.0,0.5966383888660444,1.0,1.8908,0.0,0.39824132770642917,,0.39824132770642917,0.24884333896331065,1.0,0.05070882710178637,ALERT
01343,series_arc,train,False,211793.22201221084,839.623742499339,252.2477763453403,0.012753669069362176,8.27501668685605e-06,0.004123645047559258,14,,1.0,0.008645062130202148,True,1.8918709164779042,0.0,0,0.5,-0.46312162631761616,0.4948996383385558,0.007833520778480232,0.361,0.0061823533136114005,0.07727391632960726,0.00509543467915972,0.9923263465692622,0.010978662467395388,0.0,0.8422751253865344,0.08504424471644044,1.0,0.5966383888660444,1.0,1.8908,0.0,0.39824132770642917,,0.39824132770642917,0.4641872829238783,1.0,0.05070882710178637,ALERT
01343,series_arc,train,False,211793.22201221084,839.623742499339,252.2477763453403,0.012753669069362176,8.27501668685605e-06,0.004123645047559258,14,,1.0,0.008645062130202148,True,1.8918709164779042,0.0,0,1.0,-0.5753392371800936,0.5811337987875743,0.009104832211513888,0.479,0.0061823533136114005,0.07727391632960726,0.010648239850495069,0.9864101630410775,0.018475646222864614,0.0,1.024095893991529,0.08103306526901086,1.0,0.5966383888660444,1.0,1.8908,0.0,0.39824132770642917,,0.39824132770642917,0.5803870887196396,1.0,0.05070882710178637,ALERT
01344,series_arc,train,True,361245.4835141243,792.7605152151689,455.68046917179777,0.04441797371273307,2.6418636124320984e-05,0.0017195631507627288,14,,0.0,0.002464323873880219,True,0.5020998976392952,0.0,0,0.25,-0.007135598934003191,0.00951273998871506,0.0029124373281074695,0.0155,0.0011695838688814614,0.00583531968974245,-0.00035416263623457657,0.999016032662767,-0.04353246013078816,0.0,0.03823587815698985,0.056547395671900647,1.0,0.5772396630994525,1.0,0.49460000000000004,0.0,0.32252015670447864,,0.32252015670447864,0.007614861641738959,1.0,3.164755906612582,ALERT
01344,series_arc,train,True,361245.4835141243,792.7605152151689,455.68046917179777,0.04441797371273307,2.6418636124320984e-05,0.0017195631507627288,14,,0.0,0.002464323873880219,True,0.5020998976392952,0.0,0,0.5,-0.008005274249820418,0.009955132406184643,0.0029124373281074695,0.018000000000000002,0.0011695838688814614,0.00583531968974245,-0.00021381501257273434,0.999016032662767,-0.02374330938083293,0.0,0.0021367794788931683,-0.010819906420913189,1.0,0.5772396630994525,1.0,0.49460000000000004,0.0,0.32252015670447864,,0.32252015670447864,0.009277164065404974,1.0,3.164755906612582,ALERT
01344,series_arc,train,True,361245.4835141243,792.7605152151689,455.68046917179777,0.04441797371273307,2.6418636124320984e-05,0.0017195631507627288,14,,0.0,0.002464323873880219,True,0.5020998976392952,0.0,0,1.0,-0.007300205839680748,0.01082149339742156,0.0029124373281074695,0.0155,0.0011695838688814614,0.00583531968974245,-0.00030371040572218014,0.9987658169565289,-0.036590707699107106,0.0,0.06856084090303867,-0.009942111486459532,1.0,0.5772396630994525,1.0,0.49460000000000004,0.0,0.32252015670447864,,0.32252015670447864,0.014728770275297828,1.0,3.164755906612582,ALERT
01345,series_arc,train,False,738523.316918952,812.2171702795321,909.2682892492686,0.009089253087533068,1.211971059033029e-05,0.0016628046383024677,16,,1.0,0.006073347134712626,True,2.9477111578693034,0.027228431273066903,0,0.25,-0.44186388739613397,0.4597347344198971,0.004921026207511379,0.17450000000000002,0.002573769522081813,0.07741788866629881,0.013572237866886003,0.9850681926947173,0.03064652199727876,0.0,1.3669611154240904,-0.03868511408975092,1.0,0.6154000745371804,2.0,2.9234,0.027200000000000002,0.08220171715192359,,0.08220171715192359,0.4425290917701515,1.0,0.030605248674930863,ALERT
01345,series_arc,train,False,738523.316918952,812.2171702795321,909.2682892492686,0.009089253087533068,1.211971059033029e-05,0.0016628046383024677,16,,1.0,0.006073347134712626,True,2.9477111578693034,0.027228431273066903,0,0.5,-0.5983389554883425,0.6401806464432951,0.004921026207511379,0.264,0.002573769522081813,0.07741788866629881,0.032918685670292845,0.9642037442029118,0.05492498922161774,0.0,1.5709515403460668,0.35817662014126994,1.0,0.6154000745371804,2.0,2.9234,0.027200000000000002,0.08220171715192359,,0.08220171715192359,0.6003271512344177,1.0,0.030605248674930863,ALERT
01345,series_arc,train,False,738523.316918952,812.2171702795321,909.2682892492686,0.009089253087533068,1.211971059033029e-05,0.0016628046383024677,16,,1.0,0.006073347134712626,True,2.9477111578693034,0.027228431273066903,0,1.0,-0.10988918450135393,0.6401806464432951,0.004921026207511379,0.0655,0.002573769522081813,0.07741788866629881,0.04902577589773659,0.9483947239327009,0.44211503690098825,0.0,1.7555140565787803,0.38899824790926546,1.0,0.6154000745371804,2.0,2.9234,0.027200000000000002,0.08220171715192359,,0.08220171715192359,0.12081436176067531,1.0,0.030605248674930863,ALERT
01346,series_arc,train,True,303374.71464487864,791.5510469766821,383.26614032489,0.006504253911538386,2.4651155692288328e-05,0.001969699027209636,12,,0.0,0.002409880270564045,False,1.2732649010079382,0.15449637988989978,0,0.25,0.018335746031765843,0.021273495050838302,0.003915879376501,0.0935,0.0023742627670250904,0.013275093052688808,0.000952447694853667,0.9976804784721729,0.04925838875256909,0.0,0.06675926164708125,0.014051395385632553,1.0,0.5954890429604328,2.0,1.2874,0.15460000000000002,0.3885181650192191,0.06266494181580384,0.06266494181580384,0.017419265911601575,1.0,0.7497474754307731,ALERT
01346,series_arc,train,True,303374.71464487864,791.5510469766821,383.26614032489,0.006504253911538386,2.4651155692288328e-05,0.001969699027209636,12,,0.0,0.002409880270564045,False,1.2732649010079382,0.15449637988989978,0,0.5,0.026690738616770914,0.0294385084441232,0.003915879376501,0.3685,0.0023742627670250904,0.013275093052688808,0.001476437538663498,0.9971069714636978,0.05331882110827093,0.0,-0.009194941027926251,0.052136520423653174,1.0,0.5954890429604328,2.0,1.2874,0.15460000000000002,0.3885181650192191,0.06266494181580384,0.06266494181580384,0.023024814154862412,1.0,0.7497474754307731,ALERT
01346,series_arc,train,True,303374.71464487864,791.5510469766821,383.26614032489,0.006504253911538386,2.4651155692288328e-05,0.001969699027209636,12,,0.0,0.002409880270564045,False,1.2732649010079382,0.15449637988989978,0,1.0,0.0398220493677655,0.04347734886466247,0.003915879376501,0.6295,0.0023742627670250904,0.013275093052688808,0.001855466167276055,0.996852083485135,0.04545254821873777,0.0,0.018311192384370276,0.05288657412616209,1.0,0.5954890429604328,2.0,1.2874,0.15460000000000002,0.3885181650192191,0.06266494181580384,0.06266494181580384,0.010327994502343662,1.0,0.7497474754307731,ALERT
01347,series_arc,flat,False,170525.89572695756,801.012095266695,212.88804093548848,0.030453189525707264,2.3348030225759857e-05,0.001825075197684078,12,,0.0,0.014532592079918511,True,0.0,0.0,0,0.25,0.010157923277669192,0.012614903215148757,0.0023101197833327964,0.0185,0.00220031158918051,0.007747144159002355,0.00043181682895102215,0.9985041819991679,0.03870046586672941,0.0,-0.053236669373225694,0.06968754853028973,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.1120000000185017,ALERT
01347,series_arc,flat,False,170525.89572695756,801.012095266695,212.88804093548848,0.030453189525707264,2.3348030225759857e-05,0.001825075197684078,12,,0.0,0.014532592079918511,True,0.0,0.0,0,0.5,0.010913664532271794,0.013439949066703817,0.0030526603329804128,0.020999999999999998,0.00220031158918051,0.007747144159002355,0.0005560314020845438,0.9982242860082292,0.04667173568454636,0.0,-0.020493869136348875,0.08638030337747014,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.1120000000185017,ALERT
01347,series_arc,flat,False,170525.89572695756,801.012095266695,212.88804093548848,0.030453189525707264,2.3348030225759857e-05,0.001825075197684078,12,,0.0,0.014532592079918511,True,0.0,0.0,0,1.0,0.013503057308341872,0.017193886547101214,0.0030526603329804128,0.23650000000000002,0.00220031158918051,0.007747144159002355,0.0005142991108171947,0.9980065973225146,0.035461427193105,0.0,-0.05156977055988106,0.042170712814166386,0.0,0.0,0.0,0.0,0.0,,,,,1.0,2.1120000000185017,ALERT
01348,series_arc,flat,False,255659.00285319978,761.3644109448886,335.79058750055714,0.004083272634891022,2.0043979149481065e-06,0.0011344517155152133,12,,1.0,0.0015125077883344131,False,0.0,0.0,0,0.25,-0.25844471659740104,0.2701682010806608,0.0037094756106789487,0.192,0.0012776710075562692,0.10950161281938228,0.004994708525837616,0.9942068355471289,0.01925153300997169,0.0,1.5927935505238842,0.0020732475665015612,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025500000018496838,ALERT
01348,series_arc,flat,False,255659.00285319978,761.3644109448886,335.79058750055714,0.004083272634891022,2.0043979149481065e-06,0.0011344517155152133,12,,1.0,0.0015125077883344131,False,0.0,0.0,0,0.5,-0.3038224046421226,0.38257298804283757,0.0051778048784257465,0.2375,0.0012776710075562692,0.10950161281938228,0.013326921593837205,0.9849216551507349,0.04372028233778848,0.0,1.3505992975678143,0.25301899986664755,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025500000018496838,ALERT
01348,series_arc,flat,False,255659.00285319978,761.3644109448886,335.79058750055714,0.004083272634891022,2.0043979149481065e-06,0.0011344517155152133,12,,1.0,0.0015125077883344131,False,0.0,0.0,0,1.0,-0.035020594740282844,0.38257298804283757,0.0051778048784257465,0.0155,0.0012776710075562692,0.10950161281938228,0.021791889927021753,0.9769404566626835,0.6049841787495882,0.0,1.7332760190464342,0.29984599022023584,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.025500000018496838,ALERT
01349,series_arc,train,False,650047.9629959147,762.8455128855948,852.1357889843202,0.001311086253110468,4.977820109641418e-06,0.0006884821594261337,14,,1.0,0.005587201937454217,False,2.4415048063291303,0.0,0,0.25,-0.09359272976319273,0.10866927953992851,0.0017018072907911568,0.106,0.002576963166467924,0.04720974506959762,0.018741355557605824,0.9792540775880277,0.1981268074673782,0.0,1.4638899501857472,0.4803516193459052,1.0,0.5903649993607625,1.0,2.4392,0.0,0.07653561310478363,,0.07653561310478363,0.09386015652085118,1.0,0.05698414701704735,ALERT
01349,series_arc,train,False,650047.9629959147,762.8455128855948,852.1357889843202,0.001311086253110468,4.977820109641418e-06,0.0006884821594261337,14,,1.0,0.005587201937454217,False,2.4415048063291303,0.0,0,0.5,0.028684404690720307,0.10866927953992851,0.0017018072907911568,0.02,0.002576963166467924,0.04720974506959762,0.027474385129865945,0.9710667554710922,0.9255494734059719,0.0,1.5020322204680996,1.1715789310896618,1.0,0.5903649993607625,1.0,2.4392,0.0,0.07653561310478363,,0.07653561310478363,0.02598582542792559,1.0,0.05698414701704735,ALERT
01349,series_arc,train,False,650047.9629959147,762.8455128855948,852.1357889843202,0.001311086253110468,4.977820109641418e-06,0.0006884821594261337,14,,1.0,0.005587201937454217,False,2.4415048063291303,0.0,0,1.0,0.03101484150985757,0.10866927953992851,0.0017018072907911568,0.0245,0.002576963166467924,0.04720974506959762,0.02619943374592958,0.970681013467532,0.8183527548578559,0.0,1.6172765319080082,1.2007412471160817,1.0,0.5903649993607625,1.0,2.4392,0.0,0.07653561310478363,,0.07653561310478363,0.004977195690841828,1.0,0.05698414701704735,ALERT
