event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01350,series_arc,train,False,170028.73538087207,791.2144677344622,214.8958876696565,0.008473204407935805,1.348441757263855e-05,0.0027699460522268558,16,,0.0,0.009180745235878762,True,1.6050901399380282,0.07375491349978541,0,0.25,-0.009439481199596499,0.01376873321688178,0.005498054952220799,0.25,0.0026991535435706426,0.0038885527859430047,-0.0005225130712204727,0.9976072523635462,-0.050051631994956665,0.0,-0.10911107255210656,0.018985996417367076,1.0,0.5440931765961149,2.0,1.613,0.0738,0.372088964646188,0.3893532467522718,0.372088964646188,0.010014086074303038,1.0,3.5951501806277264,ALERT
01350,series_arc,train,False,170028.73538087207,791.2144677344622,214.8958876696565,0.008473204407935805,1.348441757263855e-05,0.0027699460522268558,16,,0.0,0.009180745235878762,True,1.6050901399380282,0.07375491349978541,0,0.5,-0.008881329860401795,0.015386699948321243,0.005498054952220799,0.5,0.0026991535435706426,0.0038885527859430047,-0.00032915527250498215,0.9976072523635462,-0.03331082730311748,0.0,-0.03115627082973459,0.012179430878883263,1.0,0.5440931765961149,2.0,1.613,0.0738,0.372088964646188,0.3893532467522718,0.372088964646188,0.010329939608525499,1.0,3.5951501806277264,ALERT
01350,series_arc,train,False,170028.73538087207,791.2144677344622,214.8958876696565,0.008473204407935805,1.348441757263855e-05,0.0027699460522268558,16,,0.0,0.009180745235878762,True,1.6050901399380282,0.07375491349978541,0,1.0,-0.008984488970218828,0.015604448952203781,0.005498054952220799,1.0,0.0026991535435706426,0.0038885527859430047,-0.000699037929273495,0.9976072523635462,-0.07001238935298,0.0,0.01816036598813579,-0.023332956066672083,1.0,0.5440931765961149,2.0,1.613,0.0738,0.372088964646188,0.3893532467522718,0.372088964646188,0.014797069866906161,1.0,3.5951501806277264,ALERT
01351,series_arc,train,True,163732.74690516153,787.7215669453842,207.85611791750492,0.0010554485152440996,2.7775520809703365e-05,0.0039803596304554,16,,0.0,0.0008558254494770426,False,0.654407848122524,0.1104667526567864,0,0.25,0.016457885803025037,0.02457833873559658,0.007699498916587532,0.0315,0.00508271683002888,0.015180585115026865,0.00032291143111521145,0.9970539096440671,0.01849659430463559,0.0,0.08575204432080533,-0.007423637696788962,1.0,0.5179096962088018,1.0,0.6502,0.0,0.29451860964727006,,0.29451860964727006,0.011228829396407054,1.0,0.3843797010349981,ALERT
01351,series_arc,train,True,163732.74690516153,787.7215669453842,207.85611791750492,0.0010554485152440996,2.7775520809703365e-05,0.0039803596304554,16,,0.0,0.0008558254494770426,False,0.654407848122524,0.1104667526567864,0,0.5,0.011900881997380403,0.02457833873559658,0.007699498916587532,0.5,0.00508271683002888,0.015180585115026865,0.00043390152512845075,0.9970539096440671,0.03363347755731406,0.0,-0.0007766155893633234,-0.019330854040965476,1.0,0.5179096962088018,1.0,0.6502,0.0,0.29451860964727006,,0.29451860964727006,0.015192849747507295,1.0,0.3843797010349981,ALERT
01351,series_arc,train,True,163732.74690516153,787.7215669453842,207.85611791750492,0.0010554485152440996,2.7775520809703365e-05,0.0039803596304554,16,,0.0,0.0008558254494770426,False,0.654407848122524,0.1104667526567864,0,1.0,0.011274725685538995,0.02457833873559658,0.007699498916587532,1.0,0.00508271683002888,0.015180585115026865,0.000856626498291512,0.9966613133428466,0.06978783235056032,0.0,-0.0010664598563507786,0.0537411023718969,1.0,0.5179096962088018,1.0,0.6502,0.0,0.29451860964727006,,0.29451860964727006,0.19332435370690737,1.0,0.3843797010349981,ALERT
01352,series_arc,train,False,417070.26342110866,766.7876577486659,543.9188531615803,0.0018246949928057256,3.079115570872764e-05,0.001001045062025298,16,,1.0,0.006666915914214996,False,0.7868409104953541,0.02347255885271887,0,0.25,-0.3030903489082219,0.3110054788214165,0.0027443211052619577,0.177,0.002104253516204693,0.05949429080918792,0.01910378096074255,0.9783605313990674,0.062822713806377,0.0,1.4672713360786283,0.17068376492303403,1.0,0.5813085620587111,2.0,0.7864,0.0234,0.030023737143216156,0.1904273503381706,0.030023737143216156,0.30338472195732447,1.0,0.04172376370137343,ALERT
01352,series_arc,train,False,417070.26342110866,766.7876577486659,543.9188531615803,0.0018246949928057256,3.079115570872764e-05,0.001001045062025298,16,,1.0,0.006666915914214996,False,0.7868409104953541,0.02347255885271887,0,0.5,-0.2821783473168124,0.34201676626498007,0.0027443211052619577,0.16,0.002104253516204693,0.05949429080918792,0.051369022583087676,0.9439729006343583,0.18140166107268568,0.0,1.6236305149024712,0.8167707924304332,1.0,0.5813085620587111,2.0,0.7864,0.0234,0.030023737143216156,0.1904273503381706,0.030023737143216156,0.28373567733452176,1.0,0.04172376370137343,ALERT
01352,series_arc,train,False,417070.26342110866,766.7876577486659,543.9188531615803,0.0018246949928057256,3.079115570872764e-05,0.001001045062025298,16,,1.0,0.006666915914214996,False,0.7868409104953541,0.02347255885271887,0,1.0,0.1382752343846456,0.34201676626498007,0.0027443211052619577,0.093,0.002104253516204693,0.05949429080918792,0.06588248477878371,0.9277419101277641,0.4730380463538242,0.0,1.8428335846359496,0.8672380991964382,1.0,0.5813085620587111,2.0,0.7864,0.0234,0.030023737143216156,0.1904273503381706,0.030023737143216156,0.12092145038156617,1.0,0.04172376370137343,ALERT
01353,series_arc,flat,False,105402.39835037182,838.7685796742388,125.66326505853144,0.001950498282478033,1.3688607682902444e-06,0.0005983677341752671,16,,0.0,0.00965623567694384,False,0.0,0.0,0,0.25,0.012855221932355117,0.013985918426501105,0.001039048451322919,0.0005,0.0010606883225238966,0.013484665779913328,0.000581800030365039,0.9990368404667345,0.04199139019248783,0.0,0.03699970570857434,0.01856732848234956,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.740500000018498,ALERT
01353,series_arc,flat,False,105402.39835037182,838.7685796742388,125.66326505853144,0.001950498282478033,1.3688607682902444e-06,0.0005983677341752671,16,,0.0,0.00965623567694384,False,0.0,0.0,0,0.5,0.011588912163357846,0.013985918426501105,0.0010651611150864586,0.0005,0.0010606883225238966,0.013484665779913328,0.0005649513894666011,0.9990368404667345,0.0448769029552043,0.0,0.02523028789296326,0.025829789922882852,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.740500000018498,ALERT
01353,series_arc,flat,False,105402.39835037182,838.7685796742388,125.66326505853144,0.001950498282478033,1.3688607682902444e-06,0.0005983677341752671,16,,0.0,0.00965623567694384,False,0.0,0.0,0,1.0,0.012543886473787708,0.01482394308020977,0.0010651611150864586,0.0005,0.0010606883225238966,0.013484665779913328,0.0005039625373847291,0.9990368404667345,0.037209595514557645,0.0,0.0651236050410484,-0.03861717105152321,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.740500000018498,ALERT
01354,series_arc,flat,False,698731.256498199,798.1979631772195,875.3859176950361,0.002900993897304092,1.006622660326293e-06,0.004994167039423025,16,,0.0,0.008187185576103822,True,0.0,0.0,0,0.25,0.015931166356374094,0.024813610372293043,0.008343376525450003,0.25,0.006966971602110086,0.00421662252283472,0.00195699552820968,0.9957405214327333,0.11558539364731525,0.0,-0.036797082722533334,-0.05459953573571547,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.6515000000184994,ALERT
01354,series_arc,flat,False,698731.256498199,798.1979631772195,875.3859176950361,0.002900993897304092,1.006622660326293e-06,0.004994167039423025,16,,0.0,0.008187185576103822,True,0.0,0.0,0,0.5,0.012074532760122466,0.025461444762903657,0.009935360627200981,0.5,0.006966971602110086,0.00421662252283472,0.00043367423088761284,0.9957405214327333,0.033169386535198124,0.0,-0.0269112941088053,0.005840040689969132,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.6515000000184994,ALERT
01354,series_arc,flat,False,698731.256498199,798.1979631772195,875.3859176950361,0.002900993897304092,1.006622660326293e-06,0.004994167039423025,16,,0.0,0.008187185576103822,True,0.0,0.0,0,1.0,0.009185870600262264,0.025461444762903657,0.009935360627200981,1.0,0.006966971602110086,0.00421662252283472,0.0008437729352972577,0.9957405214327333,0.08283758633999655,0.0,-0.03776724892433997,-0.018402989065489067,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.6515000000184994,ALERT
01355,series_arc,train,False,504328.77750297333,838.4795172911356,601.4801400662732,0.0016348783326305934,1.9100761829207163e-06,0.002387558269648892,16,,0.0,0.011025127797033062,True,1.501267078298057,0.0,0,0.25,0.01637154970164908,0.018264593577998655,0.003606312530903996,0.047,0.0027837008335343523,0.01628058361517498,0.00016650676046204899,0.9981445318609335,0.009585026282729541,0.0,-0.014598518770747736,0.07816023318447056,1.0,0.6290010880037532,1.0,1.5030000000000001,0.0,0.05190103783600897,,0.05190103783600897,0.01575610170282677,1.0,0.5063042538675511,ALERT
01355,series_arc,train,False,504328.77750297333,838.4795172911356,601.4801400662732,0.0016348783326305934,1.9100761829207163e-06,0.002387558269648892,16,,0.0,0.011025127797033062,True,1.501267078298057,0.0,0,0.5,0.02120055190171788,0.02509660646525138,0.0036441017955420913,0.25999999999999995,0.0027837008335343523,0.01628058361517498,0.0005159397460993614,0.9978822865495669,0.02323995134821121,0.0,0.047827194045423405,0.037512071728044896,1.0,0.6290010880037532,1.0,1.5030000000000001,0.0,0.05190103783600897,,0.05190103783600897,0.019624141371587415,1.0,0.5063042538675511,ALERT
01355,series_arc,train,False,504328.77750297333,838.4795172911356,601.4801400662732,0.0016348783326305934,1.9100761829207163e-06,0.002387558269648892,16,,0.0,0.011025127797033062,True,1.501267078298057,0.0,0,1.0,0.023260426946340652,0.030006704437380943,0.004529480723827529,0.2625,0.0027837008335343523,0.01628058361517498,0.0009188834730222039,0.9967878813081351,0.037875816244066746,0.0,0.017562709501817264,0.04289917580824843,1.0,0.6290010880037532,1.0,1.5030000000000001,0.0,0.05190103783600897,,0.05190103783600897,0.015950629489748933,1.0,0.5063042538675511,ALERT
01356,series_arc,flat,True,268434.3982139789,839.0441985854212,319.92879358029455,0.027823690986206077,1.724926418577597e-05,0.0024628381658362824,16,,0.0,0.0019273481251958265,False,0.0,0.0,0,0.25,0.018656231707140297,0.022112291758785044,0.0034730533263593864,0.103,0.0027029557884983408,0.01262018194857466,0.0012811726383141291,0.9968187108493948,0.06517895481709915,0.0,-0.0011309103019097604,0.173716736300942,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42600000001850186,ALERT
01356,series_arc,flat,True,268434.3982139789,839.0441985854212,319.92879358029455,0.027823690986206077,1.724926418577597e-05,0.0024628381658362824,16,,0.0,0.0019273481251958265,False,0.0,0.0,0,0.5,0.032720591921242395,0.037201362050915586,0.004071483608243152,0.3655,0.0027029557884983408,0.01262018194857466,0.0019150302284003187,0.9962736361989295,0.05679112136800716,0.0,-0.014907415166853438,0.1591700539019823,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42600000001850186,ALERT
01356,series_arc,flat,True,268434.3982139789,839.0441985854212,319.92879358029455,0.027823690986206077,1.724926418577597e-05,0.0024628381658362824,16,,0.0,0.0019273481251958265,False,0.0,0.0,0,1.0,0.07085925032559784,0.07859745915599796,0.004301241498204201,0.832,0.0027029557884983408,0.01262018194857466,0.0034355239777185535,0.9951854323226978,0.047809070678472475,0.0,-0.013532350406712933,0.13542118001876668,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.42600000001850186,ALERT
01357,series_arc,flat,True,709981.2168309765,805.0319673456235,881.9292222294586,0.010239650876774637,2.585770356397642e-06,0.0008004349464938604,14,,0.0,0.0069434100111486555,False,0.0,0.0,0,0.25,0.027579151173827525,0.028707553573863367,0.001339220180417347,0.1975,0.0009801207352853724,0.01725938234751224,0.00047979167988505914,0.9987732782276397,0.016788171103011874,0.0,0.09160970550790137,0.008475493649130765,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1785000000184972,ALERT
01357,series_arc,flat,True,709981.2168309765,805.0319673456235,881.9292222294586,0.010239650876774637,2.585770356397642e-06,0.0008004349464938604,14,,0.0,0.0069434100111486555,False,0.0,0.0,0,0.5,0.04133531906137541,0.0440221831746552,0.0014688195660262455,0.39599999999999996,0.0009801207352853724,0.01725938234751224,0.001032501831616763,0.9983488546255287,0.02438866304798362,0.0,0.14495327251769077,-0.029591448630284466,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1785000000184972,ALERT
01357,series_arc,flat,True,709981.2168309765,805.0319673456235,881.9292222294586,0.010239650876774637,2.585770356397642e-06,0.0008004349464938604,14,,0.0,0.0069434100111486555,False,0.0,0.0,0,1.0,0.070278891168925,0.0736686300221279,0.0014688195660262455,0.85,0.0009801207352853724,0.01725938234751224,0.0014440870572425,0.9980671823826666,0.02025967342589736,0.0,0.15304509274116343,-0.028823289760245466,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1785000000184972,ALERT
01358,series_arc,train,False,181544.4140435943,838.289499154421,216.56529662690198,0.01885509157293432,2.2783388624404855e-05,0.001895738333317203,16,,0.0,0.0034665070780469445,False,0.7657425574556354,0.02127954324214839,0,0.25,0.017897139537363955,0.019640029412933017,0.0031813895734511912,0.186,0.0015110073330052074,0.008698034508953864,0.0003106473051652138,0.9984400902994561,0.01643885332756279,0.0,0.16551711562555868,-0.10692347668726071,1.0,0.6162906608269161,2.0,0.7602,0.0212,0.23532513014315048,0.2560094106857065,0.23532513014315048,0.0177909062693043,1.0,0.8711063685082898,ALERT
01358,series_arc,train,False,181544.4140435943,838.289499154421,216.56529662690198,0.01885509157293432,2.2783388624404855e-05,0.001895738333317203,16,,0.0,0.0034665070780469445,False,0.7657425574556354,0.02127954324214839,0,0.5,0.02057225263865895,0.023310655684618178,0.0031813895734511912,0.23299999999999998,0.0015110073330052074,0.008698034508953864,4.931141285319221e-05,0.9982663756962171,0.002285872211825611,0.0,0.15009938642034043,-0.11142208303225021,1.0,0.6162906608269161,2.0,0.7602,0.0212,0.23532513014315048,0.2560094106857065,0.23532513014315048,0.020091409266942944,1.0,0.8711063685082898,ALERT
01358,series_arc,train,False,181544.4140435943,838.289499154421,216.56529662690198,0.01885509157293432,2.2783388624404855e-05,0.001895738333317203,16,,0.0,0.0034665070780469445,False,0.7657425574556354,0.02127954324214839,0,1.0,0.029036088736123504,0.032415923005494784,0.0031813895734511912,0.5760000000000001,0.0015110073330052074,0.008698034508953864,0.0005041995237270855,0.9974085355080714,0.01678645738986314,0.0,0.17153589209226827,-0.042558221434405706,1.0,0.6162906608269161,2.0,0.7602,0.0212,0.23532513014315048,0.2560094106857065,0.23532513014315048,0.020291450861490007,1.0,0.8711063685082898,ALERT
01359,series_arc,flat,False,108237.96249859991,766.2865535399341,141.24998278853295,0.0014535728990901632,1.2727185459248062e-05,0.0016479524266675041,16,,0.0,0.014429137195873742,True,0.0,0.0,0,0.25,0.03420918661061095,0.03690646839020751,0.002697711024238911,0.1315,0.002437338059610212,0.02075673962218637,0.0007390122442505311,0.9981956093190117,0.020989188203166722,0.0,0.3414816773158049,0.021610139313224735,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.18950000001850126,ALERT
01359,series_arc,flat,False,108237.96249859991,766.2865535399341,141.24998278853295,0.0014535728990901632,1.2727185459248062e-05,0.0016479524266675041,16,,0.0,0.014429137195873742,True,0.0,0.0,0,0.5,0.02036140606279722,0.03743626711436724,0.0037999358629848203,0.041,0.002437338059610212,0.02075673962218637,0.00045782157903957564,0.9981956093190117,0.021432183709896906,0.0,0.2552922780855899,0.0012304273986549976,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.18950000001850126,ALERT
01359,series_arc,flat,False,108237.96249859991,766.2865535399341,141.24998278853295,0.0014535728990901632,1.2727185459248062e-05,0.0016479524266675041,16,,0.0,0.014429137195873742,True,0.0,0.0,0,1.0,0.032968498061188616,0.03743626711436724,0.0037999358629848203,0.131,0.002437338059610212,0.02075673962218637,0.0007482729763865614,0.9980241037176766,0.022028438673934645,0.0,0.591680791379848,-0.003457841329970787,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.18950000001850126,ALERT
01360,series_arc,flat,False,217594.48499240808,804.7625957283093,270.38344742586514,0.018616016308499933,7.789131651016438e-06,0.0022840133261472816,16,,1.0,0.0025197933465060398,True,0.0,0.0,0,0.25,-0.18951854239645682,0.1942776926631736,0.003928645080528412,0.201,0.002671873681054299,0.03020973842517371,0.0008662643488855966,0.997750910133073,0.0045468768445800735,0.0,0.38462513332312837,0.11822620716231157,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.053000000018503524,ALERT
01360,series_arc,flat,False,217594.48499240808,804.7625957283093,270.38344742586514,0.018616016308499933,7.789131651016438e-06,0.0022840133261472816,16,,1.0,0.0025197933465060398,True,0.0,0.0,0,0.5,-0.29913397210389203,0.3204466688088592,0.003928645080528412,0.308,0.002671873681054299,0.03020973842517371,0.002546079329825008,0.996464291106283,0.008483142751143403,0.0,0.9943761076689775,0.05281689491637534,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.053000000018503524,ALERT
01360,series_arc,flat,False,217594.48499240808,804.7625957283093,270.38344742586514,0.018616016308499933,7.789131651016438e-06,0.0022840133261472816,16,,1.0,0.0025197933465060398,True,0.0,0.0,0,1.0,-0.364326485849597,0.3695140764900403,0.0042793263157866026,0.4505,0.002671873681054299,0.03020973842517371,0.00568686813994798,0.9928408246347659,0.015566536673963556,0.0,0.999582705680112,0.07019152827314483,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.053000000018503524,ALERT
01361,series_arc,flat,True,205636.43739367538,796.2661070194977,258.2508982623821,0.0077282773931694245,4.243700444467078e-06,0.0029563934105331204,12,,0.0,0.012100401524739464,True,0.0,0.0,0,0.25,0.021789702705752586,0.025547796201838342,0.005329987265426424,0.12300000000000001,0.003383385391118145,0.015068501058076158,0.0006743336311391035,0.9978338723804594,0.029589400083261636,0.0,-0.1031554309922083,-0.06916881569774325,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17650000001850213,ALERT
01361,series_arc,flat,True,205636.43739367538,796.2661070194977,258.2508982623821,0.0077282773931694245,4.243700444467078e-06,0.0029563934105331204,12,,0.0,0.012100401524739464,True,0.0,0.0,0,0.5,0.02746839384693617,0.03358794029967308,0.005329987265426424,0.2,0.003383385391118145,0.015068501058076158,0.00030781943205430946,0.9977261233849728,0.010812672949142779,0.0,-0.015747416922880314,-0.04842056707213674,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17650000001850213,ALERT
01361,series_arc,flat,True,205636.43739367538,796.2661070194977,258.2508982623821,0.0077282773931694245,4.243700444467078e-06,0.0029563934105331204,12,,0.0,0.012100401524739464,True,0.0,0.0,0,1.0,0.038620262137558224,0.04569333072458289,0.005691340131094431,0.5860000000000001,0.003383385391118145,0.015068501058076158,0.0010798400552881236,0.9971258395854615,0.027254742826763982,0.0,-0.005024909813236539,-0.014233129875552138,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.17650000001850213,ALERT
01362,series_arc,flat,False,161229.78358638004,824.970588882969,195.43700800859972,0.0025693923295312315,3.1269033509104686e-05,0.0011808938174584335,12,,1.0,0.015772127592892888,True,0.0,0.0,0,0.25,-0.5236121186621162,0.5567298044139519,0.004388074756011284,0.1795,0.0011484846084584739,0.06908293685151287,0.006114903744425357,0.9932507037691086,0.011656047443242055,0.0,0.7979255559819528,0.17742297656852268,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04200000001849946,ALERT
01362,series_arc,flat,False,161229.78358638004,824.970588882969,195.43700800859972,0.0025693923295312315,3.1269033509104686e-05,0.0011808938174584335,12,,1.0,0.015772127592892888,True,0.0,0.0,0,0.5,-0.5652334564649864,0.5675244708249562,0.004388074756011284,0.189,0.0011484846084584739,0.06908293685151287,0.018419597331970457,0.9794068939746137,0.032530040607216315,0.0,1.8010155832488164,0.3636118672644913,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04200000001849946,ALERT
01362,series_arc,flat,False,161229.78358638004,824.970588882969,195.43700800859972,0.0025693923295312315,3.1269033509104686e-05,0.0011808938174584335,12,,1.0,0.015772127592892888,True,0.0,0.0,0,1.0,-0.17524299951860556,0.5675244708249562,0.004388074756011284,0.101,0.0011484846084584739,0.06908293685151287,0.03775652440929076,0.9612301751794756,0.21422992409582142,0.0,1.7698459303095326,0.23675896334065713,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04200000001849946,ALERT
01363,series_arc,train,True,269878.7256884626,778.5850017409505,346.6271827546149,0.04758787206451939,2.9735749958654093e-05,0.0018169291511282149,16,,1.0,0.012087804845614874,True,1.2345428618876793,0.09985051687200898,0,0.25,-0.20771212398354164,0.22332891551586279,0.003511042311819191,0.193,0.0011363348566809349,0.03987831716556957,0.0006404377065523175,0.9983173903719219,0.003068521820049229,0.0,0.5377273695945722,0.03793425349540346,1.0,0.5637834637922147,2.0,1.2316,0.1,0.4384353694758314,0.004235534571272126,0.004235534571272126,0.20792173759578486,1.0,0.06584527544406527,ALERT
01363,series_arc,train,True,269878.7256884626,778.5850017409505,346.6271827546149,0.04758787206451939,2.9735749958654093e-05,0.0018169291511282149,16,,1.0,0.012087804845614874,True,1.2345428618876793,0.09985051687200898,0,0.5,-0.5576435168708229,0.6162246559422881,0.004592458293306722,0.372,0.0011363348566809349,0.03987831716556957,0.0019886262144989146,0.9972936395485044,0.003559740969765432,0.0,0.9464274177662246,-0.015512426222979782,1.0,0.5637834637922147,2.0,1.2316,0.1,0.4384353694758314,0.004235534571272126,0.004235534571272126,0.558172316147777,1.0,0.06584527544406527,ALERT
01363,series_arc,train,True,269878.7256884626,778.5850017409505,346.6271827546149,0.04758787206451939,2.9735749958654093e-05,0.0018169291511282149,16,,1.0,0.012087804845614874,True,1.2345428618876793,0.09985051687200898,0,1.0,-0.7748327213373012,0.7793545774377534,0.004592458293306722,0.486,0.0011363348566809349,0.03987831716556957,0.0055120377093448554,0.9932828737594626,0.007104672898874087,0.0,1.3170955242405895,0.012800180444910866,1.0,0.5637834637922147,2.0,1.2316,0.1,0.4384353694758314,0.004235534571272126,0.004235534571272126,0.7768955205446508,1.0,0.06584527544406527,ALERT
01364,series_arc,train,False,268396.06739391753,800.2738334131215,335.3802863317721,0.02293644222903601,3.2226338414354267e-06,0.0016492896998261692,16,,0.0,0.002620491687459909,False,0.9243774572517243,0.14092124488626634,0,0.25,0.009177133394187987,0.012459938218206125,0.0028299073991179275,0.0005,0.001572421418684193,0.011036640373126039,0.0002117898158636003,0.9990626345050478,0.02081036060552674,0.0,-0.07741929610600133,0.00041137053627606055,1.0,0.5907687606226372,2.0,0.9258000000000001,0.14120000000000002,0.3803629293696673,,0.3803629293696673,0.008226417195467099,1.0,1.6163568602514111,ALERT
01364,series_arc,train,False,268396.06739391753,800.2738334131215,335.3802863317721,0.02293644222903601,3.2226338414354267e-06,0.0016492896998261692,16,,0.0,0.002620491687459909,False,0.9243774572517243,0.14092124488626634,0,0.5,0.011958117985287607,0.015843043356643265,0.0028299073991179275,0.0005,0.001572421418684193,0.011036640373126039,0.00020408268374865745,0.9980859772904636,0.015749407744270343,0.0,0.029374813693826576,0.02681806099916196,1.0,0.5907687606226372,2.0,0.9258000000000001,0.14120000000000002,0.3803629293696673,,0.3803629293696673,0.009242182787574462,1.0,1.6163568602514111,ALERT
01364,series_arc,train,False,268396.06739391753,800.2738334131215,335.3802863317721,0.02293644222903601,3.2226338414354267e-06,0.0016492896998261692,16,,0.0,0.002620491687459909,False,0.9243774572517243,0.14092124488626634,0,1.0,0.0146913843463232,0.017947405919122094,0.0028299073991179275,0.3105,0.001572421418684193,0.011036640373126039,0.0005404283555654554,0.9979745296529003,0.03444108841117568,0.0,0.01955887913999482,0.038831548247308306,1.0,0.5907687606226372,2.0,0.9258000000000001,0.14120000000000002,0.3803629293696673,,0.3803629293696673,0.00018046031535321104,1.0,1.6163568602514111,ALERT
01365,series_arc,flat,False,110257.25473699735,822.4116660626497,134.06577178660567,0.01573020885827113,1.2046071028529025e-06,0.0028850634615299516,14,,1.0,0.004521401775644089,True,0.0,0.0,0,0.25,-0.48950867222840716,0.5006345796066517,0.010998535278171039,0.1315,0.002937320251818161,0.2387893414124156,0.002156219150966297,0.9959904854810264,0.004395883850881735,0.0,1.4392711405560341,-0.034721892318059444,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,ALERT
01365,series_arc,flat,False,110257.25473699735,822.4116660626497,134.06577178660567,0.01573020885827113,1.2046071028529025e-06,0.0028850634615299516,14,,1.0,0.004521401775644089,True,0.0,0.0,0,0.5,-0.49839287104036173,0.5036625955804476,0.010998535278171039,0.1325,0.002937320251818161,0.2387893414124156,0.0035810106703356194,0.994971642078924,0.0071707284544840775,0.0,1.22973923748162,0.002352039214411488,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,ALERT
01365,series_arc,flat,False,110257.25473699735,822.4116660626497,134.06577178660567,0.01573020885827113,1.2046071028529025e-06,0.0028850634615299516,14,,1.0,0.004521401775644089,True,0.0,0.0,0,1.0,-0.49850910777496427,0.5046198393477578,0.010998535278171039,0.1325,0.002937320251818161,0.2387893414124156,0.006127928659177214,0.9918957500494718,0.01226790175353105,0.0,1.358049641716977,-0.009188127511644353,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.012000000018497214,ALERT
01366,series_arc,flat,True,500576.9587469239,806.3213727876745,620.8156891789831,0.009676062195617733,3.182767186258578e-05,0.0027620488242966782,12,,1.0,0.0032331330233096906,True,0.0,0.0,0,0.25,-0.08607405713665754,0.09126226755153291,0.004559441004960898,0.2095,0.0026102759319276037,0.018936358682603252,0.000706282584365279,0.997383791958459,0.008111286043061144,0.0,0.08651696004835534,0.04626143673429779,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11000000001849808,ALERT
01366,series_arc,flat,True,500576.9587469239,806.3213727876745,620.8156891789831,0.009676062195617733,3.182767186258578e-05,0.0027620488242966782,12,,1.0,0.0032331330233096906,True,0.0,0.0,0,0.5,-0.1947349589143073,0.20480690501329,0.004559441004960898,0.3785,0.0026102759319276037,0.018936358682603252,0.005712991818228825,0.9920243674794734,0.02918738609555164,0.0,0.4736634511185956,0.08566905806847136,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11000000001849808,ALERT
01366,series_arc,flat,True,500576.9587469239,806.3213727876745,620.8156891789831,0.009676062195617733,3.182767186258578e-05,0.0027620488242966782,12,,1.0,0.0032331330233096906,True,0.0,0.0,0,1.0,-0.37693535698955194,0.3875520495609127,0.004559441004960898,0.7045,0.0026102759319276037,0.018936358682603252,0.02112497809401209,0.9751228583564334,0.05589574434708444,0.0,0.4120145062198128,0.07351617302694187,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.11000000001849808,ALERT
01367,series_arc,flat,False,209416.6493474268,824.5986532287055,253.96191047300232,0.015066041905244552,1.579262910527343e-05,0.0006538975223889851,16,,1.0,0.001083576153082738,False,0.0,0.0,0,0.25,-0.5990330300861202,0.6239833227242908,0.004332977422936074,0.1775,0.000860090085279287,0.0751867924440027,0.0015903536808885075,0.9980595117836263,0.00265044356084906,0.0,1.2147360699561018,0.010330637222074186,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04100000001849846,ALERT
01367,series_arc,flat,False,209416.6493474268,824.5986532287055,253.96191047300232,0.015066041905244552,1.579262910527343e-05,0.0006538975223889851,16,,1.0,0.001083576153082738,False,0.0,0.0,0,0.5,-0.623328044982344,0.6250864170716973,0.004332977422936074,0.1815,0.000860090085279287,0.0751867924440027,0.004537397824213996,0.9948508174570753,0.007267650173143053,0.0,2.20464012714433,0.1436581432836698,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04100000001849846,ALERT
01367,series_arc,flat,False,209416.6493474268,824.5986532287055,253.96191047300232,0.015066041905244552,1.579262910527343e-05,0.0006538975223889851,16,,1.0,0.001083576153082738,False,0.0,0.0,0,1.0,-0.6237549765138338,0.6251771600542231,0.004332977422936074,0.182,0.000860090085279287,0.0751867924440027,0.010724227622928845,0.9882919809361757,0.017165493715265157,0.0,2.1980379194587343,0.09746942756993066,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.04100000001849846,ALERT
01368,series_arc,flat,True,407450.95409379475,824.1603517611475,494.38310545164325,0.00873355480794072,3.737246014655626e-05,0.0014127998669856813,16,,0.0,0.003497169779570489,False,0.0,0.0,0,0.25,0.03261148321499791,0.03431712079448198,0.002830728641556999,0.202,0.00379976122624217,0.01829359630752428,0.0036725962624520577,0.9953090319911537,0.10926611714693073,0.0,0.02737242517167435,-0.07070928289413085,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.48050000001850085,ALERT
01368,series_arc,flat,True,407450.95409379475,824.1603517611475,494.38310545164325,0.00873355480794072,3.737246014655626e-05,0.0014127998669856813,16,,0.0,0.003497169779570489,False,0.0,0.0,0,0.5,0.06388486789337197,0.06932911336682897,0.002922241294541156,0.429,0.00379976122624217,0.01829359630752428,0.0061658314904844925,0.9928824320429867,0.09502726430170225,0.0,-0.008202443988673097,-0.05359976521588902,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.48050000001850085,ALERT
01368,series_arc,flat,True,407450.95409379475,824.1603517611475,494.38310545164325,0.00873355480794072,3.737246014655626e-05,0.0014127998669856813,16,,0.0,0.003497169779570489,False,0.0,0.0,0,1.0,0.14652513673145515,0.1578657038878262,0.002995448330498134,0.8545,0.00379976122624217,0.01829359630752428,0.010579817589976132,0.9879747381176984,0.07171535525660906,0.0,-0.02487692025200363,-0.026836671306173662,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.48050000001850085,ALERT
01369,series_arc,train,True,117552.2874314359,769.321639618559,152.79992317611146,0.01376541386136364,6.757012143416875e-06,0.0027797520430899764,14,,0.0,0.0020959268455605033,True,1.0960083919748709,0.1237564398736505,0,0.25,0.010387233111355011,0.016926036643452366,0.004297028949436179,0.25,0.002990976240976572,0.0071868949261754715,0.0011426787689280554,0.9976917959720297,0.10034735899000873,0.0,-0.14598594474826787,-0.1578785033075688,1.0,0.6153810616326656,2.0,1.0944,0.124,0.3673702988960481,0.277822580706669,0.277822580706669,0.004248620683093425,1.0,3.2290200551958748,ALERT
01369,series_arc,train,True,117552.2874314359,769.321639618559,152.79992317611146,0.01376541386136364,6.757012143416875e-06,0.0027797520430899764,14,,0.0,0.0020959268455605033,True,1.0960083919748709,0.1237564398736505,0,0.5,0.01260705182837167,0.017953071999229617,0.004462299293645262,0.0005,0.002990976240976572,0.0071868949261754715,0.00048693567010258597,0.9970805281696409,0.0357855379875375,0.0,-0.14168351097736737,-0.06476226687075173,1.0,0.6153810616326656,2.0,1.0944,0.124,0.3673702988960481,0.277822580706669,0.277822580706669,0.0003062247689157145,1.0,3.2290200551958748,ALERT
01369,series_arc,train,True,117552.2874314359,769.321639618559,152.79992317611146,0.01376541386136364,6.757012143416875e-06,0.0027797520430899764,14,,0.0,0.0020959268455605033,True,1.0960083919748709,0.1237564398736505,0,1.0,0.011693814241885427,0.017953071999229617,0.004485906489639692,1.0,0.002990976240976572,0.0071868949261754715,0.00027453237874913884,0.9970805281696409,0.021627256671463806,0.0,-0.1410430659254274,-0.04958689898947892,1.0,0.6153810616326656,2.0,1.0944,0.124,0.3673702988960481,0.277822580706669,0.277822580706669,0.018597863154242517,1.0,3.2290200551958748,ALERT
01370,series_arc,train,False,547950.101526099,768.7340245186922,712.7954325544171,0.019268669198117313,2.491631612628328e-06,0.0027462216296693996,12,,1.0,0.007576528298284236,False,0.5767622236200013,0.0,0,0.25,-0.37966090766477156,0.4134686847388933,0.008582528732472549,0.0875,0.0039774520770398045,0.15728483818166378,0.008632601137742203,0.990169608820563,0.022677929264395307,0.0,1.5735315858896761,0.11437391747652638,1.0,0.6384477763632644,1.0,0.5778,0.0,0.3066781786590971,,0.3066781786590971,0.3806760442863986,1.0,0.02644095607018393,ALERT
01370,series_arc,train,False,547950.101526099,768.7340245186922,712.7954325544171,0.019268669198117313,2.491631612628328e-06,0.0027462216296693996,12,,1.0,0.007576528298284236,False,0.5767622236200013,0.0,0,0.5,-0.32788103723702117,0.4134686847388933,0.008582528732472549,0.0775,0.0039774520770398045,0.15728483818166378,0.012348585292831669,0.985850734876296,0.037547270577148455,0.0,1.2672242655568267,0.022182663436255474,1.0,0.6384477763632644,1.0,0.5778,0.0,0.3066781786590971,,0.3066781786590971,0.3310187336115844,1.0,0.02644095607018393,ALERT
01370,series_arc,train,False,547950.101526099,768.7340245186922,712.7954325544171,0.019268669198117313,2.491631612628328e-06,0.0027462216296693996,12,,1.0,0.007576528298284236,False,0.5767622236200013,0.0,0,1.0,-0.18658885802474695,0.4134686847388933,0.008582528732472549,0.055,0.0039774520770398045,0.15728483818166378,0.016287726139323187,0.981326958532225,0.08682672473636195,0.0,1.38904491809878,0.09344455138097364,1.0,0.6384477763632644,1.0,0.5778,0.0,0.3066781786590971,,0.3066781786590971,0.20458447909195443,1.0,0.02644095607018393,ALERT
01371,series_arc,flat,False,144984.903648898,781.9939472920506,185.40412512265982,0.04231589362492057,4.620037666452142e-06,0.0005467540591403881,12,,1.0,0.0022992957213096537,True,0.0,0.0,0,0.25,-0.3884760804151432,0.3894274216515992,0.015067577555592146,0.037,0.0014852002975866707,0.38778441446142664,0.0015321977316610366,0.9982794401645863,0.003933996999322434,0.0,2.138684056568156,0.23652981090236821,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011500000018503653,ALERT
01371,series_arc,flat,False,144984.903648898,781.9939472920506,185.40412512265982,0.04231589362492057,4.620037666452142e-06,0.0005467540591403881,12,,1.0,0.0022992957213096537,True,0.0,0.0,0,0.5,-0.3886772486125741,0.38966786172820983,0.015067577555592146,0.037,0.0014852002975866707,0.38778441446142664,0.0021787090037263123,0.9975136319310585,0.00559106032359727,0.0,1.984596951271608,0.15435635438932885,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011500000018503653,ALERT
01371,series_arc,flat,False,144984.903648898,781.9939472920506,185.40412512265982,0.04231589362492057,4.620037666452142e-06,0.0005467540591403881,12,,1.0,0.0022992957213096537,True,0.0,0.0,0,1.0,-0.3884780840824483,0.38978808176651514,0.015067577555592146,0.037,0.0014852002975866707,0.38778441446142664,0.0031385362557936345,0.9964108790431564,0.008058312865504494,0.0,1.9299913822914894,0.14821114251059106,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.011500000018503653,ALERT
01372,series_arc,train,True,553272.9710946162,825.8778084984547,669.9211014042539,0.0383531627360643,4.5982209106831725e-05,0.003154831532174383,12,,1.0,0.008092765118044827,False,1.303405219206438,0.1769305414169426,0,0.25,-0.23058408995925256,0.24105555244299204,0.005643300977272425,0.202,0.002819831750541203,0.060066829870256674,0.0010714731832885355,0.9967600425194019,0.0046267132749795645,0.0,0.535748243566349,0.1224664698220645,1.0,0.6081064263203779,2.0,1.3078,0.1768,0.08833594522194987,0.022666855227543414,0.022666855227543414,0.23103196994073,1.0,0.07945197967496043,ALERT
01372,series_arc,train,True,553272.9710946162,825.8778084984547,669.9211014042539,0.0383531627360643,4.5982209106831725e-05,0.003154831532174383,12,,1.0,0.008092765118044827,False,1.303405219206438,0.1769305414169426,0,0.5,-0.41543713664630416,0.4352567743290516,0.006091183236449217,0.3925,0.002819831750541203,0.060066829870256674,0.003209840915621455,0.9947350674977384,0.007707864244460249,0.0,0.7796183632933381,0.08022872740917626,1.0,0.6081064263203779,2.0,1.3078,0.1768,0.08833594522194987,0.022666855227543414,0.022666855227543414,0.4166016241426056,1.0,0.07945197967496043,ALERT
01372,series_arc,train,True,553272.9710946162,825.8778084984547,669.9211014042539,0.0383531627360643,4.5982209106831725e-05,0.003154831532174383,12,,1.0,0.008092765118044827,False,1.303405219206438,0.1769305414169426,0,1.0,-0.631636262351102,0.6425809079158729,0.008151435251104285,0.6485,0.002819831750541203,0.060066829870256674,0.010447086497382315,0.9874103703117011,0.01651357520758803,0.0,0.7698551769268033,0.06580657506268038,1.0,0.6081064263203779,2.0,1.3078,0.1768,0.08833594522194987,0.022666855227543414,0.022666855227543414,0.6383544734617607,1.0,0.07945197967496043,ALERT
01373,series_arc,flat,False,141052.90524306052,800.7808985265821,176.14419312772637,0.004940785037256807,1.173234364175328e-06,0.0011563462369621035,12,,0.0,0.016386238886323897,True,0.0,0.0,0,0.25,0.012906571066703697,0.014062262205119155,0.0018851657766424553,0.098,0.0019297251864127231,0.009308358177728706,0.0003312080213877248,0.9986810414615199,0.02381665615478221,0.0,-0.018563592144455243,0.14782297791274998,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.1140000000185029,ALERT
01373,series_arc,flat,False,141052.90524306052,800.7808985265821,176.14419312772637,0.004940785037256807,1.173234364175328e-06,0.0011563462369621035,12,,0.0,0.016386238886323897,True,0.0,0.0,0,0.5,0.012221353378237064,0.014676993377184627,0.0018851657766424553,0.036000000000000004,0.0019297251864127231,0.009308358177728706,0.0003332031442146992,0.9986810414615199,0.025201893836614822,0.0,0.02101081865476408,0.13042293986537354,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.1140000000185029,ALERT
01373,series_arc,flat,False,141052.90524306052,800.7808985265821,176.14419312772637,0.004940785037256807,1.173234364175328e-06,0.0011563462369621035,12,,0.0,0.016386238886323897,True,0.0,0.0,0,1.0,0.013087093029232727,0.01545564174470868,0.0018851657766424553,0.09849999999999999,0.0019297251864127231,0.009308358177728706,0.0002817795126502332,0.9986810414615199,0.020002672805915354,0.0,0.029188918449913812,0.09565823785824316,0.0,0.0,0.0,0.0,0.0,,,,,1.0,1.1140000000185029,ALERT
01374,series_arc,train,False,123544.61703656496,774.9644661936736,159.4197184851177,0.03709746268373791,6.602026741974663e-06,0.004832545316237721,16,,0.0,0.0009159989763631669,False,2.582609904883824,0.05210888367646404,0,0.25,0.009765765636874875,0.018200964655514566,0.008215296001187766,0.25,0.004317356574264695,0.01149948064839416,0.00013983475169739644,0.9963550824230128,0.012988834832000687,0.0,0.042469017502983715,0.12290221867831481,1.0,0.601167364746028,2.0,2.5302000000000002,0.0522,0.011547703721637603,,0.011547703721637603,0.007914267870536158,1.0,0.7932377469277441,ALERT
01374,series_arc,train,False,123544.61703656496,774.9644661936736,159.4197184851177,0.03709746268373791,6.602026741974663e-06,0.004832545316237721,16,,0.0,0.0009159989763631669,False,2.582609904883824,0.05210888367646404,0,0.5,0.00664010673500756,0.018200964655514566,0.009117755137744005,0.5,0.004317356574264695,0.01149948064839416,0.0012228837165265442,0.9963550824230128,0.16006107754008153,0.0,-0.011070167891833026,0.0798008372348195,1.0,0.601167364746028,2.0,2.5302000000000002,0.0522,0.011547703721637603,,0.011547703721637603,0.0005499564424849253,1.0,0.7932377469277441,ALERT
01374,series_arc,train,False,123544.61703656496,774.9644661936736,159.4197184851177,0.03709746268373791,6.602026741974663e-06,0.004832545316237721,16,,0.0,0.0009159989763631669,False,2.582609904883824,0.05210888367646404,0,1.0,0.008889212622521734,0.01866384268639549,0.009117755137744005,1.0,0.004317356574264695,0.01149948064839416,0.0002553399649270349,0.9961926515377945,0.02582005005590866,0.0,0.01456941610748515,0.036176176748148846,1.0,0.601167364746028,2.0,2.5302000000000002,0.0522,0.011547703721637603,,0.011547703721637603,0.026915155980814495,1.0,0.7932377469277441,ALERT
01375,series_arc,train,False,121201.96988429688,777.7763328461037,155.83139363573144,0.01193119922046996,4.773305991659395e-06,0.0024295796100127767,14,,1.0,0.01026656033173929,True,2.9170124645853464,0.03380539365313075,0,0.25,-0.1262842123839218,0.1429436496346923,0.00482560396384659,0.23049999999999998,0.0026087440345025866,0.04363928001619923,0.00029314280010242754,0.9981292206563069,0.0023030570297142097,0.0,0.5858945937068651,0.07299253730309843,1.0,0.6145564712764489,2.0,2.9064,0.033800000000000004,0.2690725113123964,0.19662837965859126,0.19662837965859126,0.12661500093691025,1.0,0.03483846147300795,ALERT
01375,series_arc,train,False,121201.96988429688,777.7763328461037,155.83139363573144,0.01193119922046996,4.773305991659395e-06,0.0024295796100127767,14,,1.0,0.01026656033173929,True,2.9170124645853464,0.03380539365313075,0,0.5,-0.16650417399010653,0.22630208347185968,0.005915261525674145,0.2925,0.0026087440345025866,0.04363928001619923,0.0013462703146060215,0.9964265827549044,0.00803723443145684,0.0,0.9649902666346366,0.08847637245408425,1.0,0.6145564712764489,2.0,2.9064,0.033800000000000004,0.2690725113123964,0.19662837965859126,0.19662837965859126,0.1673408735836781,1.0,0.03483846147300795,ALERT
01375,series_arc,train,False,121201.96988429688,777.7763328461037,155.83139363573144,0.01193119922046996,4.773305991659395e-06,0.0024295796100127767,14,,1.0,0.01026656033173929,True,2.9170124645853464,0.03380539365313075,0,1.0,-0.3412746150300459,0.5273575979019703,0.01136352485516684,0.47800000000000004,0.0026087440345025866,0.04363928001619923,0.004106948872526575,0.9936758299420821,0.011998987632097854,0.0,1.6119268783753113,0.1000187350004261,1.0,0.6145564712764489,2.0,2.9064,0.033800000000000004,0.2690725113123964,0.19662837965859126,0.19662837965859126,0.34432954748760347,1.0,0.03483846147300795,ALERT
01376,series_arc,flat,False,648886.5418853529,836.6714430405341,775.5571763358445,0.004556692180558767,3.045935567896798e-06,0.0015417983660548137,16,,0.0,0.005289127015728554,True,0.0,0.0,0,0.25,0.027121351192142505,0.029333883110719102,0.002820363968468892,0.118,0.0017515190409943282,0.018624494220213412,-2.9801764704705046e-06,0.998710268911199,-0.00010597557884427712,0.0,0.06678947155354241,-0.13655237696690797,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29850000001849925,ALERT
01376,series_arc,flat,False,648886.5418853529,836.6714430405341,775.5571763358445,0.004556692180558767,3.045935567896798e-06,0.0015417983660548137,16,,0.0,0.005289127015728554,True,0.0,0.0,0,0.5,0.032753124031194826,0.03660216998613762,0.002820363968468892,0.2505,0.0017515190409943282,0.018624494220213412,0.0005778812929866581,0.9984244464376586,0.017120823911071965,0.0,0.037677359604158564,-0.12614068027652733,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29850000001849925,ALERT
01376,series_arc,flat,False,648886.5418853529,836.6714430405341,775.5571763358445,0.004556692180558767,3.045935567896798e-06,0.0015417983660548137,16,,0.0,0.005289127015728554,True,0.0,0.0,0,1.0,0.03487560521601672,0.03845571942542935,0.003649885097385034,0.2575,0.0017515190409943282,0.018624494220213412,0.0008406224260302854,0.9981386314008275,0.023431588706829345,0.0,0.24355763870046274,-0.1441513732560691,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.29850000001849925,ALERT
01377,series_arc,train,False,335307.5247470277,811.9297434720135,412.97603326264334,0.0025976733295172815,2.3721784033372958e-06,0.002067117371269351,14,,0.0,0.00652967582941794,False,0.39321121304986884,0.02653496351242241,0,0.25,0.0016756580871697875,0.005270406548221137,0.003161335331697949,0.25,0.002358510799432639,0.00047230318597250815,0.0004623706405688015,0.9978278205433874,0.17280632483871664,0.0,0.10856301093145644,-0.03616279600715144,1.0,0.6242398500253241,2.0,0.38880000000000003,0.026600000000000002,0.10473251029355968,,0.10473251029355968,0.00042477027874308074,0.0,-0.04803262680819209,ALERT
01377,series_arc,train,False,335307.5247470277,811.9297434720135,412.97603326264334,0.0025976733295172815,2.3721784033372958e-06,0.002067117371269351,14,,0.0,0.00652967582941794,False,0.39321121304986884,0.02653496351242241,0,0.5,0.0029942077915503414,0.006510681123648244,0.0034569979929253997,0.5,0.002358510799432639,0.00047230318597250815,0.00021498325618937803,0.9978278205433874,0.05382375364751187,0.0,0.13994463267869656,0.02578598873712573,1.0,0.6242398500253241,2.0,0.38880000000000003,0.026600000000000002,0.10473251029355968,,0.10473251029355968,0.0014293862077907156,0.0,-0.04803262680819209,ALERT
01377,series_arc,train,False,335307.5247470277,811.9297434720135,412.97603326264334,0.0025976733295172815,2.3721784033372958e-06,0.002067117371269351,14,,0.0,0.00652967582941794,False,0.39321121304986884,0.02653496351242241,0,1.0,0.00540728413432529,0.011002503973124295,0.003456999840343591,1.0,0.002358510799432639,0.00047230318597250815,0.00013712392279030671,0.9978278205433874,0.02140125518325345,0.0,0.14932823387519023,-0.030262435983152352,1.0,0.6242398500253241,2.0,0.38880000000000003,0.026600000000000002,0.10473251029355968,,0.10473251029355968,0.020770382808104,0.0,-0.04803262680819209,ALERT
01378,series_arc,train,False,721679.3673983609,820.6586095270741,879.390478598948,0.002792824121740398,1.6873440447956848e-06,0.004520852006895975,16,,1.0,0.009503535826416807,False,2.039314814652475,0.0,0,0.25,-0.058069349717208785,0.07281313885987074,0.007143633698467889,0.058499999999999996,0.0064274560088297085,0.04569099485144926,0.005066076984687036,0.9929865868319704,0.0857649019151319,0.0,0.6048011797453074,0.08935428569513484,1.0,0.5958603376573711,1.0,2.032,0.0,0.3330427942451495,,0.3330427942451495,0.058708018679364996,1.0,0.05346337672040846,ALERT
01378,series_arc,train,False,721679.3673983609,820.6586095270741,879.390478598948,0.002792824121740398,1.6873440447956848e-06,0.004520852006895975,16,,1.0,0.009503535826416807,False,2.039314814652475,0.0,0,0.5,-0.0847633635599403,0.11053481117161039,0.007280822004208985,0.3195,0.0064274560088297085,0.04569099485144926,0.013760947212388722,0.9814431648080524,0.16045251306837038,0.0,0.493206721512104,0.12242404711146102,1.0,0.5958603376573711,1.0,2.032,0.0,0.3330427942451495,,0.3330427942451495,0.0871619205602811,1.0,0.05346337672040846,ALERT
01378,series_arc,train,False,721679.3673983609,820.6586095270741,879.390478598948,0.002792824121740398,1.6873440447956848e-06,0.004520852006895975,16,,1.0,0.009503535826416807,False,2.039314814652475,0.0,0,1.0,-0.04268969690710684,0.11053481117161039,0.008203348465514987,0.039,0.0064274560088297085,0.04569099485144926,0.029258758518543426,0.9657857776292881,0.6696947012645449,0.0,0.8133431254322854,0.13844557450975917,1.0,0.5958603376573711,1.0,2.032,0.0,0.3330427942451495,,0.3330427942451495,0.05710942257688053,1.0,0.05346337672040846,ALERT
01379,series_arc,flat,False,137943.4951608155,807.634095969539,170.79949428734648,0.0010801619051712178,5.536387466731243e-06,0.0018599739140939433,12,,0.0,0.01732461697560652,True,0.0,0.0,0,0.25,0.027063100229870046,0.02890569831351728,0.002768803917195974,0.19799999999999998,0.0019114236055101442,0.016937322684466932,0.00011362539217125524,0.9985773042137271,0.004048925145138229,0.0,-0.17644076735183375,-0.11190882041565904,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22500000001850207,ALERT
01379,series_arc,flat,False,137943.4951608155,807.634095969539,170.79949428734648,0.0010801619051712178,5.536387466731243e-06,0.0018599739140939433,12,,0.0,0.01732461697560652,True,0.0,0.0,0,0.5,0.032827569832063086,0.03618496628368043,0.003036749225152858,0.265,0.0019114236055101442,0.016937322684466932,0.00033488345635188273,0.9978063273926804,0.009899719607835002,0.0,-0.1771485551385299,-0.02046217066435396,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22500000001850207,ALERT
01379,series_arc,flat,False,137943.4951608155,807.634095969539,170.79949428734648,0.0010801619051712178,5.536387466731243e-06,0.0018599739140939433,12,,0.0,0.01732461697560652,True,0.0,0.0,0,1.0,0.029572663421116953,0.03618496628368043,0.003126068794676903,0.22,0.0019114236055101442,0.016937322684466932,0.0003571576272574714,0.9978063273926804,0.01168225425236513,0.0,-0.015430402714321891,-0.03613621994681758,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.22500000001850207,ALERT
01380,series_arc,train,True,141538.87564534982,770.9654596383357,183.58653280232102,0.0011370282441799128,8.646348050238553e-06,0.0016485574657304559,16,,0.0,0.003613256533146655,True,1.3675631729590019,0.02144500940521569,0,0.25,0.0306129944890836,0.03270979080356681,0.002332812781616534,0.06999999999999999,0.002708815408982979,0.02638083938176597,0.001691098277754689,0.9974865592419107,0.053493770681504044,0.0,-0.10862939234471752,-0.05646094331515152,1.0,0.5855327366882945,2.0,1.364,0.021400000000000002,0.14208428010628404,0.07334851154072908,0.07334851154072908,0.029851260339333587,1.0,0.09506759931587894,ALERT
