event,label,background,composite,P_rated,V_ref,I_rated,C_bus,L_line,noise_frac,adc_bits,R_f,arc_place,t_ramp,smoothed,T1,T2,sched_tier,W_ms,di_end,di_max,didt_max,t_rise,dv_early,di_early,v_sag_end,v_min,r_dyn,collapse,spec_i,spec_v,has_period,period_strength,n_tiers,T1_est,T2_est,phase_err_t1,phase_err_t2,phase_err,resid_period,onset_found,t_on_rel,decision
01380,series_arc,train,True,141538.87564534982,770.9654596383357,183.58653280232102,0.0011370282441799128,8.646348050238553e-06,0.0016485574657304559,16,,0.0,0.003613256533146655,True,1.3675631729590019,0.02144500940521569,0,0.5,0.03894986042767221,0.042543910351729615,0.002689874690308144,0.27799999999999997,0.002708815408982979,0.02638083938176597,0.0025357956306236505,0.9961987531660869,0.06347445531667419,0.0,0.12244330280202328,-0.02556499216962292,1.0,0.5855327366882945,2.0,1.364,0.021400000000000002,0.14208428010628404,0.07334851154072908,0.07334851154072908,0.03695625853718714,1.0,0.09506759931587894,ALERT
01380,series_arc,train,True,141538.87564534982,770.9654596383357,183.58653280232102,0.0011370282441799128,8.646348050238553e-06,0.0016485574657304559,16,,0.0,0.003613256533146655,True,1.3675631729590019,0.02144500940521569,0,1.0,0.04800798139607535,0.051708542976843894,0.002963626309387154,0.55,0.002708815408982979,0.02638083938176597,0.002965879276362912,0.9960717302209173,0.06051829093700287,0.0,-0.021882553234365405,-0.01718331683966609,1.0,0.5855327366882945,2.0,1.364,0.021400000000000002,0.14208428010628404,0.07334851154072908,0.07334851154072908,0.03812922910932604,1.0,0.09506759931587894,ALERT
01381,series_arc,train,False,701142.4879598462,781.224020394666,897.492229700818,0.009060890683850176,2.702878191673415e-06,0.0008391255987280242,16,,0.0,0.003216617420543305,True,0.9712341925956518,0.0,0,0.25,0.01497335711064841,0.015574227889940312,0.001104603079398874,0.0165,0.0009640336203726744,0.011734658284009037,0.0005792984045533678,0.9989429451228451,0.036266540623898454,0.0,0.12475356744469056,0.018320270342259533,1.0,0.587559591702713,1.0,0.9692000000000001,0.0,0.12384337599016737,,0.12384337599016737,0.014814179785352481,1.0,1.185518501199745,ALERT
01381,series_arc,train,False,701142.4879598462,781.224020394666,897.492229700818,0.009060890683850176,2.702878191673415e-06,0.0008391255987280242,16,,0.0,0.003216617420543305,True,0.9712341925956518,0.0,0,0.5,0.014606091607647389,0.015694825222012057,0.001104603079398874,0.014,0.0009640336203726744,0.011734658284009037,0.000532476144405731,0.9989429451228451,0.03411976283317496,0.0,0.050188534978646296,0.03276787117849427,1.0,0.587559591702713,1.0,0.9692000000000001,0.0,0.12384337599016737,,0.12384337599016737,0.013561784644046861,1.0,1.185518501199745,ALERT
01381,series_arc,train,False,701142.4879598462,781.224020394666,897.492229700818,0.009060890683850176,2.702878191673415e-06,0.0008391255987280242,16,,0.0,0.003216617420543305,True,0.9712341925956518,0.0,0,1.0,0.016812254891040778,0.01803426010992076,0.001104603079398874,0.1595,0.0009640336203726744,0.011734658284009037,0.0006224631016663937,0.9987805158297639,0.034945777807136626,0.0,0.0895574123673099,0.00740062242016999,1.0,0.587559591702713,1.0,0.9692000000000001,0.0,0.12384337599016737,,0.12384337599016737,0.006185896284053853,1.0,1.185518501199745,ALERT
01382,series_arc,train,False,298597.7090941679,835.6189859345752,357.3371526021629,0.018404478371535304,1.1416488987546879e-05,0.002863102655205504,12,,1.0,0.0009709569256107131,False,1.610105589691452,0.07372107669308713,0,0.25,-0.173086394999313,0.17884366254090797,0.007218864488790635,0.053,0.0024047745861822123,0.14965627686522448,0.00042510760601775457,0.9975493510994704,0.002441934684324023,0.0,1.1443113694402385,0.038366944275666184,1.0,0.540859326896501,2.0,1.621,0.0734,0.12308019739138665,,0.12308019739138665,0.17482427065349437,1.0,0.023025799932518964,ALERT
01382,series_arc,train,False,298597.7090941679,835.6189859345752,357.3371526021629,0.018404478371535304,1.1416488987546879e-05,0.002863102655205504,12,,1.0,0.0009709569256107131,False,1.610105589691452,0.07372107669308713,0,0.5,-0.17518343072394793,0.1824976558757247,0.007218864488790635,0.0535,0.0024047745861822123,0.14965627686522448,0.0021746819133914635,0.9959370854386931,0.012343282818682605,0.0,0.9182726121824839,0.01118947178674936,1.0,0.540859326896501,2.0,1.621,0.0734,0.12308019739138665,,0.12308019739138665,0.1818230051072355,1.0,0.023025799932518964,ALERT
01382,series_arc,train,False,298597.7090941679,835.6189859345752,357.3371526021629,0.018404478371535304,1.1416488987546879e-05,0.002863102655205504,12,,1.0,0.0009709569256107131,False,1.610105589691452,0.07372107669308713,0,1.0,-0.17674907770804288,0.1824976558757247,0.007218864488790635,0.05450000000000001,0.0024047745861822123,0.14965627686522448,0.004344023420648198,0.9940330640775104,0.02443907713424742,0.0,0.912064416121282,0.036464121103088595,1.0,0.540859326896501,2.0,1.621,0.0734,0.12308019739138665,,0.12308019739138665,0.23236107408855444,1.0,0.023025799932518964,ALERT
01383,series_arc,flat,False,286190.84691805707,798.2882799604644,358.50563524774634,0.009324628793336537,3.7027914043254886e-05,0.0030704028902205594,14,,0.0,0.0008214666020044366,False,0.0,0.0,0,0.25,0.009824304632098985,0.013618907013565568,0.004375949744104007,0.1115,0.0033284606488694335,0.0008276715918412385,0.0015565247949821932,0.9968488552513358,0.14379905664945808,0.0,0.10584647551903623,0.013280978203085417,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7525000000185023,ALERT
01383,series_arc,flat,False,286190.84691805707,798.2882799604644,358.50563524774634,0.009324628793336537,3.7027914043254886e-05,0.0030704028902205594,14,,0.0,0.0008214666020044366,False,0.0,0.0,0,0.5,0.014144414300161515,0.019172995518232656,0.004534355617289715,0.1995,0.0033284606488694335,0.0008276715918412385,0.0009507885381941336,0.9968488552513358,0.06278146644363747,0.0,0.10458318416772251,0.019570611589414533,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7525000000185023,ALERT
01383,series_arc,flat,False,286190.84691805707,798.2882799604644,358.50563524774634,0.009324628793336537,3.7027914043254886e-05,0.0030704028902205594,14,,0.0,0.0008214666020044366,False,0.0,0.0,0,1.0,0.015039654663644708,0.02005412885286167,0.004534355617289715,0.2,0.0033284606488694335,0.0008276715918412385,0.0002513065475853609,0.9968488552513358,0.015667827821441153,0.0,0.10717108707155931,-0.001887609103300395,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.7525000000185023,ALERT
01384,series_arc,train,False,150265.11629076485,801.2124775597196,187.5471494757951,0.0010844915320229562,6.02275033711e-06,0.001663679673187487,16,,0.0,0.012386153842932355,True,0.9707762187397916,0.02749850711409782,0,0.25,-0.00021336076940430278,0.004828074379439302,0.002724908859391227,0.25,0.001047896826635043,0.0002450649890500197,-0.00047929212574501355,0.9990030187557671,-0.3950120506865581,0.0,0.14073303338406656,0.2491776081933504,1.0,0.5876232267399447,2.0,0.9712000000000001,0.027600000000000003,0.15785626030650501,,0.15785626030650501,0.0005740112490860219,0.0,-0.05054685915695245,ALERT
01384,series_arc,train,False,150265.11629076485,801.2124775597196,187.5471494757951,0.0010844915320229562,6.02275033711e-06,0.001663679673187487,16,,0.0,0.012386153842932355,True,0.9707762187397916,0.02749850711409782,0,0.5,0.00010376995324045828,0.004828074379439302,0.0029920556301978023,0.5,0.001047896826635043,0.0002450649890500197,-0.0004804792913241467,0.9990030187557671,-0.4353074568786286,0.0,0.11975779273095429,0.224001170856129,1.0,0.5876232267399447,2.0,0.9712000000000001,0.027600000000000003,0.15785626030650501,,0.15785626030650501,0.0009381067242921863,0.0,-0.05054685915695245,ALERT
01384,series_arc,train,False,150265.11629076485,801.2124775597196,187.5471494757951,0.0010844915320229562,6.02275033711e-06,0.001663679673187487,16,,0.0,0.012386153842932355,True,0.9707762187397916,0.02749850711409782,0,1.0,0.004138745384486578,0.007236324517991371,0.0030668577837003517,1.0,0.001047896826635043,0.0002450649890500197,-0.0002824449665158772,0.9990030187557671,-0.05496379862846557,0.0,0.1452922736609181,0.19523302855083888,1.0,0.5876232267399447,2.0,0.9712000000000001,0.027600000000000003,0.15785626030650501,,0.15785626030650501,0.0009931662329003635,0.0,-0.05054685915695245,ALERT
01385,series_arc,train,False,201931.91069746556,798.8025835105889,252.79326189709144,0.008418098417790431,3.826385982507636e-05,0.0027380915939984856,14,,0.0,0.002214136539243483,False,0.37981450300569286,0.0,0,0.25,0.00583794701265398,0.014168144619640098,0.004213468069864404,0.25,0.0024721743481425666,0.0071277852831011426,0.0005548363017005237,0.9980755457645439,0.08114077232154183,0.0,0.0062495438062454434,0.008894223633540019,1.0,0.6258075180445781,1.0,0.378,0.0,0.2101309523911179,,0.2101309523911179,0.004763082139385655,1.0,1.634242481925119,ALERT
01385,series_arc,train,False,201931.91069746556,798.8025835105889,252.79326189709144,0.008418098417790431,3.826385982507636e-05,0.0027380915939984856,14,,0.0,0.002214136539243483,False,0.37981450300569286,0.0,0,0.5,0.006045180495140546,0.014168144619640098,0.004213468069864404,0.5,0.0024721743481425666,0.0071277852831011426,-0.0002914909571669996,0.9980755457645439,-0.04137451941338582,0.0,-0.046144818991416134,-0.010093508185073432,1.0,0.6258075180445781,1.0,0.378,0.0,0.2101309523911179,,0.2101309523911179,0.0018532091493144338,1.0,1.634242481925119,ALERT
01385,series_arc,train,False,201931.91069746556,798.8025835105889,252.79326189709144,0.008418098417790431,3.826385982507636e-05,0.0027380915939984856,14,,0.0,0.002214136539243483,False,0.37981450300569286,0.0,0,1.0,0.007200391613508374,0.014168144619640098,0.004213468069864404,1.0,0.0024721743481425666,0.0071277852831011426,4.004405490835479e-05,0.9980142169792896,0.004883188120234509,0.0,-0.033339935539250985,0.006475686977705473,1.0,0.6258075180445781,1.0,0.378,0.0,0.2101309523911179,,0.2101309523911179,0.03244060722693062,1.0,1.634242481925119,ALERT
01386,series_arc,train,False,207193.40760920913,771.653764027491,268.5056657117889,0.003057966633504198,1.0691525845060965e-06,0.0007829047062090816,12,,1.0,0.002455151293564687,True,0.34581710188693815,0.028592855946739455,0,0.25,-0.49061475182074904,0.6967114957748645,0.022032391095720374,0.055,0.002370204539255898,0.31210581248974645,0.013080946216613836,0.9858581832663491,0.026608123877827343,0.0,2.419507350547887,0.7233008684793121,1.0,0.5942164415788248,2.0,0.3448,0.0286,0.09054863053472406,0.19739510511170744,0.09054863053472406,0.490836553671943,1.0,0.01174527645975143,ALERT
01386,series_arc,train,False,207193.40760920913,771.653764027491,268.5056657117889,0.003057966633504198,1.0691525845060965e-06,0.0007829047062090816,12,,1.0,0.002455151293564687,True,0.34581710188693815,0.028592855946739455,0,0.5,-0.532859640034425,0.787909325359283,0.05005345206367171,0.0605,0.002370204539255898,0.31210581248974645,0.025878958879716238,0.9717375995510777,0.0484752113459026,0.0,2.5331418884880503,0.8457643775789019,1.0,0.5942164415788248,2.0,0.3448,0.0286,0.09054863053472406,0.19739510511170744,0.09054863053472406,0.5342643850919867,1.0,0.01174527645975143,ALERT
01386,series_arc,train,False,207193.40760920913,771.653764027491,268.5056657117889,0.003057966633504198,1.0691525845060965e-06,0.0007829047062090816,12,,1.0,0.002455151293564687,True,0.34581710188693815,0.028592855946739455,0,1.0,0.058408936753193655,0.7895728447263054,0.05537671069946522,0.013,0.002370204539255898,0.31210581248974645,0.028588156802560633,0.9655698227118612,0.48120970286551734,0.0,2.836573990136679,1.1632130745747553,1.0,0.5942164415788248,2.0,0.3448,0.0286,0.09054863053472406,0.19739510511170744,0.09054863053472406,0.04428751813004598,1.0,0.01174527645975143,ALERT
01387,series_arc,flat,False,128788.03380251203,837.9926573746774,153.68635115012617,0.015519689984285306,3.113993446467981e-05,0.004121669243626031,14,,1.0,0.014725713875136697,True,0.0,0.0,0,0.25,-0.1875345438549727,0.1998979291156256,0.005563926014935497,0.222,0.003439073735371557,0.046469297029985035,0.0007448340031688189,0.9963572098114011,0.003950650039717766,0.0,0.07791281134872728,0.0027119951894863732,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0915000000185004,ALERT
01387,series_arc,flat,False,128788.03380251203,837.9926573746774,153.68635115012617,0.015519689984285306,3.113993446467981e-05,0.004121669243626031,14,,1.0,0.014725713875136697,True,0.0,0.0,0,0.5,-0.4419277049498025,0.47809428260769016,0.005850728858293026,0.3925,0.003439073735371557,0.046469297029985035,0.002659466638049092,0.9951024399700359,0.006004290561030704,0.0,0.5936414132237933,0.025079065118344946,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0915000000185004,ALERT
01387,series_arc,flat,False,128788.03380251203,837.9926573746774,153.68635115012617,0.015519689984285306,3.113993446467981e-05,0.004121669243626031,14,,1.0,0.014725713875136697,True,0.0,0.0,0,1.0,-0.6293556100673121,0.6352991170093593,0.006940568555513839,0.51,0.003439073735371557,0.046469297029985035,0.005796294775384329,0.9909211896492731,0.00919527752718085,0.0,0.7410084064892829,0.00210115939771036,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.0915000000185004,ALERT
01388,series_arc,flat,True,232370.46030969365,836.2267133440139,277.87973835523616,0.034167504034875756,1.032966516843729e-06,0.0007484896715979142,16,,1.0,0.008635331406595517,False,0.0,0.0,0,0.25,-0.3973084937280003,0.39820593254446696,0.004469155153756877,0.134,0.0006436509500363276,0.11288707700894471,0.0015218894497414086,0.9979814166923763,0.0038208812357907866,0.0,1.8855158263687546,0.00967765520278552,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03100000001850234,ALERT
01388,series_arc,flat,True,232370.46030969365,836.2267133440139,277.87973835523616,0.034167504034875756,1.032966516843729e-06,0.0007484896715979142,16,,1.0,0.008635331406595517,False,0.0,0.0,0,0.5,-0.39736843160066615,0.3993232211777302,0.004469155153756877,0.134,0.0006436509500363276,0.11288707700894471,0.00247489300697533,0.9970779566805238,0.00621257311236002,0.0,1.7242429489761069,0.05468659387244609,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03100000001850234,ALERT
01388,series_arc,flat,True,232370.46030969365,836.2267133440139,277.87973835523616,0.034167504034875756,1.032966516843729e-06,0.0007484896715979142,16,,1.0,0.008635331406595517,False,0.0,0.0,0,1.0,-0.3975533225089698,0.3993232211777302,0.004469155153756877,0.134,0.0006436509500363276,0.11288707700894471,0.00477241910862629,0.9947124830431346,0.01197435534744258,0.0,1.8038074064134049,0.0003839392037214914,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.03100000001850234,ALERT
01389,series_arc,train,True,130846.86069936147,777.3948817112613,168.3145384380861,0.011328710664451697,1.8059832456268195e-06,0.002401257418933555,14,,0.0,0.0005949124616168649,False,0.5680334049971593,0.021176038124130898,0,0.25,0.018082000946765858,0.0232610021814883,0.0038091822193132073,0.2195,0.002779139065007335,0.011277038308739565,0.0012489079044269115,0.9977160321333431,0.06544952533599913,0.0,0.06766051759135126,0.14530739153139327,1.0,0.613726925353013,1.0,0.5672,0.0,0.2878668191718319,,0.2878668191718319,0.016819406687572525,1.0,0.19498751303226314,ALERT
01389,series_arc,train,True,130846.86069936147,777.3948817112613,168.3145384380861,0.011328710664451697,1.8059832456268195e-06,0.002401257418933555,14,,0.0,0.0005949124616168649,False,0.5680334049971593,0.021176038124130898,0,0.5,0.024445272534824408,0.029349281605663288,0.00410878346922168,0.24000000000000002,0.002779139065007335,0.011277038308739565,0.001178986742044153,0.9971013912046878,0.04633421553770318,0.0,-0.04189086988640045,0.12450538564874684,1.0,0.613726925353013,1.0,0.5672,0.0,0.2878668191718319,,0.2878668191718319,0.018710095231301,1.0,0.19498751303226314,ALERT
01389,series_arc,train,True,130846.86069936147,777.3948817112613,168.3145384380861,0.011328710664451697,1.8059832456268195e-06,0.002401257418933555,14,,0.0,0.0005949124616168649,False,0.5680334049971593,0.021176038124130898,0,1.0,0.041683002899410376,0.04640500835845964,0.00410878346922168,0.7595,0.002779139065007335,0.011277038308739565,0.0016810004388140194,0.9966715485229035,0.03938336866259334,0.0,-0.05139878040659486,0.12055152338081422,1.0,0.613726925353013,1.0,0.5672,0.0,0.2878668191718319,,0.2878668191718319,0.0060388037804132945,1.0,0.19498751303226314,ALERT
01390,series_arc,train,False,243226.79726818574,769.7202365771626,315.9937672287025,0.01093698495374157,2.7757817143388858e-05,0.004698329638211178,16,,0.0,0.004117541210474557,True,0.7526261738700454,0.07664578995870093,0,0.25,0.00885832349321875,0.016096732145864552,0.00682484169244054,0.25,0.004212060963363959,0.006847135939253386,3.4222295546939785e-05,0.9972217631573416,0.0034714112973144263,0.0,0.0544697692936726,0.03657936892376949,1.0,0.6190983124504431,2.0,0.7528,0.0766,0.48950585371813027,,0.48950585371813027,0.008137167309115678,1.0,0.9345653338403981,ALERT
01390,series_arc,train,False,243226.79726818574,769.7202365771626,315.9937672287025,0.01093698495374157,2.7757817143388858e-05,0.004698329638211178,16,,0.0,0.004117541210474557,True,0.7526261738700454,0.07664578995870093,0,0.5,0.009982593195089873,0.02017804981084387,0.008021541864246529,0.5,0.004212060963363959,0.006847135939253386,-9.335705636454329e-05,0.9963310129406747,-0.008500456559410905,0.0,0.15189415694748268,0.006207516959295731,1.0,0.6190983124504431,2.0,0.7528,0.0766,0.48950585371813027,,0.48950585371813027,0.008049061262909578,1.0,0.9345653338403981,ALERT
01390,series_arc,train,False,243226.79726818574,769.7202365771626,315.9937672287025,0.01093698495374157,2.7757817143388858e-05,0.004698329638211178,16,,0.0,0.004117541210474557,True,0.7526261738700454,0.07664578995870093,0,1.0,0.011583061078914861,0.021492330687558486,0.008021541864246529,1.0,0.004212060963363959,0.006847135939253386,0.0006040547111509563,0.9959919679265777,0.04800538655599126,0.0,0.13470604162624986,0.0180358439886609,1.0,0.6190983124504431,2.0,0.7528,0.0766,0.48950585371813027,,0.48950585371813027,0.0004570876947808094,1.0,0.9345653338403981,ALERT
01391,series_arc,flat,False,806268.2982967965,777.284308720736,1037.2887877072453,0.034202040366194925,1.7509148209187133e-06,0.004919740927709741,12,,1.0,0.001617598997296464,False,0.0,0.0,0,0.25,-0.5875332805565568,0.6481114561442691,0.011029324348245741,0.203,0.005034393812179132,0.10383816960507042,0.006505636024967565,0.9910985742160943,0.011053981550228385,0.0,0.6539346583361957,-0.002558632972569,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.05000000001850052,ALERT
01391,series_arc,flat,False,806268.2982967965,777.284308720736,1037.2887877072453,0.034202040366194925,1.7509148209187133e-06,0.004919740927709741,12,,1.0,0.001617598997296464,False,0.0,0.0,0,0.5,-0.7620979447908183,0.7713122275690163,0.011029324348245741,0.2265,0.005034393812179132,0.10383816960507042,0.01486867447074226,0.9819188882459534,0.01948462130220792,0.0,1.3023393911388872,0.06362701487809247,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.05000000001850052,ALERT
01391,series_arc,flat,False,806268.2982967965,777.284308720736,1037.2887877072453,0.034202040366194925,1.7509148209187133e-06,0.004919740927709741,12,,1.0,0.001617598997296464,False,0.0,0.0,0,1.0,-0.6822981711073406,0.7713122275690163,0.011029324348245741,0.2125,0.005034393812179132,0.10383816960507042,0.0297792634871285,0.9673484265319099,0.043581652558602295,0.0,1.3439230132132614,0.059299389744741575,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.05000000001850052,ALERT
01392,series_arc,train,False,230738.46609704592,804.2002493122664,286.91668063317337,0.0014114333599348993,1.7827304134829907e-05,0.0018241246658361895,14,,0.0,0.0006540626069212218,False,0.6872311210552412,0.0,0,0.25,0.015331147151450314,0.01753028733329079,0.003056558221457154,0.034999999999999996,0.0020586636237615685,0.015232204789337839,0.0008046255373997944,0.9982472736138763,0.04926938260600623,0.0,-0.0017531017590812425,0.006223722694280965,1.0,0.6065509587209568,1.0,0.6852,0.0,0.27257661997647764,,0.27257661997647764,0.011867050315623316,1.0,1.291697369779632,ALERT
01392,series_arc,train,False,230738.46609704592,804.2002493122664,286.91668063317337,0.0014114333599348993,1.7827304134829907e-05,0.0018241246658361895,14,,0.0,0.0006540626069212218,False,0.6872311210552412,0.0,0,0.5,0.019010444595442624,0.021447207215393248,0.003056558221457154,0.1155,0.0020586636237615685,0.015232204789337839,0.0009529383786096098,0.997762447548553,0.04762204927853734,0.0,-0.018240772173847432,-0.008646621196126152,1.0,0.6065509587209568,1.0,0.6852,0.0,0.27257661997647764,,0.27257661997647764,0.0014118662824692744,1.0,1.291697369779632,ALERT
01392,series_arc,train,False,230738.46609704592,804.2002493122664,286.91668063317337,0.0014114333599348993,1.7827304134829907e-05,0.0018241246658361895,14,,0.0,0.0006540626069212218,False,0.6872311210552412,0.0,0,1.0,0.021955951456195815,0.025669779728724147,0.003486736392682476,0.42450000000000004,0.0020586636237615685,0.015232204789337839,0.0007519426586457548,0.9977387916627816,0.03275589165104308,0.0,0.025032412562932854,0.005450314986341294,1.0,0.6065509587209568,1.0,0.6852,0.0,0.27257661997647764,,0.27257661997647764,0.1465620659741159,1.0,1.291697369779632,ALERT
01393,series_arc,flat,True,320381.5630291375,761.6369296703612,420.6486720225077,0.004078170508330194,4.257015498893587e-06,0.0021231298789703198,12,,0.0,0.002102408580329008,True,0.0,0.0,0,0.25,0.026976774610323818,0.03374684489664363,0.003707086714473711,0.114,0.002258301604163941,0.018362425600227238,0.000822439838436466,0.9982644772651016,0.02939723573899667,0.0,0.03323034583661499,0.08147755440551553,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1480000000185014,ALERT
01393,series_arc,flat,True,320381.5630291375,761.6369296703612,420.6486720225077,0.004078170508330194,4.257015498893587e-06,0.0021231298789703198,12,,0.0,0.002102408580329008,True,0.0,0.0,0,0.5,0.03726208230317065,0.04139270671094221,0.0037997678725223962,0.22,0.002258301604163941,0.018362425600227238,0.0005807488931310967,0.9976911394647033,0.015178183156094774,0.0,0.043437748174385275,0.07714351410180066,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1480000000185014,ALERT
01393,series_arc,flat,True,320381.5630291375,761.6369296703612,420.6486720225077,0.004078170508330194,4.257015498893587e-06,0.0021231298789703198,12,,0.0,0.002102408580329008,True,0.0,0.0,0,1.0,0.05083071213879639,0.05534060795947248,0.004633854765649432,0.705,0.002258301604163941,0.018362425600227238,0.0009694670296592549,0.9974896887555429,0.01870448986043524,0.0,-0.015520958743068851,0.05098655605310646,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.1480000000185014,ALERT
01394,series_arc,flat,True,255180.56585866644,797.3480205848738,320.03662048535017,0.00733305363924342,3.1657895348632818e-06,0.000807081178901936,16,,1.0,0.0026329980788316427,True,0.0,0.0,0,0.25,-0.6340799687264591,0.6355138829144421,0.009750096805401983,0.06949999999999999,0.0019118530329166016,0.2899444692055988,0.009743415504697,0.9894678896061584,0.015342029326221234,0.0,2.051701218633979,0.35798468482737467,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,ALERT
01394,series_arc,flat,True,255180.56585866644,797.3480205848738,320.03662048535017,0.00733305363924342,3.1657895348632818e-06,0.000807081178901936,16,,1.0,0.0026329980788316427,True,0.0,0.0,0,0.5,-0.6332942669678642,0.6361872895505328,0.009750096805401983,0.06899999999999999,0.0019118530329166016,0.2899444692055988,0.019544394266634492,0.9785633134831602,0.03081281872538931,0.0,1.6701718845208717,0.45836660381480987,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,ALERT
01394,series_arc,flat,True,255180.56585866644,797.3480205848738,320.03662048535017,0.00733305363924342,3.1657895348632818e-06,0.000807081178901936,16,,1.0,0.0026329980788316427,True,0.0,0.0,0,1.0,-0.0958244560927677,0.6361872895505328,0.012407323022816202,0.023,0.0019118530329166016,0.2899444692055988,0.035789963838874124,0.9629741291610191,0.3696376440739692,0.0,1.862863562178408,0.3817176865379017,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.027500000018498838,ALERT
01395,series_arc,flat,False,440806.45579924044,797.1270327183036,552.9939867878209,0.012969857659086847,4.776201016758601e-06,0.002577258209028713,16,,0.0,0.0017869565532962865,False,0.0,0.0,0,0.25,0.012479857646599873,0.01599481868736396,0.00389600578833072,0.0235,0.0035907153424660668,0.0007807465522512482,0.0008540666334140173,0.9974759370291688,0.0633587279483953,0.0,0.0958107308867728,-0.048382582638918335,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3725000000184969,ALERT
01395,series_arc,flat,False,440806.45579924044,797.1270327183036,552.9939867878209,0.012969857659086847,4.776201016758601e-06,0.002577258209028713,16,,0.0,0.0017869565532962865,False,0.0,0.0,0,0.5,0.018098141490975297,0.02340532051843084,0.004635902306142812,0.261,0.0035907153424660668,0.0007807465522512482,0.00029772302219541603,0.9974759370291688,0.015589109669969882,0.0,0.13708130130865093,-0.045654380592689704,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3725000000184969,ALERT
01395,series_arc,flat,False,440806.45579924044,797.1270327183036,552.9939867878209,0.012969857659086847,4.776201016758601e-06,0.002577258209028713,16,,0.0,0.0017869565532962865,False,0.0,0.0,0,1.0,0.02076532005607776,0.02683022469689584,0.0049191338962741105,0.404,0.0035907153424660668,0.0007807465522512482,0.0007963832267293983,0.9969894651284126,0.03658954817468975,0.0,0.12023527208213754,0.0016258460709230739,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.3725000000184969,ALERT
01396,series_arc,train,False,624660.8836272665,784.7456648737267,796.0042490043963,0.005380328476474017,1.7967095681943238e-06,0.0005252155032285596,16,,1.0,0.003261974982330537,False,0.8433421587756323,0.022084638222723763,0,0.25,-0.6536375390397794,0.6548998855758897,0.01287063552640613,0.0635,0.003118309775586736,0.2807787838058943,0.02800870828114794,0.9702723836872896,0.04278506289485176,0.0,2.396596859200296,0.8246072582406904,1.0,0.5152635103373032,2.0,0.8568,0.0222,0.03832453346441511,0.47427927980920614,0.03832453346441511,0.6545781444348507,1.0,0.015603049154488957,ALERT
01396,series_arc,train,False,624660.8836272665,784.7456648737267,796.0042490043963,0.005380328476474017,1.7967095681943238e-06,0.0005252155032285596,16,,1.0,0.003261974982330537,False,0.8433421587756323,0.022084638222723763,0,0.5,-0.15202476402932866,0.6548998855758897,0.013764213047877767,0.032,0.003118309775586736,0.2807787838058943,0.05133731315895374,0.9473987675643324,0.33548369431966224,0.0,1.886320460745484,1.162614504411993,1.0,0.5152635103373032,2.0,0.8568,0.0222,0.03832453346441511,0.47427927980920614,0.03832453346441511,0.15653444822723714,1.0,0.015603049154488957,ALERT
01396,series_arc,train,False,624660.8836272665,784.7456648737267,796.0042490043963,0.005380328476474017,1.7967095681943238e-06,0.0005252155032285596,16,,1.0,0.003261974982330537,False,0.8433421587756323,0.022084638222723763,0,1.0,-0.3808598312851229,0.6548998855758897,0.01789765508775768,0.0475,0.003118309775586736,0.2807787838058943,0.061282751162458286,0.9364775524905874,0.16048493751284448,0.0,2.6986093223149537,1.5053243046196,1.0,0.5152635103373032,2.0,0.8568,0.0222,0.03832453346441511,0.47427927980920614,0.03832453346441511,0.4103478492383029,1.0,0.015603049154488957,ALERT
01397,series_arc,flat,False,165463.5652690612,815.3099497987237,202.9455979408927,0.0011554868073682624,1.028141563773279e-06,0.0032690732016935845,12,,1.0,0.007546263473438229,False,0.0,0.0,0,0.25,-0.7366225942565181,0.8253347378408525,0.040228245918197236,0.0775,0.004979451492074737,0.25265819434899417,0.021976207625210954,0.9751548704467519,0.029793295102845552,0.0,1.674024735898512,-0.04051614999306379,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.015000000018500215,ALERT
01397,series_arc,flat,False,165463.5652690612,815.3099497987237,202.9455979408927,0.0011554868073682624,1.028141563773279e-06,0.0032690732016935845,12,,1.0,0.007546263473438229,False,0.0,0.0,0,0.5,0.10965121129734569,0.8253347378408525,0.04439284402716924,0.017,0.004979451492074737,0.25265819434899417,0.022061052082275028,0.9751239715280967,0.19937470022801487,0.0,1.7730098246568144,0.4119658185305041,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.015000000018500215,ALERT
01397,series_arc,flat,False,165463.5652690612,815.3099497987237,202.9455979408927,0.0011554868073682624,1.028141563773279e-06,0.0032690732016935845,12,,1.0,0.007546263473438229,False,0.0,0.0,0,1.0,0.039151655035047236,0.8253347378408525,0.04439284402716924,0.0005,0.004979451492074737,0.25265819434899417,0.020225190644337854,0.9722506828254923,0.5037199743493478,0.0,1.6340174421312599,0.40580077399761016,0.0,0.0,0.0,0.0,0.0,,,,,1.0,0.015000000018500215,ALERT
01398,series_arc,train,False,863987.894377316,784.5899820477529,1101.1966940010338,0.009091622011732968,7.729136823551405e-06,0.0022741233149369123,14,,1.0,0.0011754026647478374,False,0.3831213250668064,0.0,0,0.25,-0.1734673281804546,0.17792122512509334,0.004393893878098565,0.1415,0.0030677831215927755,0.05076995495691961,0.00809089771438596,0.9909651723678607,0.04637485882753591,0.0,1.0649016207696613,0.3243044725918176,1.0,0.6273198381509222,1.0,0.38280000000000003,0.0,0.11114811913119604,,0.11114811913119604,0.17482565547167286,1.0,0.04918732956205041,ALERT
01398,series_arc,train,False,863987.894377316,784.5899820477529,1101.1966940010338,0.009091622011732968,7.729136823551405e-06,0.0022741233149369123,14,,1.0,0.0011754026647478374,False,0.3831213250668064,0.0,0,0.5,-0.15868943283887732,0.17792122512509334,0.004393893878098565,0.128,0.0030677831215927755,0.05076995495691961,0.013452565829378338,0.9854885990235774,0.08424205403091163,0.0,0.8892191283408694,0.31745411900851017,1.0,0.6273198381509222,1.0,0.38280000000000003,0.0,0.11114811913119604,,0.11114811913119604,0.16800874060248067,1.0,0.04918732956205041,ALERT
01398,series_arc,train,False,863987.894377316,784.5899820477529,1101.1966940010338,0.009091622011732968,7.729136823551405e-06,0.0022741233149369123,14,,1.0,0.0011754026647478374,False,0.3831213250668064,0.0,0,1.0,-0.03068861551865925,0.17792122512509334,0.004795487234468341,0.024,0.0030677831215927755,0.05076995495691961,0.017620393059862134,0.9809042774060974,0.5560480561066701,0.0,1.0299662117520918,0.29092536120323725,1.0,0.6273198381509222,1.0,0.38280000000000003,0.0,0.11114811913119604,,0.11114811913119604,0.13594128369290887,1.0,0.04918732956205041,ALERT
01399,series_arc,train,False,173888.2861500004,804.1834214151498,216.22963309042493,0.0021435999899745957,1.1449190126557139e-05,0.001275955004340237,12,,1.0,0.005953108886753003,True,0.9090259227909809,0.0,0,0.25,-0.5390109568867395,0.540989770059654,0.005175358441576848,0.14750000000000002,0.0014567061599248757,0.09670815853578892,0.010132850709893879,0.989003477892811,0.018764157616933532,0.0,1.6190367711637386,0.13866168729413625,1.0,0.617021010139097,1.0,0.9086000000000001,0.0,0.12151331720304803,,0.12151331720304803,0.5395056581397811,1.0,0.02819301185841283,ALERT
01399,series_arc,train,False,173888.2861500004,804.1834214151498,216.22963309042493,0.0021435999899745957,1.1449190126557139e-05,0.001275955004340237,12,,1.0,0.005953108886753003,True,0.9090259227909809,0.0,0,0.5,-0.042143520311113056,0.540989770059654,0.005175358441576848,0.022,0.0014567061599248757,0.09670815853578892,0.01936792825660095,0.979304314822704,0.44891858886193137,0.0,1.8761517985905438,0.6993268813636692,1.0,0.617021010139097,1.0,0.9086000000000001,0.0,0.12151331720304803,,0.12151331720304803,0.043589572299004675,1.0,0.02819301185841283,ALERT
01399,series_arc,train,False,173888.2861500004,804.1834214151498,216.22963309042493,0.0021435999899745957,1.1449190126557139e-05,0.001275955004340237,12,,1.0,0.005953108886753003,True,0.9090259227909809,0.0,0,1.0,-0.07945461474359775,0.540989770059654,0.005175358441576848,0.0415,0.0014567061599248757,0.09670815853578892,0.01942293520006568,0.9791488840889877,0.24141480587490205,0.0,2.111472288419498,0.8111403981680767,1.0,0.617021010139097,1.0,0.9086000000000001,0.0,0.12151331720304803,,0.12151331720304803,0.08653266936231048,1.0,0.02819301185841283,ALERT
